Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
61950,Terra-Gen Operating Co-Solar,10446,SEGS IX,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,92,88,64,Solar Thermal without Energy Storage,SUN,ST,9,1990,10,2024, , ,35.033,-117.338
5347,Dow Chemical Co,52006,LaO Energy Systems,Map,Map,LA,Iberville,MISO,Industrial CHP,GEN4,CC1,76.5,49,49,Natural Gas Fired Combined Cycle,NG,CA,6,1969,10,2024, , ,30.3186,-91.2325
11208,Los Angeles Department of Water & Power,57854,North Hollywood,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,1PT1,,1.8,1.8,1.8,Conventional Hydroelectric,WAT,HY,1,1993,10,2024, , ,34.194444,-118.3903
11208,Los Angeles Department of Water & Power,57854,North Hollywood,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,1PT2,,1.8,1.8,1.8,Conventional Hydroelectric,WAT,HY,1,1993,10,2024, , ,34.194444,-118.3903
11208,Los Angeles Department of Water & Power,57854,North Hollywood,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,1PT3,,1.8,1.8,1.8,Conventional Hydroelectric,WAT,HY,1,1993,10,2024, , ,34.194444,-118.3903
11208,Los Angeles Department of Water & Power,57854,North Hollywood,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,3T1,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,1,1993,10,2024, , ,34.194444,-118.3903
11208,Los Angeles Department of Water & Power,57854,North Hollywood,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,3T2,,0.2,0.2,0.2,Conventional Hydroelectric,WAT,HY,1,1993,10,2024, , ,34.194444,-118.3903
5416,"Duke Energy Carolinas, LLC",2718,G G Allen,Map,Map,NC,Gaston,DUK,Electric Utility,5,,272,259,259,Conventional Steam Coal,BIT,ST,7,1961,9,2024, , ,35.1897,-81.0122
20541,Wheelabrator Environmental Systems,54998,Wheelabrator Portsmouth,Map,Map,VA,Portsmouth City,PJM,Commercial CHP,1410,,20,15.5,15.5,Municipal Solid Waste,MSW,ST,10,1987,7,2024, , ,36.8083,-76.3036
20541,Wheelabrator Environmental Systems,54998,Wheelabrator Portsmouth,Map,Map,VA,Portsmouth City,PJM,Commercial CHP,1420,,20,0,0,Municipal Solid Waste,MSW,ST,3,1987,7,2024, , ,36.8083,-76.3036
20541,Wheelabrator Environmental Systems,54998,Wheelabrator Portsmouth,Map,Map,VA,Portsmouth City,PJM,Commercial CHP,1430,,20,0,0,Municipal Solid Waste,MSW,ST,2,1987,7,2024, , ,36.8083,-76.3036
15248,Portland General Electric Co,60441,Salem Smart Power Center,Map,Map,OR,Marion,PGE,Electric Utility,SSPC,,5,5,5,Batteries,MWH,BA,8,2013,7,2024,5, ,44.922,-123.0183
40215,"Cordova Electric Coop, Inc",789,Orca,Map,Map,AK,Valdez Cordova,,Electric Utility,4,,2.4,2.4,2.4,Petroleum Liquids,DFO,IC,10,1984,6,2024, , ,60.555889,-145.753
3265,Cleco Power LLC,1400,Teche,Map,Map,LA,St Mary,MISO,Electric Utility,3,,348.5,250,250,Natural Gas Steam Turbine,NG,ST,3,1971,6,2024, , ,29.822222,-91.5425
12653,"Lanyard Power Holdings, LLC",1573,Morgantown Generating Plant,Map,Map,MD,Charles,PJM,IPP Non-CHP,5,,65,54,59,Petroleum Liquids,DFO,GT,5,1973,6,2024, , ,38.3592,-76.9767
12653,"Lanyard Power Holdings, LLC",1573,Morgantown Generating Plant,Map,Map,MD,Charles,PJM,IPP Non-CHP,6,,65,54,59,Petroleum Liquids,DFO,GT,5,1973,6,2024, , ,38.3592,-76.9767
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,GT81,G941,278.6,228.8,268.4,Natural Gas Fired Combined Cycle,NG,CT,4,2003,6,2024, , ,42.3908,-71.0675
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,GT82,G941,278.6,230,271,Natural Gas Fired Combined Cycle,NG,CT,4,2003,6,2024, , ,42.3908,-71.0675
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,GT93,G942,278.6,229.9,275.8,Natural Gas Fired Combined Cycle,NG,CT,6,2003,6,2024, , ,42.3908,-71.0675
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,GT94,G942,278.6,229.6,275.4,Natural Gas Fired Combined Cycle,NG,CT,6,2003,6,2024, , ,42.3908,-71.0675
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,ST85,G941,315,244.6,301.2,Natural Gas Fired Combined Cycle,NG,CA,4,2003,6,2024, , ,42.3908,-71.0675
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,ST96,G942,315,250.7,300.8,Natural Gas Fired Combined Cycle,NG,CA,6,2003,6,2024, , ,42.3908,-71.0675
56606,Calpine New Jersey Generation LLC,2379,Carlls Corner,Map,Map,NJ,Cumberland,PJM,IPP Non-CHP,CA1,,41.9,37.6,49.8,Natural Gas Fired Combustion Turbine,NG,GT,4,1973,6,2024, , ,39.4547,-75.2014
56606,Calpine New Jersey Generation LLC,2379,Carlls Corner,Map,Map,NJ,Cumberland,PJM,IPP Non-CHP,CA2,,41.9,39.2,49.8,Natural Gas Fired Combustion Turbine,NG,GT,5,1973,6,2024, , ,39.4547,-75.2014
56606,Calpine New Jersey Generation LLC,8008,Mickleton Station,Map,Map,NJ,Gloucester,PJM,IPP Non-CHP,MICK,,71.2,63.7,78,Natural Gas Fired Combustion Turbine,NG,GT,6,1974,6,2024, , ,39.8119,-75.24903
35,AES WR Ltd Partnership,10678,AES Warrior Run Cogeneration Facility,Map,Map,MD,Allegany,PJM,IPP CHP,GEN1,,229,180,180,Conventional Steam Coal,BIT,ST,8,1999,6,2024, , ,39.595171,-78.74533
7443,City of Graettinger - (IA),1142,Graettinger,Map,Map,IA,Palo Alto,MISO,Electric Utility,4,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,8,1957,5,2024, , ,43.2397,-94.7498
13948,City of Oberlin - (KS),1312,Oberlin (KS),Map,Map,KS,Decatur,SWPP,Electric Utility,1,,1.1,0.9,0.9,Petroleum Liquids,DFO,IC,1,1956,5,2024, , ,39.8217,-100.5289
13948,City of Oberlin - (KS),1312,Oberlin (KS),Map,Map,KS,Decatur,SWPP,Electric Utility,2,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1954,5,2024, , ,39.8217,-100.5289
13948,City of Oberlin - (KS),1312,Oberlin (KS),Map,Map,KS,Decatur,SWPP,Electric Utility,4,,1.5,1.2,1.2,Petroleum Liquids,DFO,IC,10,1967,5,2024, , ,39.8217,-100.5289
13948,City of Oberlin - (KS),1312,Oberlin (KS),Map,Map,KS,Decatur,SWPP,Electric Utility,5,,2,1.3,1.3,Petroleum Liquids,DFO,IC,8,1973,5,2024, , ,39.8217,-100.5289
13948,City of Oberlin - (KS),1312,Oberlin (KS),Map,Map,KS,Decatur,SWPP,Electric Utility,6,,1.5,1.2,1.2,Petroleum Liquids,DFO,IC,8,1963,5,2024, , ,39.8217,-100.5289
20847,Wisconsin Electric Power Co,4041,South Oak Creek,Map,Map,WI,Milwaukee,MISO,Electric Utility,5,,299.2,242.2,242.2,Conventional Steam Coal,RC,ST,12,1959,5,2024, , ,42.8457,-87.8294
20847,Wisconsin Electric Power Co,4041,South Oak Creek,Map,Map,WI,Milwaukee,MISO,Electric Utility,6,,299.2,253.8,253.8,Conventional Steam Coal,RC,ST,12,1961,5,2024, , ,42.8457,-87.8294
221,"Alaska Village Elec Coop, Inc",6566,Bethel,Map,Map,AK,Bethel,,Electric Utility,6,,2.1,2.1,2.1,Petroleum Liquids,DFO,IC,4,1989,5,2024, , ,60.7897,-161.7878
29297,Pelican Utility,6702,Pelican,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,IC8,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,9,2008,5,2024, , ,57.957197,-136.2201
17697,Southwestern Electric Coop Inc - (IL),7842,Freedom Power Project,Map,Map,IL,Fayette,MISO,Electric Utility,CT1,,71,0,0,Natural Gas Fired Combustion Turbine,NG,GT,6,2000,5,2024, , ,39.103333,-88.85898
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,1,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,10,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,11,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,12,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,13,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,14,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,15,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,16,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,17,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,18,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,19,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,2,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,20,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,21,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,22,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,23,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,24,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,25,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,26,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,27,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,28,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,29,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,3,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,30,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,31,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,32,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,33,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,34,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,35,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,36,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,4,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,5,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,6,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,7,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,8,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
55938,Industrial Power Generating Company LLC,56693,Virginia Beach,Map,Map,VA,Virginia Beach City,PJM,IPP Non-CHP,9,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2001,5,2024, , ,36.7858,-76.2019
59774,Crawfordsville Energy LLC,1024,Crawfordsville Power Plant,Map,Map,IN,Montgomery,MISO,IPP Non-CHP,D1,,0.8,0.9,0.9,Petroleum Liquids,DFO,IC,10,1994,4,2024, , ,40.048889,-86.8992
3249,Central Hudson Gas & Elec Corp,2485,South Cairo,Map,Map,NY,Greene,NYIS,Electric Utility,GT1,,21.3,0,0,Petroleum Liquids,KER,GT,6,1970,4,2024, , ,42.291275,-73.98645
58615,NRG Homer City Services LLC,3122,Homer City Generating Station,Map,Map,PA,Indiana,PJM,IPP Non-CHP,1,,660,626.1,631.2,Conventional Steam Coal,BIT,ST,6,1969,4,2024, , ,40.512825,-79.19611
16899,SERRF Joint Powers Authority,50837,Southeast Resource Recovery,Map,Map,CA,Los Angeles,CISO,IPP CHP,GEN1,,35.6,28,26,Municipal Solid Waste,MSW,ST,7,1988,4,2024, , ,33.759236,-118.2399
5347,Dow Chemical Co,52006,LaO Energy Systems,Map,Map,LA,Iberville,MISO,Industrial CHP,GEN1,CC1,57,57,57,Natural Gas Fired Combined Cycle,NG,CA,6,1958,4,2024, , ,30.3186,-91.2325
5347,Dow Chemical Co,52006,LaO Energy Systems,Map,Map,LA,Iberville,MISO,Industrial CHP,GEN5,CC1,76.5,52,65,Natural Gas Fired Combined Cycle,NG,CT,11,1978,4,2024, , ,30.3186,-91.2325
17609,Southern California Edison Co,60699,DESI-1 Battery Energy Storage Facility,Map,Map,CA,Orange,CISO,Electric Utility,DESI1,,2.4,2.4,2.4,Batteries,MWH,BA,12,2016,4,2024,3.9, ,33.799248,-117.8734
17828,City of Springfield - (IL),963,Dallman,Map,Map,IL,Sangamon,MISO,Electric Utility,3,,207.3,159,159,Conventional Steam Coal,BIT,ST,6,1978,3,2024, , ,39.754803,-89.60239
13143,Board of Water Electric & Communications,1167,Muscatine Plant #1,Map,Map,IA,Muscatine,MISO,Electric Utility,8A,,18,14.5,14.5,Conventional Steam Coal,SUB,ST,7,2000,3,2024, , ,41.3917,-91.0569
1278,City of Barron - (WI),4102,Barron,Map,Map,WI,Barron,MISO,Electric Utility,7,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,3,1944,3,2024, , ,45.40193,-91.84038
11241,Entergy Louisiana LLC,8056,Waterford 1 & 2,Map,Map,LA,St Charles,MISO,Electric Utility,1,,445.5,409.5,411.1,Natural Gas Steam Turbine,NG,ST,7,1975,3,2024, , ,29.998884,-90.47684
6035,"Constellation Power, Inc",55281,Southeast Chicago Energy Project,Map,Map,IL,Cook,PJM,IPP Non-CHP,GT05,,50.9,37,40,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,3,2024, , ,41.7181,-87.5449
6035,"Constellation Power, Inc",55281,Southeast Chicago Energy Project,Map,Map,IL,Cook,PJM,IPP Non-CHP,GT06,,50.9,37,40,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,3,2024, , ,41.7181,-87.5449
6035,"Constellation Power, Inc",55281,Southeast Chicago Energy Project,Map,Map,IL,Cook,PJM,IPP Non-CHP,GT07,,50.9,37,40,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,3,2024, , ,41.7181,-87.5449
6035,"Constellation Power, Inc",55281,Southeast Chicago Energy Project,Map,Map,IL,Cook,PJM,IPP Non-CHP,GT08,,50.9,37,40,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,3,2024, , ,41.7181,-87.5449
6035,"Constellation Power, Inc",55281,Southeast Chicago Energy Project,Map,Map,IL,Cook,PJM,IPP Non-CHP,GT09,,50.9,37,40,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,3,2024, , ,41.7181,-87.5449
6035,"Constellation Power, Inc",55281,Southeast Chicago Energy Project,Map,Map,IL,Cook,PJM,IPP Non-CHP,GT10,,50.9,37,40,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,3,2024, , ,41.7181,-87.5449
6035,"Constellation Power, Inc",55281,Southeast Chicago Energy Project,Map,Map,IL,Cook,PJM,IPP Non-CHP,GT11,,50.9,37,40,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,3,2024, , ,41.7181,-87.5449
6035,"Constellation Power, Inc",55281,Southeast Chicago Energy Project,Map,Map,IL,Cook,PJM,IPP Non-CHP,GT12,,50.9,37,40,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,3,2024, , ,41.7181,-87.5449
57281,University of Cincinnati,57929,East Campus Utility Plant,Map,Map,OH,Hamilton,PJM,Commercial Non-CHP,STG,,1.3,1.2,1.2,Natural Gas Steam Turbine,NG,ST,11,2010,3,2024, , ,39.137935,-84.50495
21554,Seminole Electric Cooperative Inc,136,Seminole (FL),Map,Map,FL,Putnam,SEC,Electric Utility,1,,714.6,626,639,Conventional Steam Coal,BIT,ST,2,1984,1,2024, , ,29.733056,-81.63278
14354,PacifiCorp,294,Copco 1,Map,Map,CA,Siskiyou,PACW,Electric Utility,1,,10,14,14,Conventional Hydroelectric,WAT,HY,1,1918,1,2024, , ,41.978914,-122.3353
14354,PacifiCorp,294,Copco 1,Map,Map,CA,Siskiyou,PACW,Electric Utility,2,,10,14,14,Conventional Hydroelectric,WAT,HY,11,1918,1,2024, , ,41.978914,-122.3353
14354,PacifiCorp,297,Iron Gate,Map,Map,CA,Siskiyou,PACW,Electric Utility,1,,18,18.8,18.8,Conventional Hydroelectric,WAT,HY,2,1962,1,2024, , ,41.932981,-122.4368
2144,Town of Braintree - (MA),1660,Potter Station 2,Map,Map,MA,Norfolk,ISNE,Electric Utility,CC2,POT2,76,62.6,77.6,Natural Gas Fired Combined Cycle,NG,CT,4,1977,1,2024, , ,42.235,-70.9672
2144,Town of Braintree - (MA),1660,Potter Station 2,Map,Map,MA,Norfolk,ISNE,Electric Utility,CC3,POT2,25,15.5,18.5,Natural Gas Fired Combined Cycle,NG,CA,4,1977,1,2024, , ,42.235,-70.9672
14354,PacifiCorp,3028,John C Boyle,Map,Map,OR,Klamath,PACW,Electric Utility,1,,50.3,50.4,50.4,Conventional Hydroelectric,WAT,HY,10,1958,1,2024, , ,42.093611,-122.0703
14354,PacifiCorp,3028,John C Boyle,Map,Map,OR,Klamath,PACW,Electric Utility,2,,48.4,47.6,47.6,Conventional Hydroelectric,WAT,HY,10,1958,1,2024, , ,42.093611,-122.0703
3477,City of Chicopee - (MA),50832,Chicopee Hydroelectric Station,Map,Map,MA,Hampden,ISNE,Electric Utility,1,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,5,1985,1,2024, , ,42.159595,-72.58279
3477,City of Chicopee - (MA),50832,Chicopee Hydroelectric Station,Map,Map,MA,Hampden,ISNE,Electric Utility,2,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,5,1985,1,2024, , ,42.159595,-72.58279
57033,City of Palo Alto,57714,City of Palo Alto,Map,Map,CA,Santa Clara,CISO,Electric Utility,GEN1,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,3,2002,1,2024, , ,37.4383,-122.1094
57033,City of Palo Alto,57714,City of Palo Alto,Map,Map,CA,Santa Clara,CISO,Electric Utility,GEN2,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,3,2002,1,2024, , ,37.4383,-122.1094
57033,City of Palo Alto,57714,City of Palo Alto,Map,Map,CA,Santa Clara,CISO,Electric Utility,GEN3,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,3,2002,1,2024, , ,37.4383,-122.1094
57033,City of Palo Alto,57714,City of Palo Alto,Map,Map,CA,Santa Clara,CISO,Electric Utility,GEN4,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,3,2002,1,2024, , ,37.4383,-122.1094
58183,J.R. Simplot Company,58216,J.R. Simplot Company,Map,Map,CA,San Joaquin,CISO,Industrial Non-CHP,1,,4,3.2,3.2,All Other,WH,ST,10,1993,1,2024, , ,37.806944,-121.2775
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E1,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E10,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E11,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E12,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E13,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E14,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E15,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E16,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E17,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E18,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E19,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2015,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E2,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E20,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2015,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E21,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2015,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E22,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2015,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E23,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2015,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E24,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2015,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E25,,0.3,0.3,0.3,Landfill Gas,LFG,IC,8,2019,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E26,,0.3,0.3,0.3,Landfill Gas,LFG,IC,8,2019,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E27,,0.3,0.3,0.3,Landfill Gas,LFG,IC,8,2019,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E28,,0.3,0.3,0.3,Landfill Gas,LFG,IC,8,2019,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E29,,0.3,0.3,0.3,Landfill Gas,LFG,IC,8,2019,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E3,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E30,,0.3,0.3,0.3,Landfill Gas,LFG,IC,8,2019,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E4,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E5,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E6,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E7,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E8,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
59452,"Ingenco Renewable Development, LLC",59688,Wake County LFG Facility,Map,Map,NC,Wake,CPLE,IPP Non-CHP,E9,,0.3,0.3,0.3,Landfill Gas,LFG,IC,9,2013,1,2024, , ,35.674,-78.854
22484,AES Redondo Beach LLC,356,AES Redondo Beach LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,5,,163.2,175,178.9,Natural Gas Steam Turbine,NG,ST,10,1954,12,2023, , ,33.8504,-118.395
22484,AES Redondo Beach LLC,356,AES Redondo Beach LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,6,,163.2,175,175,Natural Gas Steam Turbine,NG,ST,7,1957,12,2023, , ,33.8504,-118.395
22484,AES Redondo Beach LLC,356,AES Redondo Beach LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,8,,495,480,486.9,Natural Gas Steam Turbine,NG,ST,7,1967,12,2023, , ,33.8504,-118.395
10260,City of Kimball - (NE),2248,Kimball,Map,Map,NE,Kimball,SWPP,Electric Utility,1,,1,0.7,0.8,Petroleum Liquids,DFO,IC,9,1956,12,2023, , ,41.2382,-103.6667
10260,City of Kimball - (NE),2248,Kimball,Map,Map,NE,Kimball,SWPP,Electric Utility,2,,1,0.7,0.8,Petroleum Liquids,DFO,IC,9,1955,12,2023, , ,41.2382,-103.6667
10260,City of Kimball - (NE),2248,Kimball,Map,Map,NE,Kimball,SWPP,Electric Utility,5,,1.1,0.6,0.6,Petroleum Liquids,DFO,IC,1,1944,12,2023, , ,41.2382,-103.6667
13781,Northern States Power Co - Minnesota,6090,Sherburne County,Map,Map,MN,Sherburne,MISO,Electric Utility,2,,765.3,682,682,Conventional Steam Coal,SUB,ST,3,1977,12,2023, , ,45.3808,-93.8931
64451,INEOS US Chemicals Company - Naperville Campus,50722,INEOS Naperville Cogeneration Plant,Map,Map,IL,DuPage,PJM,Commercial CHP,GEN1,,8.3,7,11,Natural Gas Fired Combustion Turbine,NG,GT,12,1990,12,2023, , ,41.8108,-88.1486
10657,Lagoon Corp,50942,Lagoon Cogeneration Facility,Map,Map,UT,Davis,PACE,Commercial CHP,1,,1,0.5,0.1,Natural Gas Internal Combustion Engine,NG,IC,5,1996,12,2023, , ,40.9872,-111.8983
10657,Lagoon Corp,50942,Lagoon Cogeneration Facility,Map,Map,UT,Davis,PACE,Commercial CHP,2,,1,0.5,0.1,Natural Gas Internal Combustion Engine,NG,IC,7,1989,12,2023, , ,40.9872,-111.8983
10657,Lagoon Corp,50942,Lagoon Cogeneration Facility,Map,Map,UT,Davis,PACE,Commercial CHP,3,,1,0.5,0.1,Natural Gas Internal Combustion Engine,NG,IC,7,1989,12,2023, , ,40.9872,-111.8983
12320,Merck & Co Inc,52148,Elkton,Map,Map,VA,Rockingham,PJM,Industrial CHP,GEN4,,0.3,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,3,2016,12,2023, , ,38.3836,-78.6528
327,Air Liquide Large Industries U S LP,54748,Port Neches Plant,Map,Map,TX,Jefferson,MISO,Industrial CHP,G1,,38,32,30.5,Natural Gas Fired Combustion Turbine,NG,GT,2,1994,12,2023, , ,29.97876,-93.95229
57230,MM Prince William Energy LLC,55156,MM Prince William Energy,Map,Map,VA,Prince William,PJM,IPP Non-CHP,UNT1,,0.9,0.9,0.9,Landfill Gas,LFG,IC,11,1998,12,2023, , ,38.638333,-77.41472
57230,MM Prince William Energy LLC,55156,MM Prince William Energy,Map,Map,VA,Prince William,PJM,IPP Non-CHP,UNT2,,0.9,0.9,0.9,Landfill Gas,LFG,IC,11,1998,12,2023, , ,38.638333,-77.41472
57230,MM Prince William Energy LLC,55156,MM Prince William Energy,Map,Map,VA,Prince William,PJM,IPP Non-CHP,UNT3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,10,2013,12,2023, , ,38.638333,-77.41472
57230,MM Prince William Energy LLC,55156,MM Prince William Energy,Map,Map,VA,Prince William,PJM,IPP Non-CHP,UNT4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,10,2013,12,2023, , ,38.638333,-77.41472
57230,MM Prince William Energy LLC,55156,MM Prince William Energy,Map,Map,VA,Prince William,PJM,IPP Non-CHP,UNT5,,1.6,1.6,1.6,Landfill Gas,LFG,IC,10,2013,12,2023, , ,38.638333,-77.41472
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1G,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1H,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1I,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1J,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1K,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1L,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1M,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1N,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,1O,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1995,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2B,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2C,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2D,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2E,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2F,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2G,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2H,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2I,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2J,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2K,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2L,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2M,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2N,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2O,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2P,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2Q,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2R,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2S,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2T,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55938,Industrial Power Generating Company LLC,56692,Rockville 1 & 2,Map,Map,VA,Goochland,PJM,IPP Non-CHP,2U,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2000,12,2023, , ,37.7036,-77.6639
55858,EDL Inc,56864,Covel Gardens Gas Recovery,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2005,12,2023, , ,29.3467,-98.6536
55858,EDL Inc,56864,Covel Gardens Gas Recovery,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2005,12,2023, , ,29.3467,-98.6536
55858,EDL Inc,56864,Covel Gardens Gas Recovery,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2005,12,2023, , ,29.3467,-98.6536
55858,EDL Inc,56864,Covel Gardens Gas Recovery,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2005,12,2023, , ,29.3467,-98.6536
55858,EDL Inc,56864,Covel Gardens Gas Recovery,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,5,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2005,12,2023, , ,29.3467,-98.6536
55858,EDL Inc,56864,Covel Gardens Gas Recovery,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,6,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2005,12,2023, , ,29.3467,-98.6536
57249,EPP Renewable Energy,56891,Moretown,Map,Map,VT,Washington,ISNE,IPP Non-CHP,GEN 2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2008,12,2023, , ,44.312222,-72.71139
17609,Southern California Edison Co,56996,Solar Photovoltaic Project #02,Map,Map,CA,San Bernardino,CISO,Electric Utility,S1A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,12,2009,12,2023, ,0.6,33.985244,-117.7008
17609,Southern California Edison Co,56996,Solar Photovoltaic Project #02,Map,Map,CA,San Bernardino,CISO,Electric Utility,S1B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,12,2009,12,2023, ,0.6,33.985244,-117.7008
221,"Alaska Village Elec Coop, Inc",57065,Kivalina,Map,Map,AK,Northwest Arctic,,Electric Utility,UNIT4,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,2004,12,2023, , ,67.726644,-164.5384
17609,Southern California Edison Co,57217,Solar Photovoltaic Project #03,Map,Map,CA,San Bernardino,CISO,Electric Utility,S003A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,3,2011,12,2023, ,0.6,34.094279,-117.4001
17609,Southern California Edison Co,57217,Solar Photovoltaic Project #03,Map,Map,CA,San Bernardino,CISO,Electric Utility,S003B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,3,2011,12,2023, ,0.6,34.094279,-117.4001
17609,Southern California Edison Co,57219,Solar Photovoltaic Project #05,Map,Map,CA,San Bernardino,CISO,Electric Utility,S005A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.7,34.086276,-117.2306
17609,Southern California Edison Co,57219,Solar Photovoltaic Project #05,Map,Map,CA,San Bernardino,CISO,Electric Utility,S005B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.7,34.086276,-117.2306
17609,Southern California Edison Co,57219,Solar Photovoltaic Project #05,Map,Map,CA,San Bernardino,CISO,Electric Utility,S005C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.7,34.086276,-117.2306
17609,Southern California Edison Co,57219,Solar Photovoltaic Project #05,Map,Map,CA,San Bernardino,CISO,Electric Utility,S005D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.7,34.086276,-117.2306
17609,Southern California Edison Co,57219,Solar Photovoltaic Project #05,Map,Map,CA,San Bernardino,CISO,Electric Utility,S005E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.7,34.086276,-117.2306
17609,Southern California Edison Co,57220,Solar Photovoltaic Project #06,Map,Map,CA,San Bernardino,CISO,Electric Utility,S006A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.6,34.041389,-117.5731
17609,Southern California Edison Co,57220,Solar Photovoltaic Project #06,Map,Map,CA,San Bernardino,CISO,Electric Utility,S006B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.6,34.041389,-117.5731
17609,Southern California Edison Co,57220,Solar Photovoltaic Project #06,Map,Map,CA,San Bernardino,CISO,Electric Utility,S006C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.6,34.041389,-117.5731
17609,Southern California Edison Co,57220,Solar Photovoltaic Project #06,Map,Map,CA,San Bernardino,CISO,Electric Utility,S006D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.6,34.041389,-117.5731
17609,Southern California Edison Co,57221,Solar Photovoltaic Project #07,Map,Map,CA,San Bernardino,CISO,Electric Utility,S007A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.6,34.086111,-117.2275
17609,Southern California Edison Co,57221,Solar Photovoltaic Project #07,Map,Map,CA,San Bernardino,CISO,Electric Utility,S007B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.6,34.086111,-117.2275
17609,Southern California Edison Co,57221,Solar Photovoltaic Project #07,Map,Map,CA,San Bernardino,CISO,Electric Utility,S007C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.6,34.086111,-117.2275
17609,Southern California Edison Co,57221,Solar Photovoltaic Project #07,Map,Map,CA,San Bernardino,CISO,Electric Utility,S007D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.6,34.086111,-117.2275
17609,Southern California Edison Co,57221,Solar Photovoltaic Project #07,Map,Map,CA,San Bernardino,CISO,Electric Utility,S007E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.6,34.086111,-117.2275
17609,Southern California Edison Co,57222,Solar Photovoltaic Project #08,Map,Map,CA,San Bernardino,CISO,Electric Utility,S008A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.7,34.041944,-117.565
17609,Southern California Edison Co,57222,Solar Photovoltaic Project #08,Map,Map,CA,San Bernardino,CISO,Electric Utility,S008B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.7,34.041944,-117.565
17609,Southern California Edison Co,57222,Solar Photovoltaic Project #08,Map,Map,CA,San Bernardino,CISO,Electric Utility,S008C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.7,34.041944,-117.565
17609,Southern California Edison Co,57222,Solar Photovoltaic Project #08,Map,Map,CA,San Bernardino,CISO,Electric Utility,S008D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.7,34.041944,-117.565
17609,Southern California Edison Co,57223,Solar Photovoltaic Project #09,Map,Map,CA,San Bernardino,CISO,Electric Utility,S009A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.7,34.042778,-117.5717
17609,Southern California Edison Co,57223,Solar Photovoltaic Project #09,Map,Map,CA,San Bernardino,CISO,Electric Utility,S009B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.7,34.042778,-117.5717
17609,Southern California Edison Co,57224,Solar Photovoltaic Project #10,Map,Map,CA,San Bernardino,CISO,Electric Utility,S010A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.8,34.075,-117.5169
17609,Southern California Edison Co,57224,Solar Photovoltaic Project #10,Map,Map,CA,San Bernardino,CISO,Electric Utility,S010B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.8,34.075,-117.5169
17609,Southern California Edison Co,57224,Solar Photovoltaic Project #10,Map,Map,CA,San Bernardino,CISO,Electric Utility,S010C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.8,34.075,-117.5169
17609,Southern California Edison Co,57225,Solar Photovoltaic Project #11,Map,Map,CA,San Bernardino,CISO,Electric Utility,S011A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.075833,-117.2414
17609,Southern California Edison Co,57225,Solar Photovoltaic Project #11,Map,Map,CA,San Bernardino,CISO,Electric Utility,S011B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.075833,-117.2414
17609,Southern California Edison Co,57225,Solar Photovoltaic Project #11,Map,Map,CA,San Bernardino,CISO,Electric Utility,S011C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.075833,-117.2414
17609,Southern California Edison Co,57225,Solar Photovoltaic Project #11,Map,Map,CA,San Bernardino,CISO,Electric Utility,S011D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.075833,-117.2414
17609,Southern California Edison Co,57225,Solar Photovoltaic Project #11,Map,Map,CA,San Bernardino,CISO,Electric Utility,S011E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.075833,-117.2414
17609,Southern California Edison Co,57225,Solar Photovoltaic Project #11,Map,Map,CA,San Bernardino,CISO,Electric Utility,S011F,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.075833,-117.2414
17609,Southern California Edison Co,57225,Solar Photovoltaic Project #11,Map,Map,CA,San Bernardino,CISO,Electric Utility,S011G,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.075833,-117.2414
17609,Southern California Edison Co,57226,Solar Photovoltaic Project #12,Map,Map,CA,San Bernardino,CISO,Electric Utility,S012A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.8,34.042222,-117.5617
17609,Southern California Edison Co,57227,Solar Photovoltaic Project #13,Map,Map,CA,San Bernardino,CISO,Electric Utility,S013A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.083499,-117.2356
17609,Southern California Edison Co,57227,Solar Photovoltaic Project #13,Map,Map,CA,San Bernardino,CISO,Electric Utility,S013B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.083499,-117.2356
17609,Southern California Edison Co,57227,Solar Photovoltaic Project #13,Map,Map,CA,San Bernardino,CISO,Electric Utility,S013C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.083499,-117.2356
17609,Southern California Edison Co,57227,Solar Photovoltaic Project #13,Map,Map,CA,San Bernardino,CISO,Electric Utility,S013D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.083499,-117.2356
17609,Southern California Edison Co,57227,Solar Photovoltaic Project #13,Map,Map,CA,San Bernardino,CISO,Electric Utility,S013E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.083499,-117.2356
17609,Southern California Edison Co,57227,Solar Photovoltaic Project #13,Map,Map,CA,San Bernardino,CISO,Electric Utility,S013F,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.083499,-117.2356
17609,Southern California Edison Co,57227,Solar Photovoltaic Project #13,Map,Map,CA,San Bernardino,CISO,Electric Utility,S013G,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.083499,-117.2356
17609,Southern California Edison Co,57229,Solar Photovoltaic Project #15,Map,Map,CA,San Bernardino,CISO,Electric Utility,S015A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.6,34.079167,-117.5167
17609,Southern California Edison Co,57229,Solar Photovoltaic Project #15,Map,Map,CA,San Bernardino,CISO,Electric Utility,S015B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.6,34.079167,-117.5167
17609,Southern California Edison Co,57229,Solar Photovoltaic Project #15,Map,Map,CA,San Bernardino,CISO,Electric Utility,S015C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.6,34.079167,-117.5167
17609,Southern California Edison Co,57229,Solar Photovoltaic Project #15,Map,Map,CA,San Bernardino,CISO,Electric Utility,S015D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.6,34.079167,-117.5167
17609,Southern California Edison Co,57229,Solar Photovoltaic Project #15,Map,Map,CA,San Bernardino,CISO,Electric Utility,S015E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.6,34.079167,-117.5167
17609,Southern California Edison Co,57229,Solar Photovoltaic Project #15,Map,Map,CA,San Bernardino,CISO,Electric Utility,S015F,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.6,34.079167,-117.5167
17609,Southern California Edison Co,57229,Solar Photovoltaic Project #15,Map,Map,CA,San Bernardino,CISO,Electric Utility,S015G,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.6,34.079167,-117.5167
17609,Southern California Edison Co,57230,Solar Photovoltaic Project #16,Map,Map,CA,San Bernardino,CISO,Electric Utility,S016A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.6,34.085556,-117.2336
17609,Southern California Edison Co,57230,Solar Photovoltaic Project #16,Map,Map,CA,San Bernardino,CISO,Electric Utility,S016B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.6,34.085556,-117.2336
17609,Southern California Edison Co,57230,Solar Photovoltaic Project #16,Map,Map,CA,San Bernardino,CISO,Electric Utility,S016C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.6,34.085556,-117.2336
17609,Southern California Edison Co,57231,Solar Photovoltaic Project #17,Map,Map,CA,San Bernardino,CISO,Electric Utility,S017A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.072778,-117.5033
17609,Southern California Edison Co,57231,Solar Photovoltaic Project #17,Map,Map,CA,San Bernardino,CISO,Electric Utility,S017B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.072778,-117.5033
17609,Southern California Edison Co,57231,Solar Photovoltaic Project #17,Map,Map,CA,San Bernardino,CISO,Electric Utility,S017C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.072778,-117.5033
17609,Southern California Edison Co,57231,Solar Photovoltaic Project #17,Map,Map,CA,San Bernardino,CISO,Electric Utility,S017D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.072778,-117.5033
17609,Southern California Edison Co,57231,Solar Photovoltaic Project #17,Map,Map,CA,San Bernardino,CISO,Electric Utility,S017E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.072778,-117.5033
17609,Southern California Edison Co,57231,Solar Photovoltaic Project #17,Map,Map,CA,San Bernardino,CISO,Electric Utility,S017F,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.072778,-117.5033
17609,Southern California Edison Co,57231,Solar Photovoltaic Project #17,Map,Map,CA,San Bernardino,CISO,Electric Utility,S017G,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.072778,-117.5033
