Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
17609,Southern California Edison Co,57232,Solar Photovoltaic Project #18,Map,Map,CA,San Bernardino,CISO,Electric Utility,S018A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.7,34.083333,-117.5164
17609,Southern California Edison Co,57232,Solar Photovoltaic Project #18,Map,Map,CA,San Bernardino,CISO,Electric Utility,S018B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.7,34.083333,-117.5164
17609,Southern California Edison Co,57232,Solar Photovoltaic Project #18,Map,Map,CA,San Bernardino,CISO,Electric Utility,S018C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2012,12,2023, ,0.7,34.083333,-117.5164
17609,Southern California Edison Co,57236,Solar Photovoltaic Project #23,Map,Map,CA,San Bernardino,CISO,Electric Utility,S023A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.8,34.080833,-117.5203
17609,Southern California Edison Co,57236,Solar Photovoltaic Project #23,Map,Map,CA,San Bernardino,CISO,Electric Utility,S023B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.8,34.080833,-117.5203
17609,Southern California Edison Co,57236,Solar Photovoltaic Project #23,Map,Map,CA,San Bernardino,CISO,Electric Utility,S023C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.8,34.080833,-117.5203
17609,Southern California Edison Co,57236,Solar Photovoltaic Project #23,Map,Map,CA,San Bernardino,CISO,Electric Utility,S023D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.8,34.080833,-117.5203
17609,Southern California Edison Co,57236,Solar Photovoltaic Project #23,Map,Map,CA,San Bernardino,CISO,Electric Utility,S023E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2013,12,2023, ,0.8,34.080833,-117.5203
17609,Southern California Edison Co,57237,Solar Photovoltaic Project #22,Map,Map,CA,San Bernardino,CISO,Electric Utility,S022A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.8,34.08,-117.2114
17609,Southern California Edison Co,57237,Solar Photovoltaic Project #22,Map,Map,CA,San Bernardino,CISO,Electric Utility,S022B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.8,34.08,-117.2114
17609,Southern California Edison Co,57237,Solar Photovoltaic Project #22,Map,Map,CA,San Bernardino,CISO,Electric Utility,S022C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.8,34.08,-117.2114
17609,Southern California Edison Co,57237,Solar Photovoltaic Project #22,Map,Map,CA,San Bernardino,CISO,Electric Utility,S022D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,12,2023, ,0.8,34.08,-117.2114
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026F,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026G,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026H,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026I,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,S026J,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,SO26K,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57245,Solar Photovoltaic Project #26,Map,Map,CA,San Bernardino,CISO,Electric Utility,SO26L,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131214,-117.4253
17609,Southern California Edison Co,57246,Solar Photovoltaic Project #27,Map,Map,CA,San Bernardino,CISO,Electric Utility,S027A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131111,-117.4217
17609,Southern California Edison Co,57246,Solar Photovoltaic Project #27,Map,Map,CA,San Bernardino,CISO,Electric Utility,S027B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131111,-117.4217
17609,Southern California Edison Co,57246,Solar Photovoltaic Project #27,Map,Map,CA,San Bernardino,CISO,Electric Utility,S027C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131111,-117.4217
17609,Southern California Edison Co,57246,Solar Photovoltaic Project #27,Map,Map,CA,San Bernardino,CISO,Electric Utility,S027D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.131111,-117.4217
17609,Southern California Edison Co,57247,Solar Photovoltaic Project #28,Map,Map,CA,San Bernardino,CISO,Electric Utility,S028A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.094167,-117.2742
17609,Southern California Edison Co,57247,Solar Photovoltaic Project #28,Map,Map,CA,San Bernardino,CISO,Electric Utility,S028B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.094167,-117.2742
17609,Southern California Edison Co,57247,Solar Photovoltaic Project #28,Map,Map,CA,San Bernardino,CISO,Electric Utility,S028C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.094167,-117.2742
17609,Southern California Edison Co,57247,Solar Photovoltaic Project #28,Map,Map,CA,San Bernardino,CISO,Electric Utility,S028D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.094167,-117.2742
17609,Southern California Edison Co,57247,Solar Photovoltaic Project #28,Map,Map,CA,San Bernardino,CISO,Electric Utility,S028E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.094167,-117.2742
17609,Southern California Edison Co,57247,Solar Photovoltaic Project #28,Map,Map,CA,San Bernardino,CISO,Electric Utility,S028F,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.094167,-117.2742
17609,Southern California Edison Co,57247,Solar Photovoltaic Project #28,Map,Map,CA,San Bernardino,CISO,Electric Utility,S028G,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.094167,-117.2742
17609,Southern California Edison Co,57534,Solar Photovoltaic Project #32,Map,Map,CA,San Bernardino,CISO,Electric Utility,S32A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.6,34.031667,-117.5719
17609,Southern California Edison Co,57534,Solar Photovoltaic Project #32,Map,Map,CA,San Bernardino,CISO,Electric Utility,S32B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.6,34.031667,-117.5719
17609,Southern California Edison Co,57534,Solar Photovoltaic Project #32,Map,Map,CA,San Bernardino,CISO,Electric Utility,S32C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.6,34.031667,-117.5719
17609,Southern California Edison Co,57535,Solar Photovoltaic Project #33,Map,Map,CA,San Bernardino,CISO,Electric Utility,S33A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.0325,-117.5692
17609,Southern California Edison Co,57535,Solar Photovoltaic Project #33,Map,Map,CA,San Bernardino,CISO,Electric Utility,S33B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,1,2015,12,2023, ,0.6,34.0325,-117.5692
17609,Southern California Edison Co,57544,Cal State Univ San Bernardino FC01,Map,Map,CA,San Bernardino,CISO,Electric Utility,FC01,,1.4,1.4,1.4,Other Natural Gas,NG,FC,9,2013,12,2023, , ,34.185833,-117.3242
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48F,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48G,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48H,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48I,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
17609,Southern California Edison Co,57900,Solar Photovoltaic Project #48,Map,Map,CA,San Bernardino,CISO,Electric Utility,S48J,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,12,2023, ,0.7,34.081111,-117.2281
221,"Alaska Village Elec Coop, Inc",60245,New Stuyahok,Map,Map,AK,Dillingham,,Electric Utility,2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,8,2003,12,2023, , ,59.448358,-157.3255
13478,"Entergy New Orleans, LLC",61647,ENO Paterson Solar,Map,Map,LA,Orleans,MISO,Electric Utility,NOSPB,,0.5,0.5,0.5,Batteries,MWH,BA,6,2016,12,2023,0.5, ,30.011409,-90.02397
17833,City Utilities of Springfield - (MO),61679,Cox Battery Energy Storage,Map,Map,MO,Greene,SWPP,Electric Utility,1,,1.2,1.2,1.2,Batteries,MWH,BA,9,2017,12,2023,1.5, ,37.135022,-93.32436
61470,"PYCO Industries, Inc.",61848,"PYCO Industries, Inc. Wind Farm",Map,Map,TX,Lubbock,ERCO,Industrial Non-CHP,WT1,,10,3,4.4,Onshore Wind Turbine,WND,WT,5,2008,12,2023, , ,33.553184,-101.7924
63378,St. Mary's Hospital For Children,63669,St. Mary's Hospital For Children,Map,Map,NY,Queens,NYIS,Commercial Non-CHP,CHP,,0.3,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,10,2020,12,2023, , ,40.77698,-73.77045
64807,"Herrema Dairy, LLC",65494,Herrema Dairy,Map,Map,IN,Jasper,MISO,Industrial Non-CHP,HER1,,1.5,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,2022,12,2023, , ,41.086356,-87.2568
5109,DTE Electric Company,1741,Slocum,Map,Map,MI,Wayne,MISO,Electric Utility,1,,2.7,2,2,Petroleum Liquids,DFO,IC,12,1968,11,2023, , ,42.1225,-83.185
5109,DTE Electric Company,1741,Slocum,Map,Map,MI,Wayne,MISO,Electric Utility,2,,2.7,3,3,Petroleum Liquids,DFO,IC,12,1968,11,2023, , ,42.1225,-83.185
5109,DTE Electric Company,1741,Slocum,Map,Map,MI,Wayne,MISO,Electric Utility,3,,2.7,3,3,Petroleum Liquids,DFO,IC,11,1968,11,2023, , ,42.1225,-83.185
5109,DTE Electric Company,1741,Slocum,Map,Map,MI,Wayne,MISO,Electric Utility,4,,2.7,3,3,Petroleum Liquids,DFO,IC,11,1968,11,2023, , ,42.1225,-83.185
5109,DTE Electric Company,1741,Slocum,Map,Map,MI,Wayne,MISO,Electric Utility,5,,2.7,3,3,Petroleum Liquids,DFO,IC,11,1968,11,2023, , ,42.1225,-83.185
5623,Rousselot Inc,50955,Rousselot Inc,Map,Map,MA,Essex,ISNE,Industrial CHP,GEN1,,1.5,1.5,1.5,Natural Gas Steam Turbine,NG,ST,5,1947,11,2023, , ,42.521747,-70.93866
5623,Rousselot Inc,50955,Rousselot Inc,Map,Map,MA,Essex,ISNE,Industrial CHP,GEN2,,1.5,1.5,1.5,Natural Gas Steam Turbine,NG,ST,5,1947,11,2023, , ,42.521747,-70.93866
5623,Rousselot Inc,50955,Rousselot Inc,Map,Map,MA,Essex,ISNE,Industrial CHP,GEN3,,3.7,3.3,3.3,Natural Gas Steam Turbine,NG,ST,4,1969,11,2023, , ,42.521747,-70.93866
34359,Curators of the University of Missouri,50969,MU Combined Heat and Power Plant,Map,Map,MO,Boone,MISO,Commercial CHP,GEN6,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,5,1994,11,2023, , ,38.9461,-92.3328
59348,WestRock (WA),57099,WestRock (WA),Map,Map,WA,Pierce,TPWR,Industrial CHP,STG1,,64,55,55,Wood/Wood Waste Biomass,BLQ,ST,7,2009,11,2023, , ,47.266069,-122.4283
56785,The Westervelt Co,57467,Westervelt Moundville Cogen,Map,Map,AL,Hale,SOCO,Industrial CHP,TG1,,13,8.2,8.2,Wood/Wood Waste Biomass,WDS,ST,12,2011,11,2023, , ,32.960714,-87.65542
59222,Qualcomm Incorporated,59456,P Plant,Map,Map,CA,San Diego,CISO,Commercial CHP,P-TG5,,4.6,4,4,Natural Gas Fired Combustion Turbine,NG,GT,11,2015,11,2023, , ,32.894722,-117.1981
64093,White Plains Hospital Medical Center,64440,White Plains Hospital Medical Center,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,ENG1A,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,6,2022,11,2023, , ,41.032,-73.75296
17633,Southern Indiana Gas & Elec Co,6137,A B Brown,Map,Map,IN,Posey,MISO,Electric Utility,1,,265.2,245,245,Conventional Steam Coal,BIT,ST,3,1979,10,2023, , ,37.9053,-87.715
17633,Southern Indiana Gas & Elec Co,6137,A B Brown,Map,Map,IN,Posey,MISO,Electric Utility,2,,265.2,240,240,Conventional Steam Coal,BIT,ST,2,1986,10,2023, , ,37.9053,-87.715
1307,Basin Electric Power Coop,7974,Chamberlain Wind Project,Map,Map,SD,Brule,SWPP,Electric Utility,WTC1,,1.3,1.3,1.3,Onshore Wind Turbine,WND,WT,11,2001,10,2023, , ,43.848529,-99.24757
1307,Basin Electric Power Coop,7974,Chamberlain Wind Project,Map,Map,SD,Brule,SWPP,Electric Utility,WTC2,,1.3,1.3,1.3,Onshore Wind Turbine,WND,WT,11,2001,10,2023, , ,43.848529,-99.24757
7080,Aclara Meters LLC,10059,General Electric Great Falls Upper Hydro,Map,Map,NH,Strafford,ISNE,Industrial Non-CHP,1575,,1.6,1.6,1.6,Conventional Hydroelectric,WAT,HY,12,1984,10,2023, , ,43.2597,-70.8597
7080,Aclara Meters LLC,10059,General Electric Great Falls Upper Hydro,Map,Map,NH,Strafford,ISNE,Industrial Non-CHP,500,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,8,1988,10,2023, , ,43.2597,-70.8597
34359,Curators of the University of Missouri,50969,MU Combined Heat and Power Plant,Map,Map,MO,Boone,MISO,Commercial CHP,GEN1,,6.2,6,6.1,Natural Gas Steam Turbine,NG,ST,7,1961,10,2023, , ,38.9461,-92.3328
1361,Crystal Flash Renewable Energy LLC dba Bay Windpower LLC,55944,Bay Windpower I,Map,Map,MI,Cheboygan,MISO,IPP Non-CHP,BAY,,1.8,1.8,1.8,Onshore Wind Turbine,WND,WT,12,2001,10,2023, , ,45.7644,-84.7381
19391,UGI Development Co,56911,Broad Mountain,Map,Map,PA,Schuylkill,PJM,IPP Non-CHP,GEN1,,5.5,4.1,4.9,Landfill Gas,LFG,GT,1,2009,10,2023, , ,40.669608,-76.38072
19391,UGI Development Co,56911,Broad Mountain,Map,Map,PA,Schuylkill,PJM,IPP Non-CHP,GEN2,,5.5,4.1,4.9,Landfill Gas,LFG,GT,1,2009,10,2023, , ,40.669608,-76.38072
58462,Battery Utility of Ohio LLC,58475,Battery Utility of Ohio,Map,Map,OH,Delaware,PJM,IPP Non-CHP,BOU,,4,4,4,Batteries,MWH,BA,3,2014,10,2023,2, ,40.260278,-82.83306
12384,Midwest Generations EME LLC,384,Joliet 29,Map,Map,IL,Will,PJM,IPP Non-CHP,7,,660,518,522,Natural Gas Steam Turbine,NG,ST,4,1965,9,2023, , ,41.494636,-88.12383
12384,Midwest Generations EME LLC,384,Joliet 29,Map,Map,IL,Will,PJM,IPP Non-CHP,8,,660,518,522,Natural Gas Steam Turbine,NG,ST,3,1966,9,2023, , ,41.494636,-88.12383
18277,City of Sullivan - (IL),969,Sullivan (IL),Map,Map,IL,Moultrie,MISO,Electric Utility,4,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,5,1951,9,2023, , ,39.596667,-88.61194
18277,City of Sullivan - (IL),969,Sullivan (IL),Map,Map,IL,Moultrie,MISO,Electric Utility,6,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,6,1946,9,2023, , ,39.596667,-88.61194
13902,NorthWestern Energy (MT Hydro),2185,Hauser,Map,Map,MT,Lewis and Clark,NWMT,Electric Utility,HAU1,,2.8,2.8,2.8,Conventional Hydroelectric,WAT,HY,11,1911,9,2023, , ,46.765941,-111.8873
18642,Tennessee Valley Authority,3396,Bull Run,Map,Map,TN,Anderson,TVA,Electric Utility,1,,950,865,872,Conventional Steam Coal,BIT,ST,6,1967,9,2023, , ,36.0211,-84.1567
17845,City of Springville - (UT),7028,Whitehead,Map,Map,UT,Utah,PACE,Electric Utility,K3,,7,5.9,6,Natural Gas Internal Combustion Engine,NG,IC,2,2000,9,2023, , ,40.1817,-111.6203
2522,Buckeye Florida Ltd Partners,50466,Buckeye Florida LP,Map,Map,FL,Taylor,FPC,Industrial CHP,GEN2,,7.8,5.3,6,Wood/Wood Waste Biomass,BLQ,ST,7,1953,9,2023, , ,30.0688,-83.5253
2522,Buckeye Florida Ltd Partners,50466,Buckeye Florida LP,Map,Map,FL,Taylor,FPC,Industrial CHP,GEN3,,7.5,7.9,7.9,Wood/Wood Waste Biomass,BLQ,ST,7,1965,9,2023, , ,30.0688,-83.5253
2522,Buckeye Florida Ltd Partners,50466,Buckeye Florida LP,Map,Map,FL,Taylor,FPC,Industrial CHP,GEN4,,16.9,8.7,7.7,Wood/Wood Waste Biomass,BLQ,ST,7,1956,9,2023, , ,30.0688,-83.5253
2522,Buckeye Florida Ltd Partners,50466,Buckeye Florida LP,Map,Map,FL,Taylor,FPC,Industrial CHP,GEN5,,11,7.7,8.3,Wood/Wood Waste Biomass,BLQ,ST,7,1964,9,2023, , ,30.0688,-83.5253
2522,Buckeye Florida Ltd Partners,50466,Buckeye Florida LP,Map,Map,FL,Taylor,FPC,Industrial CHP,GEN6,,29.8,2.6,4.2,Wood/Wood Waste Biomass,BLQ,ST,1,2011,9,2023, , ,30.0688,-83.5253
58140,San Bernardino Comm College Dist,58170,Crafton Hills College Solar Farm,Map,Map,CA,San Bernardino,CISO,Commercial Non-CHP,GEN1,,1.3,1.3,1.3,Solar Photovoltaic,SUN,PV,6,2012,9,2023, ,1.3,34.043056,-117.0989
58300,Ameresco Select Inc,58365,CJTS Energy Center,Map,Map,CT,Middlesex,ISNE,Commercial CHP,UNIT7,,0.4,0.4,0.4,Other Natural Gas,NG,FC,9,2013,9,2023, , ,41.552778,-72.625
59413,Crestmark Bank,58440,CBS Studio Center,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,9560,,0.4,0.4,0.4,Other Natural Gas,NG,FC,6,2013,9,2023, , ,34.145,-118.3908
59413,Crestmark Bank,58440,CBS Studio Center,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,9580,,0.4,0.4,0.4,Other Natural Gas,NG,FC,6,2013,9,2023, , ,34.145,-118.3908
59413,Crestmark Bank,58440,CBS Studio Center,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,9581,,0.4,0.4,0.4,Other Natural Gas,NG,FC,7,2013,9,2023, , ,34.145,-118.3908
59413,Crestmark Bank,58440,CBS Studio Center,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,9583,,0.4,0.4,0.4,Other Natural Gas,NG,FC,7,2013,9,2023, , ,34.145,-118.3908
59413,Crestmark Bank,58440,CBS Studio Center,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,9585,,0.4,0.4,0.4,Other Natural Gas,NG,FC,7,2013,9,2023, , ,34.145,-118.3908
59413,Crestmark Bank,58440,CBS Studio Center,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,9587,,0.4,0.4,0.4,Other Natural Gas,NG,FC,6,2013,9,2023, , ,34.145,-118.3908
58615,NRG Homer City Services LLC,3122,Homer City Generating Station,Map,Map,PA,Indiana,PJM,IPP Non-CHP,2,,660,613.3,618.5,Conventional Steam Coal,BIT,ST,8,1969,8,2023, , ,40.512825,-79.19611
49748,"ORCAL Geothermal, Inc",54689,Heber Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,2,,7,4.5,7,Geothermal,GEO,BT,6,2006,8,2023, , ,32.7146,-115.518
5580,"East Kentucky Power Coop, Inc",56279,Laurel Ridge LFGTE,Map,Map,KY,Laurel,PJM,Electric Utility,1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,2003,8,2023, , ,37.035,-84.0933
5580,"East Kentucky Power Coop, Inc",56279,Laurel Ridge LFGTE,Map,Map,KY,Laurel,PJM,Electric Utility,2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,2003,8,2023, , ,37.035,-84.0933
5580,"East Kentucky Power Coop, Inc",56279,Laurel Ridge LFGTE,Map,Map,KY,Laurel,PJM,Electric Utility,3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,2003,8,2023, , ,37.035,-84.0933
5580,"East Kentucky Power Coop, Inc",56279,Laurel Ridge LFGTE,Map,Map,KY,Laurel,PJM,Electric Utility,4,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,2003,8,2023, , ,37.035,-84.0933
5580,"East Kentucky Power Coop, Inc",56279,Laurel Ridge LFGTE,Map,Map,KY,Laurel,PJM,Electric Utility,5,,0.8,0.8,0.8,Landfill Gas,LFG,IC,2,2006,8,2023, , ,37.035,-84.0933
34691,Ormat Nevada Inc,57446,McGinness Hills,Map,Map,NV,Lander,NEVP,IPP Non-CHP,OEC23,,12,8,12,Geothermal,GEO,BT,2,2015,8,2023, , ,39.5911,-116.9119
58247,National Centers for Animal Health,58265,NCAH Central Utility Plant,Map,Map,IA,Story,MISO,Commercial CHP,EP-6,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,2003,8,2023, , ,42.046111,-93.57944
58615,NRG Homer City Services LLC,3122,Homer City Generating Station,Map,Map,PA,Indiana,PJM,IPP Non-CHP,3,,692,648.9,665.4,Conventional Steam Coal,BIT,ST,11,1977,7,2023, , ,40.512825,-79.19611
63284,WestRock North Charleston,7737,Kapstone,Map,Map,SC,Charleston,SCEG,IPP CHP,1,,99.2,85,85,Wood/Wood Waste Biomass,WDS,ST,4,1999,7,2023, , ,32.9,-79.9667
14856,Petersburg Borough - (AK),91,Petersburg,Map,Map,AK,Wrangell Petersburg,,Electric Utility,3,,1.6,1.6,1.6,Conventional Hydroelectric,WAT,HY,3,1954,6,2023, , ,56.81104,-132.9571
4426,NAES Corp,563,South Meadow,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,11,,41.8,35.7,46.9,Petroleum Liquids,KER,GT,8,1970,6,2023, , ,41.7495,-72.6524
4426,NAES Corp,563,South Meadow,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,12,,41.8,37.7,47.8,Petroleum Liquids,KER,GT,8,1970,6,2023, , ,41.7495,-72.6524
4426,NAES Corp,563,South Meadow,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,13,,41.8,38.3,47.9,Petroleum Liquids,KER,GT,8,1970,6,2023, , ,41.7495,-72.6524
4426,NAES Corp,563,South Meadow,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,14,,41.8,36.7,46.3,Petroleum Liquids,KER,GT,8,1970,6,2023, , ,41.7495,-72.6524
40215,"Cordova Electric Coop, Inc",789,Orca,Map,Map,AK,Valdez Cordova,,Electric Utility,6,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,3,2000,6,2023, , ,60.555889,-145.753
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,6,,360.4,314,314,Natural Gas Steam Turbine,NG,ST,6,1959,6,2023, , ,41.4931,-88.1153
9273,AES Indiana,994,AES Petersburg,Map,Map,IN,Pike,MISO,Electric Utility,ST2,,523.3,421.8,432.2,Conventional Steam Coal,BIT,ST,12,1969,6,2023, , ,38.5281,-87.2525
9417,Interstate Power and Light Co,1047,Lansing,Map,Map,IA,Allamakee,MISO,Electric Utility,4,,274.5,241.4,242.8,Conventional Steam Coal,SUB,ST,5,1977,6,2023, , ,43.3359,-91.1675
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,5,,334,290,290,Conventional Steam Coal,BIT,ST,12,1967,6,2023, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,6,,680,600,600,Conventional Steam Coal,BIT,ST,4,1969,6,2023, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,7,,680,600,600,Conventional Steam Coal,BIT,ST,9,1971,6,2023, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,A1,,2.5,3,3,Petroleum Liquids,DFO,IC,3,1972,6,2023, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,B1,,2.5,3,3,Petroleum Liquids,DFO,IC,3,1972,6,2023, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,B2,,2.5,3,3,Petroleum Liquids,DFO,IC,3,1972,6,2023, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,B3,,2.5,2,2,Petroleum Liquids,DFO,IC,3,1972,6,2023, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,B4,,2.5,2,2,Petroleum Liquids,DFO,IC,3,1972,6,2023, , ,40.5317,-80.6319
15276,TalenEnergy Martins Creek LLC,3148,TalenEnergy Martins Creek,Map,Map,PA,Northampton,PJM,IPP Non-CHP,CTG1,,23.6,18,18,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2023, , ,40.797762,-75.10542
15276,TalenEnergy Martins Creek LLC,3148,TalenEnergy Martins Creek,Map,Map,PA,Northampton,PJM,IPP Non-CHP,CTG2,,23.6,17.3,17.3,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2023, , ,40.797762,-75.10542
15276,TalenEnergy Martins Creek LLC,3148,TalenEnergy Martins Creek,Map,Map,PA,Northampton,PJM,IPP Non-CHP,CTG4,,23.6,17.2,17.2,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2023, , ,40.797762,-75.10542
20860,Wisconsin Public Service Corp,4078,Weston,Map,Map,WI,Marathon,MISO,Electric Utility,31,,19.6,16.1,24.2,Natural Gas Fired Combustion Turbine,NG,GT,3,1969,6,2023, , ,44.8606,-89.6553
20860,Wisconsin Public Service Corp,4078,Weston,Map,Map,WI,Marathon,MISO,Electric Utility,32,,56.7,46.5,63.7,Natural Gas Fired Combustion Turbine,NG,GT,6,1973,6,2023, , ,44.8606,-89.6553
16534,Sacramento Municipal Util Dist,7526,Solano Wind,Map,Map,CA,Solano,CISO,Electric Utility,1,,13.2,13.1,13.2,Onshore Wind Turbine,WND,WT,6,1994,6,2023, , ,38.116415,-121.769
8486,Pinova Inc.,10120,Pinova Inc.,Map,Map,GA,GLYNN,SOCO,Industrial CHP,GEN5,,7.1,7.1,7.1,Wood/Wood Waste Biomass,WDS,ST,1,1980,6,2023, , ,31.164772,-81.47872
23815,Blue Ridge Paper Products Inc,50244,Canton North Carolina,Map,Map,NC,Haywood,CPLE,Industrial CHP,GN10,,7.5,7.5,7.5,Wood/Wood Waste Biomass,BLQ,ST,1,1946,6,2023, , ,35.535,-82.8411
59875,Olin Blue Cube Operations,52120,Freeport Energy,Map,Map,TX,Brazoria,ERCO,Industrial CHP,G-37,,75,59.2,65.9,Natural Gas Fired Combustion Turbine,NG,GT,4,1978,6,2023, , ,28.991289,-95.40748
49750,FPL Energy Green Power,55396,Green Power I,Map,Map,CA,Riverside,CISO,IPP Non-CHP,WGNS,,16.5,16.5,16.5,Onshore Wind Turbine,WND,WT,7,1975,6,2023, , ,33.9014,-116.7167
59484,Framingham State University,59717,Framingham State University Plant,Map,Map,MA,Middlesex,ISNE,Commercial Non-CHP,TOW1,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,6,2004,6,2023, , ,42.297949,-71.43607
14354,PacifiCorp,295,Copco 2,Map,Map,CA,Siskiyou,PACW,Electric Utility,1,,13.5,17,17,Conventional Hydroelectric,WAT,HY,7,1925,5,2023, , ,41.975716,-122.3581
14354,PacifiCorp,295,Copco 2,Map,Map,CA,Siskiyou,PACW,Electric Utility,2,,13.5,17,17,Conventional Hydroelectric,WAT,HY,8,1925,5,2023, , ,41.975716,-122.3581
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,1,CC1,20,19,19,Natural Gas Fired Combined Cycle,NG,CA,7,1977,5,2023, , ,34.1556,-118.2782
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,2,CC1,20,19,19,Natural Gas Fired Combined Cycle,NG,CA,7,1977,5,2023, , ,34.1556,-118.2782
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,4,,50,40,40,Natural Gas Steam Turbine,NG,ST,9,1959,5,2023, , ,34.1556,-118.2782
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,8BC,CC1,55.1,46,50,Natural Gas Fired Combined Cycle,NG,CT,7,1977,5,2023, , ,34.1556,-118.2782
13831,City of Norwich - (CT),581,North Main Street,Map,Map,CT,New London,ISNE,Electric Utility,5,,19,15.3,18.8,Petroleum Liquids,DFO,GT,8,1972,5,2023, , ,41.52679,-72.06494
4254,Consumers Energy Co - (MI),1702,Dan E Karn,Map,Map,MI,Bay,MISO,Electric Utility,1A,G381,136,127.5,127.5,Conventional Steam Coal,SUB,ST,11,1959,5,2023, , ,43.644996,-83.84007
4254,Consumers Energy Co - (MI),1702,Dan E Karn,Map,Map,MI,Bay,MISO,Electric Utility,1B,G381,136,127.5,127.5,Conventional Steam Coal,SUB,ST,11,1959,5,2023, , ,43.644996,-83.84007
4254,Consumers Energy Co - (MI),1702,Dan E Karn,Map,Map,MI,Bay,MISO,Electric Utility,2A,G382,136,115.5,115.5,Conventional Steam Coal,SUB,ST,3,1961,5,2023, , ,43.644996,-83.84007
4254,Consumers Energy Co - (MI),1702,Dan E Karn,Map,Map,MI,Bay,MISO,Electric Utility,2B,G382,136,115.5,115.5,Conventional Steam Coal,SUB,ST,3,1961,5,2023, , ,43.644996,-83.84007
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT1,,16,8.1,11.1,Natural Gas Fired Combustion Turbine,NG,GT,7,1967,5,2023, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT10,,25,16,20.3,Natural Gas Fired Combustion Turbine,NG,GT,7,1969,5,2023, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT11,,25,16.4,22.4,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,5,2023, , ,40.759167,-73.94611
19876,Virginia Electric & Power Co,3797,Chesterfield,Map,Map,VA,Chesterfield,PJM,Electric Utility,5,,359,336,342,Conventional Steam Coal,BIT,ST,8,1964,5,2023, , ,37.3822,-77.3833
19876,Virginia Electric & Power Co,3797,Chesterfield,Map,Map,VA,Chesterfield,PJM,Electric Utility,6,,693.9,670,690,Conventional Steam Coal,BIT,ST,12,1969,5,2023, , ,37.3822,-77.3833
19876,Virginia Electric & Power Co,3809,Yorktown,Map,Map,VA,York,PJM,Electric Utility,3,,882,790,792,Natural Gas Steam Turbine,NG,ST,12,1974,5,2023, , ,37.2144,-76.4611
3522,Chugach Electric Assn Inc,6293,International,Map,Map,AK,Anchorage,,Electric Utility,1,,15,12.6,14.1,Natural Gas Fired Combustion Turbine,NG,GT,12,1964,5,2023, , ,61.168972,-149.911
221,"Alaska Village Elec Coop, Inc",6329,Mountain Village,Map,Map,AK,Bethel,,Electric Utility,3B,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,2005,5,2023, , ,62.085569,-163.7291
8723,City of Holland,6356,Sixth Street Gas Turbine,Map,Map,MI,Ottawa,MISO,Electric Utility,1,,24,16,20,Petroleum Liquids,DFO,GT,5,1974,5,2023, , ,42.792645,-86.10358
17845,City of Springville - (UT),7028,Whitehead,Map,Map,UT,Utah,PACE,Electric Utility,K4,,5,4,4.3,Natural Gas Internal Combustion Engine,NG,IC,12,2002,5,2023, , ,40.1817,-111.6203
23815,Blue Ridge Paper Products Inc,50244,Canton North Carolina,Map,Map,NC,Haywood,CPLE,Industrial CHP,GEN8,,7.5,7.5,7.5,Wood/Wood Waste Biomass,BLQ,ST,1,1937,5,2023, , ,35.535,-82.8411
23815,Blue Ridge Paper Products Inc,50244,Canton North Carolina,Map,Map,NC,Haywood,CPLE,Industrial CHP,GEN9,,7.5,7.5,7.5,Wood/Wood Waste Biomass,BLQ,ST,1,1941,5,2023, , ,35.535,-82.8411
23815,Blue Ridge Paper Products Inc,50244,Canton North Carolina,Map,Map,NC,Haywood,CPLE,Industrial CHP,GN11,,7.5,7.5,7.5,Wood/Wood Waste Biomass,BLQ,ST,1,1949,5,2023, , ,35.535,-82.8411
23815,Blue Ridge Paper Products Inc,50244,Canton North Carolina,Map,Map,NC,Haywood,CPLE,Industrial CHP,GN12,,10,10,10,Wood/Wood Waste Biomass,BLQ,ST,1,1952,5,2023, , ,35.535,-82.8411
23815,Blue Ridge Paper Products Inc,50244,Canton North Carolina,Map,Map,NC,Haywood,CPLE,Industrial CHP,GN13,,12.5,12.5,12.5,Wood/Wood Waste Biomass,BLQ,ST,6,1979,5,2023, , ,35.535,-82.8411
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,1-Feb,,41.9,34.9,46.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,2-Feb,,41.9,34.3,45.6,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,3-Feb,,41.9,36.3,46.7,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,4-Feb,,41.9,32.5,45.4,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,1-Mar,,41.9,34.6,45,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,2-Mar,,41.9,35.7,45.3,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,3-Mar,,41.9,33.9,44.6,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,4-Mar,,41.9,34.9,45.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,1-Apr,,41.9,33.6,43.8,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,2-Apr,,41.9,34.3,44.3,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,3-Apr,,41.9,35.4,46.4,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,4-Apr,,41.9,35.2,44.1,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2023, , ,40.787,-73.9048
11460,City of Macon - (MO),56126,Sub 2 Generating Station,Map,Map,MO,Macon,AECI,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,2004,5,2023, , ,39.7503,-92.5
11460,City of Macon - (MO),56126,Sub 2 Generating Station,Map,Map,MO,Macon,AECI,Electric Utility,2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,2004,5,2023, , ,39.7503,-92.5
11460,City of Macon - (MO),56128,Sub 3 Generating Station,Map,Map,MO,Macon,AECI,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,11,2003,5,2023, , ,39.761389,-92.45333
11460,City of Macon - (MO),56128,Sub 3 Generating Station,Map,Map,MO,Macon,AECI,Electric Utility,2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,11,2003,5,2023, , ,39.761389,-92.45333
11460,City of Macon - (MO),56128,Sub 3 Generating Station,Map,Map,MO,Macon,AECI,Electric Utility,3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,11,2003,5,2023, , ,39.761389,-92.45333
11460,City of Macon - (MO),56128,Sub 3 Generating Station,Map,Map,MO,Macon,AECI,Electric Utility,4,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,11,2003,5,2023, , ,39.761389,-92.45333
60777,Mill Solar 1 LLC,61160,MILL SOLAR 1,Map,Map,NC,Iredell,DUK,IPP Non-CHP,MILL1,,1.4,1.4,1.4,Solar Photovoltaic,SUN,PV,12,2015,5,2023, ,1.5,35.575,-80.821
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,5,,50,40,40,Natural Gas Steam Turbine,NG,ST,11,1964,4,2023, , ,34.1556,-118.2782
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,8A,CC1,25.4,26,30,Natural Gas Fired Combined Cycle,NG,CT,7,1977,4,2023, , ,34.1556,-118.2782
18454,Tampa Electric Co,645,Big Bend,Map,Map,FL,Hillsborough,TEC,Electric Utility,ST3,,445.5,395,400,Natural Gas Steam Turbine,NG,ST,5,1976,4,2023, , ,27.7944,-82.4036
49753,"Brooks Energy, LLC",10051,Lockville Hydropower,Map,Map,NC,Chatham,CPLE,IPP Non-CHP,GEN1,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,1,1985,4,2023, , ,35.6184,-79.0912
49753,"Brooks Energy, LLC",10051,Lockville Hydropower,Map,Map,NC,Chatham,CPLE,IPP Non-CHP,GEN2,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,1,1985,4,2023, , ,35.6184,-79.0912
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,3,,23,18,18,Natural Gas Steam Turbine,NG,ST,12,1953,3,2023, , ,34.1556,-118.2782
8573,City of Highland,946,Highland,Map,Map,IL,Madison,MISO,Electric Utility,IC5,,2,2,2,Petroleum Liquids,DFO,IC,3,1967,3,2023, , ,38.7412,-89.6849
8573,City of Highland,946,Highland,Map,Map,IL,Madison,MISO,Electric Utility,IC6,,2,2,2,Petroleum Liquids,DFO,IC,1,1968,3,2023, , ,38.7412,-89.6849
13525,Newberry Water & Light Board,1846,Newberry,Map,Map,MI,Luce,MISO,Electric Utility,1,,3,2.5,2.5,Petroleum Liquids,DFO,IC,6,1974,3,2023, , ,46.351975,-85.50641
13525,Newberry Water & Light Board,1846,Newberry,Map,Map,MI,Luce,MISO,Electric Utility,2,,0.7,0.5,0.5,Petroleum Liquids,DFO,IC,9,1948,3,2023, , ,46.351975,-85.50641
13525,Newberry Water & Light Board,1846,Newberry,Map,Map,MI,Luce,MISO,Electric Utility,4,,1.8,1.5,1.5,Petroleum Liquids,DFO,IC,7,1988,3,2023, , ,46.351975,-85.50641
12685,Entergy Mississippi LLC,2050,Baxter Wilson,Map,Map,MS,Warren,MISO,Electric Utility,1,,544.6,494.3,505.6,Natural Gas Steam Turbine,NG,ST,3,1967,3,2023, , ,32.2831,-90.9306
17539,"Dominion Energy South Carolina, Inc",3291,Parr GT,Map,Map,SC,Fairfield,SCEG,Electric Utility,GT1,,19.6,13.5,17,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,3,2023, , ,34.2642,-81.3308
17539,"Dominion Energy South Carolina, Inc",3291,Parr GT,Map,Map,SC,Fairfield,SCEG,Electric Utility,GT2,,19.6,13.5,17,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,3,2023, , ,34.2642,-81.3308
17539,"Dominion Energy South Carolina, Inc",3291,Parr GT,Map,Map,SC,Fairfield,SCEG,Electric Utility,GT3,,22.3,16.5,19.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,3,2023, , ,34.2642,-81.3308
17539,"Dominion Energy South Carolina, Inc",3291,Parr GT,Map,Map,SC,Fairfield,SCEG,Electric Utility,GT4,,22.3,16.5,19.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,3,2023, , ,34.2642,-81.3308
17698,Southwestern Electric Power Co,7902,Pirkey,Map,Map,TX,Harrison,SWPP,Electric Utility,1,,721,650,650,Conventional Steam Coal,LIG,ST,1,1985,3,2023, , ,32.4607,-94.4852
12647,"ALLETE, Inc.",10075,Taconite Harbor Energy Center,Map,Map,MN,Cook,MISO,Electric Utility,GEN1,,84,79,79,Conventional Steam Coal,SUB,ST,1,1957,3,2023, , ,47.5314,-90.9114
12647,"ALLETE, Inc.",10075,Taconite Harbor Energy Center,Map,Map,MN,Cook,MISO,Electric Utility,GEN2,,84,75.9,75.9,Conventional Steam Coal,SUB,ST,1,1957,3,2023, , ,47.5314,-90.9114
9454,Cleveland Cliffs,10398,Cleveland Works,Map,Map,OH,Cuyahoga,PJM,Industrial CHP,GEN3,,10,10,10,Other Gases,BFG,ST,1,1965,3,2023, , ,41.4739,-81.6728
9454,Cleveland Cliffs,10398,Cleveland Works,Map,Map,OH,Cuyahoga,PJM,Industrial CHP,GEN5,,10,8,9,Other Gases,BFG,ST,1,1965,3,2023, , ,41.4739,-81.6728
9454,Cleveland Cliffs,10398,Cleveland Works,Map,Map,OH,Cuyahoga,PJM,Industrial CHP,GENA,,15,12,14,Other Gases,BFG,ST,1,1950,3,2023, , ,41.4739,-81.6728
55738,Pixelle Androscoggin LLC,54085,Androscoggin Mill,Map,Map,ME,Franklin,ISNE,Industrial CHP,GEN1,,25,25,25,Natural Gas Steam Turbine,NG,ST,1,1964,3,2023, , ,44.506273,-70.23947
55738,Pixelle Androscoggin LLC,54085,Androscoggin Mill,Map,Map,ME,Franklin,ISNE,Industrial CHP,GEN2,,25,25,25,Natural Gas Steam Turbine,NG,ST,1,1966,3,2023, , ,44.506273,-70.23947
55738,Pixelle Androscoggin LLC,54085,Androscoggin Mill,Map,Map,ME,Franklin,ISNE,Industrial CHP,GEN3,,30,30,30,Natural Gas Steam Turbine,NG,ST,1,1974,3,2023, , ,44.506273,-70.23947
49748,"ORCAL Geothermal, Inc",54689,Heber Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,1,,52,34.3,52,Geothermal,GEO,ST,6,1985,3,2023, , ,32.7146,-115.518
56855,Performance Services,57637,Union City Wind Turbine,Map,Map,IN,Randolph,PJM,IPP Non-CHP,1,,1,1,1,Onshore Wind Turbine,WND,WT,3,2010,3,2023, , ,40.1908,-84.8172
56855,Performance Services,57638,Randolph Eastern School Wind Turbine,Map,Map,IN,Randolph,PJM,Commercial Non-CHP,1,,1,1,1,Onshore Wind Turbine,WND,WT,3,2010,3,2023, , ,40.2097,-84.8219
58929,Cape May County Municipal,59116,Woodbine Landfill Plant,Map,Map,NJ,Cape May,PJM,Commercial Non-CHP,V1022,,1.1,1,1,Landfill Gas,LFG,IC,10,2013,3,2023, , ,39.231111,-74.78083
50174,Electric Transmission Texas LLC,60506,ETT Presidio NaS Battery,Map,Map,TX,Presidio,ERCO,Electric Utility,BOB,,4,4,4,Batteries,MWH,BA,3,2010,3,2023,4, ,29.566263,-104.3554
63560,"Sand Point Generating, LLC",1,Sand Point,Map,Map,AK,Aleutians East,,Electric Utility,5,,0.7,0.4,0.3,Petroleum Liquids,DFO,IC,12,2000,2,2023, , ,55.339722,-160.4972
59774,Crawfordsville Energy LLC,1024,Crawfordsville Power Plant,Map,Map,IN,Montgomery,MISO,IPP Non-CHP,4,,11.5,10.6,10.6,Conventional Steam Coal,BIT,ST,1,1955,2,2023, , ,40.048889,-86.8992
50085,Covanta Southeast Florida Renewable Ltd,10062,Miami Dade County Resource Recovery Fac,Map,Map,FL,Miami Dade,FPL,IPP Non-CHP,GEN1,,38.5,35.8,36.2,Municipal Solid Waste,MSW,ST,12,1981,2,2023, , ,25.8356,-80.3566
50085,Covanta Southeast Florida Renewable Ltd,10062,Miami Dade County Resource Recovery Fac,Map,Map,FL,Miami Dade,FPL,IPP Non-CHP,GEN2,,38.5,35.8,36.2,Municipal Solid Waste,MSW,ST,12,1981,2,2023, , ,25.8356,-80.3566
59828,Solid Waste Authority of Central Ohio,56863,Model Gas Power Station,Map,Map,OH,Franklin,PJM,IPP Non-CHP,1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,3,2001,2,2023, , ,39.8908,-83.0272
59828,Solid Waste Authority of Central Ohio,56863,Model Gas Power Station,Map,Map,OH,Franklin,PJM,IPP Non-CHP,2,,1.4,1.4,1.4,Landfill Gas,LFG,IC,3,2001,2,2023, , ,39.8908,-83.0272
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,12,2001,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,10,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,11,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,12,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,13,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,14,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,15,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,16,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,17,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,18,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,2,,1.4,1.4,1.4,Landfill Gas,LFG,IC,12,2001,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,3,,1.4,1.4,1.4,Landfill Gas,LFG,IC,12,2001,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,4,,1.4,1.4,1.4,Landfill Gas,LFG,IC,12,2001,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,5,,1.4,1.4,1.4,Landfill Gas,LFG,IC,12,2001,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,6,,1.4,1.4,1.4,Landfill Gas,LFG,IC,12,2001,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,7,,1.4,1.4,1.4,Landfill Gas,LFG,IC,7,2003,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,8,,1.4,1.4,1.4,Landfill Gas,LFG,IC,7,2003,2,2023, , ,41.3006,-82.1803
55858,EDL Inc,56869,Loraine County Project,Map,Map,OH,Lorain,PJM,IPP Non-CHP,9,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2012,2,2023, , ,41.3006,-82.1803
221,"Alaska Village Elec Coop, Inc",57057,Quinhagak,Map,Map,AK,Bethel,,Electric Utility,UNIT1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,1996,2,2023, , ,59.747436,-161.9106
56630,Texico Wind LP,57258,Texico Wind Ranch LP,Map,Map,NM,Curry,SWPP,IPP Non-CHP,1,,0.7,0.7,0.7,Onshore Wind Turbine,WND,WT,12,2003,2,2023, , ,34.36,-103.0667
56630,Texico Wind LP,57258,Texico Wind Ranch LP,Map,Map,NM,Curry,SWPP,IPP Non-CHP,2,,0.6,0.6,0.6,Onshore Wind Turbine,WND,WT,12,1999,2,2023, , ,34.36,-103.0667
56630,Texico Wind LP,57258,Texico Wind Ranch LP,Map,Map,NM,Curry,SWPP,IPP Non-CHP,3,,0.6,0.6,0.6,Onshore Wind Turbine,WND,WT,12,2003,2,2023, , ,34.36,-103.0667
56856,Trexlertown Solar Array North and South,57519,Trexlertown Solar Array North and South,Map,Map,PA,Lehigh,PJM,Industrial Non-CHP,GEN1,,1.9,1.9,1.4,Solar Photovoltaic,SUN,PV,6,2011,2,2023, ,2,40.556211,-75.59387
61013,Northern Westchester Hospital,61378,Northern Westchester Hospital,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,4,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,1971,2,2023, , ,41.196839,-73.7257
61013,Northern Westchester Hospital,61378,Northern Westchester Hospital,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,5,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,1971,2,2023, , ,41.196839,-73.7257
195,Alabama Power Co,7,Gadsden,Map,Map,AL,Etowah,SOCO,Electric Utility,1,,69,64,64,Natural Gas Steam Turbine,NG,ST,4,1949,1,2023, , ,34.0128,-85.9708
195,Alabama Power Co,7,Gadsden,Map,Map,AL,Etowah,SOCO,Electric Utility,2,,69,66,66,Natural Gas Steam Turbine,NG,ST,7,1949,1,2023, , ,34.0128,-85.9708
13698,North Central Public Pwr Dist,2297,Plainview Muncipal Power,Map,Map,NE,Pierce,SWPP,Electric Utility,1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1949,1,2023, , ,42.35,-97.79056
13698,North Central Public Pwr Dist,2297,Plainview Muncipal Power,Map,Map,NE,Pierce,SWPP,Electric Utility,3,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,1,1958,1,2023, , ,42.35,-97.79056
13698,North Central Public Pwr Dist,2297,Plainview Muncipal Power,Map,Map,NE,Pierce,SWPP,Electric Utility,4,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,1,1963,1,2023, , ,42.35,-97.79056
13698,North Central Public Pwr Dist,2297,Plainview Muncipal Power,Map,Map,NE,Pierce,SWPP,Electric Utility,5,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,1999,1,2023, , ,42.35,-97.79056
18230,City of Stuart - (NE),2305,Stuart (NE),Map,Map,NE,Holt,SWPP,Electric Utility,2,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,1960,1,2023, , ,42.599377,-99.14371
18230,City of Stuart - (NE),2305,Stuart (NE),Map,Map,NE,Holt,SWPP,Electric Utility,3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,1952,1,2023, , ,42.599377,-99.14371
6013,Eugene Water & Electric Board,3068,Leaburg,Map,Map,OR,Lane,BPAT,Electric Utility,1,,8.4,4,8,Conventional Hydroelectric,WAT,HY,1,1930,1,2023, , ,44.1011,-122.6892
6013,Eugene Water & Electric Board,3068,Leaburg,Map,Map,OR,Lane,BPAT,Electric Utility,2,,7.5,4,7.5,Conventional Hydroelectric,WAT,HY,1,1950,1,2023, , ,44.1011,-122.6892
20860,Wisconsin Public Service Corp,4078,Weston,Map,Map,WI,Marathon,MISO,Electric Utility,2,,81.6,75.4,80.3,Natural Gas Steam Turbine,NG,ST,9,1960,1,2023, , ,44.8606,-89.6553
16604,City of San Antonio - (TX),6181,J T Deely,Map,Map,TX,Bexar,ERCO,Electric Utility,1,,486,420,420,Conventional Steam Coal,SUB,ST,8,1977,1,2023, , ,29.308056,-98.3228
16604,City of San Antonio - (TX),6181,J T Deely,Map,Map,TX,Bexar,ERCO,Electric Utility,2,,446,420,420,Conventional Steam Coal,SUB,ST,8,1978,1,2023, , ,29.308056,-98.3228
4208,Phillips 66 Company,50388,Phillips 66 Carbon Plant,Map,Map,CA,Contra Costa,CISO,Industrial CHP,GEN1,,27.3,20,20,Petroleum Coke,PC,ST,12,1983,1,2023, , ,38.018056,-122.2344
17543,South Carolina Public Service Authority,56121,Anderson Regional Landfill,Map,Map,SC,Anderson,DUK,Electric Utility,A2,,1.6,1.5,1.5,Landfill Gas,LFG,IC,7,2008,1,2023, , ,34.5739,-82.4621
17543,South Carolina Public Service Authority,56121,Anderson Regional Landfill,Map,Map,SC,Anderson,DUK,Electric Utility,A3,,1.6,1.5,1.5,Landfill Gas,LFG,IC,7,2008,1,2023, , ,34.5739,-82.4621
57296,Sidney Sugars Incorporated,57914,Sidney MT Plant,Map,Map,MT,Richland,NWMT,Industrial CHP,1,,2,2,2,Conventional Steam Coal,LIG,ST,9,1950,1,2023, , ,47.717222,-104.1356
57296,Sidney Sugars Incorporated,57914,Sidney MT Plant,Map,Map,MT,Richland,NWMT,Industrial CHP,2,,2,2,2,Conventional Steam Coal,LIG,ST,9,1950,1,2023, , ,47.717222,-104.1356
