Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
58549,County of Alameda GSA,58625,Santa Rita Jail Hybrid,Map,Map,CA,Alameda,CISO,IPP CHP,SRJBA,,2,2,2,Batteries,MWH,BA,7,2012,1,2023,4, ,37.719167,-121.8869
63291,NYPH - Lawrence,63580,NYP-Westchester,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,CM175,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,2010,1,2023, , ,40.94233,-73.83686
15466,Public Service Co of Colorado,470,Comanche (CO),Map,Map,CO,Pueblo,WACM,Electric Utility,1,,382.5,325,325,Conventional Steam Coal,SUB,ST,6,1973,12,2022, , ,38.2081,-104.5747
14077,Oklahoma Municipal Power Authority,762,Ponca,Map,Map,OK,Kay,SWPP,Electric Utility,2,,48,34,34,Natural Gas Steam Turbine,NG,ST,10,1977,12,2022, , ,36.71979,-97.08576
49756,Illinois Power Resources Generating LLC,856,E D Edwards,Map,Map,IL,Peoria,MISO,IPP Non-CHP,2,,280.5,245,255,Conventional Steam Coal,SUB,ST,6,1968,12,2022, , ,40.5958,-89.6631
49756,Illinois Power Resources Generating LLC,856,E D Edwards,Map,Map,IL,Peoria,MISO,IPP Non-CHP,3,,363.8,315,330,Conventional Steam Coal,SUB,ST,6,1972,12,2022, , ,40.5958,-89.6631
15377,City of Primghar - (IA),1177,Primghar,Map,Map,IA,O'Brien,MISO,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,1,1972,12,2022, , ,43.08713,-95.62596
15377,City of Primghar - (IA),1177,Primghar,Map,Map,IA,O'Brien,MISO,Electric Utility,5,,1.1,0.9,0.9,Petroleum Liquids,DFO,IC,5,1992,12,2022, , ,43.08713,-95.62596
5109,DTE Electric Company,1743,St Clair,Map,Map,MI,St Clair,MISO,Electric Utility,2,,156.2,154,162,Conventional Steam Coal,RC,ST,11,1953,12,2022, , ,42.7642,-82.4719
5109,DTE Electric Company,1743,St Clair,Map,Map,MI,St Clair,MISO,Electric Utility,3,,156.2,160,168,Conventional Steam Coal,RC,ST,6,1954,12,2022, , ,42.7642,-82.4719
5109,DTE Electric Company,1743,St Clair,Map,Map,MI,St Clair,MISO,Electric Utility,6,,352.7,311,320,Conventional Steam Coal,RC,ST,4,1961,12,2022, , ,42.7642,-82.4719
5109,DTE Electric Company,1743,St Clair,Map,Map,MI,St Clair,MISO,Electric Utility,7,,544.5,440,450,Conventional Steam Coal,RC,ST,4,1969,12,2022, , ,42.7642,-82.4719
5109,DTE Electric Company,1745,Trenton Channel,Map,Map,MI,Wayne,MISO,Electric Utility,9,,535.5,495,495,Conventional Steam Coal,SUB,ST,1,1968,12,2022, , ,42.1217,-83.1808
19436,Union Electric Co - (MO),2104,Meramec,Map,Map,MO,St Louis,MISO,Electric Utility,1,,137.5,113,120,Natural Gas Steam Turbine,NG,ST,5,1953,12,2022, , ,38.4017,-90.3358
19436,Union Electric Co - (MO),2104,Meramec,Map,Map,MO,St Louis,MISO,Electric Utility,2,,137.5,113,120,Natural Gas Steam Turbine,NG,ST,7,1954,12,2022, , ,38.4017,-90.3358
19436,Union Electric Co - (MO),2104,Meramec,Map,Map,MO,St Louis,MISO,Electric Utility,3,,289,220,240,Conventional Steam Coal,SUB,ST,1,1959,12,2022, , ,38.4017,-90.3358
19436,Union Electric Co - (MO),2104,Meramec,Map,Map,MO,St Louis,MISO,Electric Utility,4,,359,290,290,Conventional Steam Coal,SUB,ST,7,1961,12,2022, , ,38.4017,-90.3358
19436,Union Electric Co - (MO),2104,Meramec,Map,Map,MO,St Louis,MISO,Electric Utility,GT1,,62,54,68,Petroleum Liquids,DFO,GT,6,1974,12,2022, , ,38.4017,-90.3358
19436,Union Electric Co - (MO),2104,Meramec,Map,Map,MO,St Louis,MISO,Electric Utility,GT2,,56,45,61,Natural Gas Fired Combustion Turbine,NG,GT,6,2000,12,2022, , ,38.4017,-90.3358
17718,Southwestern Public Service Co,3485,Plant X,Map,Map,TX,Lamb,SWPP,Electric Utility,3,,98,93,93,Natural Gas Steam Turbine,NG,ST,1,1955,12,2022, , ,34.1661,-102.4114
8366,Heber Light & Power Company,7111,Heber City,Map,Map,UT,Wasatch,PACE,Electric Utility,NA6,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,7,2001,12,2022, , ,40.50368,-111.4252
12385,Metlakatla Power & Light,7112,Centennial,Map,Map,AK,Prince of Wales Ketchikan,,Electric Utility,IC6,,3.3,3.3,3.3,Petroleum Liquids,DFO,IC,4,1987,12,2022, , ,55.121433,-131.5603
54842,WM Renewable Energy LLC,50570,Chestnut Ridge Gas Recovery,Map,Map,TN,Anderson,TVA,IPP Non-CHP,GEN1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1992,12,2022, , ,36.1172,-84.0317
54842,WM Renewable Energy LLC,50570,Chestnut Ridge Gas Recovery,Map,Map,TN,Anderson,TVA,IPP Non-CHP,GEN2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1992,12,2022, , ,36.1172,-84.0317
54842,WM Renewable Energy LLC,50570,Chestnut Ridge Gas Recovery,Map,Map,TN,Anderson,TVA,IPP Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1992,12,2022, , ,36.1172,-84.0317
54842,WM Renewable Energy LLC,50570,Chestnut Ridge Gas Recovery,Map,Map,TN,Anderson,TVA,IPP Non-CHP,GEN4,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1992,12,2022, , ,36.1172,-84.0317
54842,WM Renewable Energy LLC,50570,Chestnut Ridge Gas Recovery,Map,Map,TN,Anderson,TVA,IPP Non-CHP,GEN5,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2011,12,2022, , ,36.1172,-84.0317
13815,Northwestern Wisconsin Elec Co,55998,Danbury Diesel,Map,Map,WI,Burnett,MISO,Electric Utility,GT1,,6.7,4,4,Petroleum Liquids,DFO,GT,11,1981,12,2022, , ,46.002834,-92.37138
13815,Northwestern Wisconsin Elec Co,55998,Danbury Diesel,Map,Map,WI,Burnett,MISO,Electric Utility,IC1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,1982,12,2022, , ,46.002834,-92.37138
13815,Northwestern Wisconsin Elec Co,55998,Danbury Diesel,Map,Map,WI,Burnett,MISO,Electric Utility,IC2,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,12,1966,12,2022, , ,46.002834,-92.37138
59496,ALLETE Clean Energy,56142,"Chanarambie Power Partners, LLC",Map,Map,MN,Murray,MISO,IPP Non-CHP,WND1,,85.5,85.5,85.5,Onshore Wind Turbine,WND,WT,12,2003,12,2022, , ,44.011,-96.0446
59496,ALLETE Clean Energy,56153,Viking Wind Partners,Map,Map,MN,Murray,MISO,IPP Non-CHP,1,,12,12,12,Onshore Wind Turbine,WND,WT,12,2003,12,2022, , ,43.983462,-96.01181
50045,Phillips 66 Company,56284,Santa Maria EPG,Map,Map,CA,San Luis Obispo,CISO,Industrial Non-CHP,EPG,,5.5,5.3,5.3,Other Gases,OG,ST,12,1995,12,2022, , ,35.040833,-120.6367
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,10,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,11,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,12,,1.4,1.4,1.4,Landfill Gas,LFG,IC,12,2003,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,13,,1.4,1.4,1.4,Landfill Gas,LFG,IC,12,2003,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,14,,1.4,1.4,1.4,Landfill Gas,LFG,IC,1,2006,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,15,,1.4,1.4,1.4,Landfill Gas,LFG,IC,4,2011,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,16,,1.4,1.4,1.4,Landfill Gas,LFG,IC,4,2011,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,17,,1.6,1.6,1.6,Landfill Gas,LFG,IC,1,2012,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,18,,1.6,1.6,1.6,Landfill Gas,LFG,IC,1,2012,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,2,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,3,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,4,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,5,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,6,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,7,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,8,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
55858,EDL Inc,56868,Carbon Limestone,Map,Map,OH,Mahoning,PJM,IPP Non-CHP,9,,1.4,1.4,1.4,Landfill Gas,LFG,IC,11,2001,12,2022, , ,40.9975,-80.5208
54842,WM Renewable Energy LLC,57021,Waste Management Madison County LFGTE,Map,Map,NY,Madison,NYIS,IPP Non-CHP,GEN1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,6,2009,12,2022, , ,43.0336,-75.7028
59186,Mesquite Lake Water & Power Plant 1,57154,Mesquite Lake Water & Power Plant 1,Map,Map,CA,Imperial,IID,IPP Non-CHP,1209,,18.1,13,13,Wood/Wood Waste Biomass,WDS,ST,6,2009,12,2022, , ,32.906569,-115.5137
10071,Kauai Island Utility Cooperative,58639,KRS I Anahola Solar Hybrid,Map,Map,HI,Kauai,,Electric Utility,B5B6,,6,6,6,Batteries,MWH,BA,8,2015,12,2022,4.6, ,22.131667,-159.3031
17609,Southern California Edison Co,59661,Tehachapi Energy Storage Project,Map,Map,CA,Kern,CISO,Electric Utility,TSP1,,8,8,8,Batteries,MWH,BA,4,2016,12,2022,32, ,35.123333,-118.38
56155,Lansing Board of Water and Light,1832,Erickson Station,Map,Map,MI,Eaton,MISO,Electric Utility,1,,154.7,154.5,156.1,Conventional Steam Coal,SUB,ST,2,1973,11,2022, , ,42.692222,-84.65722
4226,Consolidated Edison Co-NY Inc,2496,Hudson Avenue,Map,Map,NY,Kings,NYIS,Electric Utility,GT3,,16.3,13.5,14,Petroleum Liquids,KER,GT,7,1970,11,2022, , ,40.7052,-73.9807
4226,Consolidated Edison Co-NY Inc,2496,Hudson Avenue,Map,Map,NY,Kings,NYIS,Electric Utility,GT5,,16.3,14.1,18.5,Petroleum Liquids,KER,GT,7,1970,11,2022, , ,40.7052,-73.9807
221,"Alaska Village Elec Coop, Inc",6338,St Marys IC,Map,Map,AK,Bethel,,Electric Utility,1B,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,12,2006,11,2022, , ,62.051525,-163.1726
221,"Alaska Village Elec Coop, Inc",6338,St Marys IC,Map,Map,AK,Bethel,,Electric Utility,2,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,11,1980,11,2022, , ,62.051525,-163.1726
221,"Alaska Village Elec Coop, Inc",6338,St Marys IC,Map,Map,AK,Bethel,,Electric Utility,3,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,11,1974,11,2022, , ,62.051525,-163.1726
1276,"Barrow Utils & Elec Coop, Inc",7173,Barrow,Map,Map,AK,North Slope,,Electric Utility,10,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,11,1994,11,2022, , ,71.292,-156.7786
1276,"Barrow Utils & Elec Coop, Inc",7173,Barrow,Map,Map,AK,North Slope,,Electric Utility,9,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,11,1994,11,2022, , ,71.292,-156.7786
13464,Village of New Knoxville - (OH),7898,New Knoxville,Map,Map,OH,Auglaize,PJM,Electric Utility,1,,1.1,1,1,Petroleum Liquids,DFO,IC,9,2000,11,2022, , ,40.499364,-84.3092
54842,WM Renewable Energy LLC,50569,DFW Gas Recovery,Map,Map,TX,Denton,PNM,IPP Non-CHP,GEN1,,3,2.9,3.2,Landfill Gas,LFG,GT,5,1988,11,2022, , ,33.019646,-96.96199
54842,WM Renewable Energy LLC,50569,DFW Gas Recovery,Map,Map,TX,Denton,PNM,IPP Non-CHP,GEN2,,3,2.9,3.2,Landfill Gas,LFG,GT,5,1988,11,2022, , ,33.019646,-96.96199
54842,WM Renewable Energy LLC,50569,DFW Gas Recovery,Map,Map,TX,Denton,PNM,IPP Non-CHP,GEN3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,8,2009,11,2022, , ,33.019646,-96.96199
54842,WM Renewable Energy LLC,50569,DFW Gas Recovery,Map,Map,TX,Denton,PNM,IPP Non-CHP,GEN4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,8,2009,11,2022, , ,33.019646,-96.96199
54842,WM Renewable Energy LLC,50569,DFW Gas Recovery,Map,Map,TX,Denton,PNM,IPP Non-CHP,GEN5,,1.6,1.6,1.6,Landfill Gas,LFG,IC,8,2009,11,2022, , ,33.019646,-96.96199
54842,WM Renewable Energy LLC,50569,DFW Gas Recovery,Map,Map,TX,Denton,PNM,IPP Non-CHP,GEN6,,1.6,1.6,1.6,Landfill Gas,LFG,IC,8,2009,11,2022, , ,33.019646,-96.96199
17058,Shell Wind Energy Inc.,55740,Rock River I LLC,Map,Map,WY,Carbon,PACE,IPP Non-CHP,GEN1,,50,50,50,Onshore Wind Turbine,WND,WT,10,2001,11,2022, , ,41.7172,-106.1077
58489,OCI Solar Power,58537,OCI Alamo Solar I Hybrid,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,ASTRO,,1,1,1,Batteries,MWH,BA,8,2016,11,2022,0.3, ,29.271667,-98.44472
60961,"Gemini Technologies Services, Inc.",60804,"Gemini Technologies Services, Inc. Solar",Map,Map,NJ,Morris,PJM,IPP Non-CHP,DBGAT,,1.3,1.2,0.2,Solar Photovoltaic,SUN,PV,7,2013,11,2022, ,1.5,40.848445,-74.46758
12653,"Lanyard Power Holdings, LLC",1572,Dickerson Power,Map,Map,MD,Montgomery,PJM,IPP Non-CHP,GT1,,19,18,18,Petroleum Liquids,DFO,GT,3,1967,10,2022, , ,39.2097,-77.4644
5773,City of Elk River,1971,Elk River City of,Map,Map,MN,Sherburne,MISO,Electric Utility,5,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,2002,10,2022, , ,45.3158,-93.5781
5773,City of Elk River,1971,Elk River City of,Map,Map,MN,Sherburne,MISO,Electric Utility,6,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,2002,10,2022, , ,45.3158,-93.5781
5773,City of Elk River,1971,Elk River City of,Map,Map,MN,Sherburne,MISO,Electric Utility,7,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,2002,10,2022, , ,45.3158,-93.5781
5773,City of Elk River,1971,Elk River City of,Map,Map,MN,Sherburne,MISO,Electric Utility,8,,0.8,0.8,0.8,Landfill Gas,LFG,IC,7,2006,10,2022, , ,45.3158,-93.5781
19856,City of Vineland - (NJ),6776,West Station (NJ),Map,Map,NJ,Cumberland,PJM,Electric Utility,1,,27,22.9,27.4,Petroleum Liquids,DFO,GT,6,1972,10,2022, , ,39.4912,-75.0486
12320,Merck & Co Inc,52148,Elkton,Map,Map,VA,Rockingham,PJM,Industrial CHP,GEN3,,1.1,1,1,Natural Gas Internal Combustion Engine,NG,IC,3,2016,10,2022, , ,38.3836,-78.6528
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GE10,,4.5,3.8,4.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GE11,,4.5,3.8,4.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GE12,,4.5,3.8,4.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN1,,3.5,3,3.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN2,,3.5,3,3.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN3,,3.5,3,3.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN4,,3.5,3,3.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN5,,3.5,3,3.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN6,,3.5,3,3.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN7,,4.5,3.8,4.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN8,,4.5,3.8,4.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
49748,"ORCAL Geothermal, Inc",54111,Second Imperial Geothermal,Map,Map,CA,Imperial,IID,IPP Non-CHP,GEN9,,4.5,3.8,4.5,Geothermal,GEO,BT,6,1993,10,2022, , ,32.7144,-115.5356
27075,San Diego County Water Auth,56615,Rancho Penasquitos,Map,Map,CA,San Diego,CISO,IPP Non-CHP,G100,,4.6,3.6,4.2,Conventional Hydroelectric,WAT,HY,1,2007,10,2022, , ,32.93695,-117.1137
54842,WM Renewable Energy LLC,57025,Waste Management Eco Vista LFGTE,Map,Map,AR,Washington,MISO,IPP Non-CHP,GEN2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,11,2010,10,2022, , ,36.140849,-94.25971
54842,WM Renewable Energy LLC,57025,Waste Management Eco Vista LFGTE,Map,Map,AR,Washington,MISO,IPP Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,11,2010,10,2022, , ,36.140849,-94.25971
54842,WM Renewable Energy LLC,57025,Waste Management Eco Vista LFGTE,Map,Map,AR,Washington,MISO,IPP Non-CHP,GEN4,,0.8,0.8,0.8,Landfill Gas,LFG,IC,11,2010,10,2022, , ,36.140849,-94.25971
54842,WM Renewable Energy LLC,57025,Waste Management Eco Vista LFGTE,Map,Map,AR,Washington,MISO,IPP Non-CHP,GEN5,,0.8,0.8,0.8,Landfill Gas,LFG,IC,11,2010,10,2022, , ,36.140849,-94.25971
7140,Georgia Power Co,732,Boulevard,Map,Map,GA,Chatham,SOCO,Electric Utility,1,,15.6,14,18.6,Petroleum Liquids,DFO,GT,9,1970,9,2022, , ,32.0411,-81.145
12653,"Lanyard Power Holdings, LLC",1573,Morgantown Generating Plant,Map,Map,MD,Charles,PJM,IPP Non-CHP,GT1,,18,13,17,Petroleum Liquids,DFO,GT,12,1970,9,2022, , ,38.3592,-76.9767
12653,"Lanyard Power Holdings, LLC",1573,Morgantown Generating Plant,Map,Map,MD,Charles,PJM,IPP Non-CHP,GT2,,18,13,17,Petroleum Liquids,DFO,GT,2,1971,9,2022, , ,38.3592,-76.9767
9130,Hutchinson Utilities Comm,1980,Hutchinson Plant #1,Map,Map,MN,McLeod,MISO,Electric Utility,3,,4.5,3.9,3.9,Natural Gas Internal Combustion Engine,NG,IC,1,1968,9,2022, , ,44.895741,-94.36843
15473,Public Service Co of NM,2451,San Juan,Map,Map,NM,San Juan,PNM,Electric Utility,4,,555,507,507,Conventional Steam Coal,RC,ST,4,1982,9,2022, , ,36.8006,-108.4386
17554,"South Carolina Genertg Co, Inc",3298,Williams,Map,Map,SC,Berkeley,SCEG,Electric Utility,1,,26.9,20,26,Natural Gas Fired Combustion Turbine,NG,GT,6,1972,9,2022, , ,33.0158,-79.9297
17554,"South Carolina Genertg Co, Inc",3298,Williams,Map,Map,SC,Berkeley,SCEG,Electric Utility,2,,26.9,20,26,Natural Gas Fired Combustion Turbine,NG,GT,6,1972,9,2022, , ,33.0158,-79.9297
7140,Georgia Power Co,6052,Wansley,Map,Map,GA,Heard,SOCO,Electric Utility,1,,952,872,872,Conventional Steam Coal,BIT,ST,12,1976,9,2022, , ,33.41342,-85.03233
7140,Georgia Power Co,6052,Wansley,Map,Map,GA,Heard,SOCO,Electric Utility,2,,952,872,872,Conventional Steam Coal,BIT,ST,4,1978,9,2022, , ,33.41342,-85.03233
7140,Georgia Power Co,6052,Wansley,Map,Map,GA,Heard,SOCO,Electric Utility,5A,,52.8,49,60,Petroleum Liquids,DFO,GT,11,1980,9,2022, , ,33.41342,-85.03233
6915,Galena Electric Utility,7437,Galena Electric Utility,Map,Map,AK,Yukon Koyukuk,,Electric Utility,1A,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,1999,9,2022, , ,64.74417,-156.8736
6915,Galena Electric Utility,7437,Galena Electric Utility,Map,Map,AK,Yukon Koyukuk,,Electric Utility,3A,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,2009,9,2022, , ,64.74417,-156.8736
40577,"American Mun Power-Ohio, Inc",7781,Arcanum Peaking,Map,Map,OH,Darke,PJM,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,1999,9,2022, , ,39.9867,-84.5513
177,AES Hawaii LLC,10673,AES Hawaii,Map,Map,HI,Honolulu,,IPP CHP,GEN1,,203,180,180,Conventional Steam Coal,SUB,ST,5,1992,9,2022, , ,21.303419,-158.1065
30151,"Tri-State G & T Assn, Inc",10755,Rifle Generating Station,Map,Map,CO,Garfield,PSCO,Electric Utility,GT2,CC1,15,13,15,Natural Gas Fired Combined Cycle,NG,CT,8,1987,9,2022, , ,39.5173,-107.7299
30151,"Tri-State G & T Assn, Inc",10755,Rifle Generating Station,Map,Map,CO,Garfield,PSCO,Electric Utility,GT3,CC1,15,13,15,Natural Gas Fired Combined Cycle,NG,CT,8,1987,9,2022, , ,39.5173,-107.7299
30151,"Tri-State G & T Assn, Inc",10755,Rifle Generating Station,Map,Map,CO,Garfield,PSCO,Electric Utility,GT4,CC1,15,13,15,Natural Gas Fired Combined Cycle,NG,CT,8,1987,9,2022, , ,39.5173,-107.7299
30151,"Tri-State G & T Assn, Inc",10755,Rifle Generating Station,Map,Map,CO,Garfield,PSCO,Electric Utility,ST1,CC1,39,34,34.8,Natural Gas Fired Combined Cycle,NG,CA,8,1987,9,2022, , ,39.5173,-107.7299
20680,William Beaumont Hospital,50937,William Beaumont Hospital,Map,Map,MI,Oakland,MISO,Commercial Non-CHP,GENA,,1.9,1.9,1.9,Petroleum Liquids,DFO,IC,10,1992,9,2022, , ,42.5175,-83.1919
20680,William Beaumont Hospital,50937,William Beaumont Hospital,Map,Map,MI,Oakland,MISO,Commercial Non-CHP,GENB,,1.9,1.9,1.9,Petroleum Liquids,DFO,IC,10,1992,9,2022, , ,42.5175,-83.1919
19664,University of Washington,54809,University of Washington Power Plant,Map,Map,WA,King,SCL,Commercial CHP,TG2,,5,5,5,Natural Gas Steam Turbine,NG,ST,1,1969,9,2022, , ,47.6539,-122.3036
57250,MM Prima Deshecha Energy LLC,55601,Prima Plant,Map,Map,CA,Orange,CISO,IPP Non-CHP,UNT1,,3,2.7,2.7,Landfill Gas,LFG,IC,3,1999,9,2022, , ,33.494925,-117.6146
57250,MM Prima Deshecha Energy LLC,55601,Prima Plant,Map,Map,CA,Orange,CISO,IPP Non-CHP,UNT2,,3,2.7,2.7,Landfill Gas,LFG,IC,3,1999,9,2022, , ,33.494925,-117.6146
58098,New Energy One LLC,58142,Rock Creek Dairy,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,CHP1,,1.6,1.6,1.6,Other Waste Biomass,OBG,IC,7,2012,9,2022, , ,42.500278,-114.615
58098,New Energy One LLC,58142,Rock Creek Dairy,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,CHP2,,1.6,1.6,1.6,Other Waste Biomass,OBG,IC,7,2012,9,2022, , ,42.500278,-114.615
7140,Georgia Power Co,60561,Cedartown Battery Energy Storage Project,Map,Map,GA,Polk,SOCO,Electric Utility,1,,1,1,1,Batteries,MWH,BA,10,2015,9,2022,2, ,34.041026,-85.22325
61584,Brooklyn Hospital Center,62002,Brooklyn Hospital Center,Map,Map,NY,Kings,NYIS,Commercial Non-CHP,SR4,,0.5,0.6,0.6,Petroleum Liquids,DFO,IC,1,1975,9,2022, , ,40.690544,-73.97793
62112,Overlook Medical Center,62622,Overlook Medical Center,Map,Map,NJ,Union,PJM,Commercial CHP,CHPS2,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,2012,9,2022, , ,40.711684,-74.35423
3989,City of Colorado Springs - (CO),492,South Plant,Map,Map,CO,El Paso,WACM,Electric Utility,6,,75,77,77,Conventional Steam Coal,SUB,ST,10,1968,8,2022, , ,38.824444,-104.8333
3989,City of Colorado Springs - (CO),492,South Plant,Map,Map,CO,El Paso,WACM,Electric Utility,7,,132.3,131,131,Natural Gas Steam Turbine,NG,ST,7,1974,8,2022, , ,38.824444,-104.8333
5748,Electric Energy Inc,887,Joppa Steam,Map,Map,IL,Massac,GLHB,IPP Non-CHP,1,,183.3,158,167,Conventional Steam Coal,RC,ST,8,1953,8,2022, , ,37.2094,-88.85889
5748,Electric Energy Inc,887,Joppa Steam,Map,Map,IL,Massac,GLHB,IPP Non-CHP,2,,183.3,158,167,Conventional Steam Coal,RC,ST,9,1953,8,2022, , ,37.2094,-88.85889
5748,Electric Energy Inc,887,Joppa Steam,Map,Map,IL,Massac,GLHB,IPP Non-CHP,3,,183.3,158,167,Conventional Steam Coal,RC,ST,5,1954,8,2022, , ,37.2094,-88.85889
5748,Electric Energy Inc,887,Joppa Steam,Map,Map,IL,Massac,GLHB,IPP Non-CHP,4,,183.3,158,167,Conventional Steam Coal,RC,ST,8,1954,8,2022, , ,37.2094,-88.85889
5748,Electric Energy Inc,887,Joppa Steam,Map,Map,IL,Massac,GLHB,IPP Non-CHP,5,,183.3,158,167,Conventional Steam Coal,RC,ST,6,1955,8,2022, , ,37.2094,-88.85889
5748,Electric Energy Inc,887,Joppa Steam,Map,Map,IL,Massac,GLHB,IPP Non-CHP,6,,183.3,158,167,Conventional Steam Coal,RC,ST,8,1955,8,2022, , ,37.2094,-88.85889
12159,Midwest Electric Power Inc,7858,MEPI GT Facility,Map,Map,IL,Massac,GLHB,IPP Non-CHP,1,,64.5,55,56,Natural Gas Fired Combustion Turbine,NG,GT,10,1974,8,2022, , ,37.2175,-88.8661
12159,Midwest Electric Power Inc,7858,MEPI GT Facility,Map,Map,IL,Massac,GLHB,IPP Non-CHP,2,,64.5,55,56,Natural Gas Fired Combustion Turbine,NG,GT,10,1974,8,2022, , ,37.2175,-88.8661
12159,Midwest Electric Power Inc,7858,MEPI GT Facility,Map,Map,IL,Massac,GLHB,IPP Non-CHP,3,,64.5,55,56,Natural Gas Fired Combustion Turbine,NG,GT,10,1974,8,2022, , ,37.2175,-88.8661
12159,Midwest Electric Power Inc,7858,MEPI GT Facility,Map,Map,IL,Massac,GLHB,IPP Non-CHP,4,,54,37,43,Natural Gas Fired Combustion Turbine,NG,GT,7,2000,8,2022, , ,37.2175,-88.8661
12159,Midwest Electric Power Inc,7858,MEPI GT Facility,Map,Map,IL,Massac,GLHB,IPP Non-CHP,5,,54,37,43,Natural Gas Fired Combustion Turbine,NG,GT,7,2000,8,2022, , ,37.2175,-88.8661
16544,Saint - Gobain Abrasives Inc,50041,Norton Powerhouse,Map,Map,MA,Worcester,ISNE,Industrial CHP,GEN1,,2.5,2.5,2.5,Natural Gas Steam Turbine,NG,ST,1,1939,8,2022, , ,42.309555,-71.80522
16544,Saint - Gobain Abrasives Inc,50041,Norton Powerhouse,Map,Map,MA,Worcester,ISNE,Industrial CHP,GEN2,,3.1,3.1,3.1,Natural Gas Steam Turbine,NG,ST,1,1954,8,2022, , ,42.309555,-71.80522
12303,Merck & Co Inc-West Point,52149,West Point (PA),Map,Map,PA,Montgomery,PJM,Industrial CHP,GEN7,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,6,1994,8,2022, , ,40.217963,-75.29882
58929,Cape May County Municipal,59116,Woodbine Landfill Plant,Map,Map,NJ,Cape May,PJM,Commercial Non-CHP,V1023,,1.1,1,1,Landfill Gas,LFG,IC,10,2013,8,2022, , ,39.231111,-74.78083
59892,"UCI Fuel Cell, LLC",60120,UCI Fuel Cell,Map,Map,CA,Orange,CISO,IPP CHP,MB-16,,1.4,1.4,1.4,Other Natural Gas,NG,FC,12,2015,8,2022, , ,33.788,-117.8901
871,Village of Arnold - (NE),2216,Arnold,Map,Map,NE,Custer,SWPP,Electric Utility,1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,1,1960,7,2022, , ,41.421928,-100.1956
871,Village of Arnold - (NE),2216,Arnold,Map,Map,NE,Custer,SWPP,Electric Utility,2A,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,1,1937,7,2022, , ,41.421928,-100.1956
871,Village of Arnold - (NE),2216,Arnold,Map,Map,NE,Custer,SWPP,Electric Utility,3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,1942,7,2022, , ,41.421928,-100.1956
871,Village of Arnold - (NE),2216,Arnold,Map,Map,NE,Custer,SWPP,Electric Utility,4,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,1,1946,7,2022, , ,41.421928,-100.1956
19153,Nassau Energy Corp,52056,Nassau Energy Corp,Map,Map,NY,Nassau,NYIS,IPP CHP,GT1,CC1,43,38,45,Natural Gas Fired Combined Cycle,NG,CT,3,1991,7,2022, , ,40.7264,-73.5892
19153,Nassau Energy Corp,52056,Nassau Energy Corp,Map,Map,NY,Nassau,NYIS,IPP CHP,ST1,CC1,12,12,12,Natural Gas Fired Combined Cycle,NG,CA,3,1991,7,2022, , ,40.7264,-73.5892
4426,NAES Corp,54945,CT Resource Rec Authority Facility,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,NO 5,,45,28.8,28.8,Municipal Solid Waste,MSW,ST,7,1988,7,2022, , ,41.750521,-72.65298
4426,NAES Corp,54945,CT Resource Rec Authority Facility,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,NO 6,,45,29.7,31,Municipal Solid Waste,MSW,ST,7,1988,7,2022, , ,41.750521,-72.65298
3057,Catawba County,55488,Blackburn Landfill Co-Generation,Map,Map,NC,Catawba,DUK,IPP CHP,BB1,,1,1,1,Landfill Gas,LFG,IC,9,1999,7,2022, , ,35.6067,-81.3006
3057,Catawba County,55488,Blackburn Landfill Co-Generation,Map,Map,NC,Catawba,DUK,IPP CHP,BB2,,1,1,1,Landfill Gas,LFG,IC,12,1999,7,2022, , ,35.6067,-81.3006
3057,Catawba County,55488,Blackburn Landfill Co-Generation,Map,Map,NC,Catawba,DUK,IPP CHP,BB3,,0.9,0.9,0.9,Landfill Gas,LFG,IC,3,2002,7,2022, , ,35.6067,-81.3006
60558,"Rock County Energy Center, LLC",56123,Minwind 3-9,Map,Map,MN,Rock,MISO,IPP Non-CHP,1,,11.5,11.6,11.6,Onshore Wind Turbine,WND,WT,12,2004,7,2022, , ,43.6383,-96.39194
221,"Alaska Village Elec Coop, Inc",57058,Pilot Station,Map,Map,AK,Kusilvak,,Electric Utility,UNIT3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,2002,7,2022, , ,61.936456,-162.8807
221,"Alaska Village Elec Coop, Inc",57062,Gambell,Map,Map,AK,Nome,,Electric Utility,1A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,9,2006,7,2022, , ,63.777058,-171.7124
54842,WM Renewable Energy LLC,57406,Prairie View IL,Map,Map,IL,Will,PJM,IPP Non-CHP,GEN1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2011,7,2022, , ,41.343056,-88.10139
54842,WM Renewable Energy LLC,57406,Prairie View IL,Map,Map,IL,Will,PJM,IPP Non-CHP,GEN2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2011,7,2022, , ,41.343056,-88.10139
54842,WM Renewable Energy LLC,57406,Prairie View IL,Map,Map,IL,Will,PJM,IPP Non-CHP,GEN3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2011,7,2022, , ,41.343056,-88.10139
61484,"Powergen Development Group, LLC",58815,Hilton NY Co Gen Plant,Map,Map,NY,New York,NYIS,IPP CHP,1,,1.8,1.8,1.8,Natural Gas Internal Combustion Engine,NG,IC,2,2013,7,2022, , ,40.7625,-73.97917
58867,Kingston Wind Independence,59022,Kingston Wind Independence,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,1,,2,2,2,Onshore Wind Turbine,WND,WT,5,2012,7,2022, , ,41.978889,-70.71583
59718,West Chicago Battery Storage LLC,59959,Elwood Energy Storage Center,Map,Map,IL,DuPage,PJM,IPP Non-CHP,WCBS,,19.8,19.8,19.8,Batteries,MWH,BA,10,2015,7,2022,7.9, ,41.896873,-88.22272
59717,Joliet Battery Storage LLC,59960,Jake Energy Storage Center,Map,Map,IL,Will,PJM,IPP Non-CHP,JBS,,19.8,19.8,19.8,Batteries,MWH,BA,9,2015,7,2022,7.9, ,41.488679,-88.10876
219,Alaska Power and Telephone Co,66,Skagway,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,8A,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,9,1991,6,2022, , ,59.4545,-135.3131
12384,Midwest Generations EME LLC,883,Waukegan,Map,Map,IL,Lake,PJM,IPP Non-CHP,7,,326.4,328,328,Conventional Steam Coal,SUB,ST,6,1958,6,2022, , ,42.3833,-87.8133
12384,Midwest Generations EME LLC,883,Waukegan,Map,Map,IL,Lake,PJM,IPP Non-CHP,8,,355.3,361,361,Conventional Steam Coal,SUB,ST,7,1962,6,2022, , ,42.3833,-87.8133
12384,Midwest Generations EME LLC,884,Will County,Map,Map,IL,Will,PJM,IPP Non-CHP,4,,598.4,510,520,Conventional Steam Coal,SUB,ST,6,1963,6,2022, , ,41.6334,-88.0629
12653,"Lanyard Power Holdings, LLC",1573,Morgantown Generating Plant,Map,Map,MD,Charles,PJM,IPP Non-CHP,ST1,,626,596,596,Conventional Steam Coal,BIT,ST,6,1970,6,2022, , ,38.3592,-76.9767
12653,"Lanyard Power Holdings, LLC",1573,Morgantown Generating Plant,Map,Map,MD,Charles,PJM,IPP Non-CHP,ST2,,626,609,609,Conventional Steam Coal,BIT,ST,6,1971,6,2022, , ,38.3592,-76.9767
56401,NAEA Energy Massachusetts LLC,1631,Doreen,Map,Map,MA,Berkshire,ISNE,IPP Non-CHP,DORE,,21.1,16.1,20.7,Petroleum Liquids,KER,GT,7,1969,6,2022, , ,42.4433,-73.2058
56401,NAEA Energy Massachusetts LLC,1642,Essential Power Massachusetts LLC,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,GT-1,,60,33.3,48,Natural Gas Fired Combustion Turbine,NG,GT,4,2002,6,2022, , ,42.095,-72.595
56401,NAEA Energy Massachusetts LLC,1642,Essential Power Massachusetts LLC,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,GT-2,,60,33.4,48,Natural Gas Fired Combustion Turbine,NG,GT,4,2002,6,2022, , ,42.095,-72.595
56401,NAEA Energy Massachusetts LLC,1642,Essential Power Massachusetts LLC,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,WS10,,17,17.1,21.9,Petroleum Liquids,KER,GT,1,1968,6,2022, , ,42.095,-72.595
56401,NAEA Energy Massachusetts LLC,1643,Woodland Road,Map,Map,MA,Berkshire,ISNE,IPP Non-CHP,WOOD,,20.4,16.5,21,Petroleum Liquids,KER,GT,1,1969,6,2022, , ,42.336215,-73.23549
66469,"Holtec Palisades, LLC",1715,Palisades,Map,Map,MI,Van Buren,MISO,IPP Non-CHP,1,,811.8,768.5,815.6,Nuclear,NUC,ST,3,1972,6,2022, , ,42.323,-86.3146
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,9,,93.6,81,81,Natural Gas Fired Combustion Turbine,NG,GT,7,1990,6,2022, , ,40.7372,-74.1206
15473,Public Service Co of NM,2451,San Juan,Map,Map,NM,San Juan,PNM,Electric Utility,1,,369,340,340,Conventional Steam Coal,RC,ST,12,1976,6,2022, , ,36.8006,-108.4386
15276,TalenEnergy Martins Creek LLC,3139,TalenEnergy Martin Creek LLC Allentown,Map,Map,PA,Lehigh,PJM,IPP Non-CHP,CTG1,,16,14,14,Petroleum Liquids,DFO,GT,7,1967,6,2022, , ,40.608388,-75.45599
15276,TalenEnergy Martins Creek LLC,3139,TalenEnergy Martin Creek LLC Allentown,Map,Map,PA,Lehigh,PJM,IPP Non-CHP,CTG2,,16,14,14,Petroleum Liquids,DFO,GT,7,1967,6,2022, , ,40.608388,-75.45599
15276,TalenEnergy Martins Creek LLC,3139,TalenEnergy Martin Creek LLC Allentown,Map,Map,PA,Lehigh,PJM,IPP Non-CHP,CTG3,,16,14,14,Petroleum Liquids,DFO,GT,7,1967,6,2022, , ,40.608388,-75.45599
15276,TalenEnergy Martins Creek LLC,3139,TalenEnergy Martin Creek LLC Allentown,Map,Map,PA,Lehigh,PJM,IPP Non-CHP,CTG4,,16,14,14,Petroleum Liquids,DFO,GT,7,1967,6,2022, , ,40.608388,-75.45599
15276,TalenEnergy Martins Creek LLC,3143,TalenEnergy Martins Creek LLC Harrisburg,Map,Map,PA,Dauphin,PJM,IPP Non-CHP,CTG1,,16,13.4,13.4,Petroleum Liquids,DFO,GT,3,1967,6,2022, , ,40.257865,-76.8579
15276,TalenEnergy Martins Creek LLC,3143,TalenEnergy Martins Creek LLC Harrisburg,Map,Map,PA,Dauphin,PJM,IPP Non-CHP,CTG2,,16,13.9,13.9,Petroleum Liquids,DFO,GT,3,1967,6,2022, , ,40.257865,-76.8579
15276,TalenEnergy Martins Creek LLC,3143,TalenEnergy Martins Creek LLC Harrisburg,Map,Map,PA,Dauphin,PJM,IPP Non-CHP,CTG3,,16,13.8,13.8,Petroleum Liquids,DFO,GT,3,1967,6,2022, , ,40.257865,-76.8579
15276,TalenEnergy Martins Creek LLC,3144,TalenEnergy Martins Creek LLC Harwood,Map,Map,PA,Luzerne,PJM,IPP Non-CHP,CTG1,,16,12.9,12.9,Petroleum Liquids,DFO,GT,7,1967,6,2022, , ,40.9353,-76.0284
15276,TalenEnergy Martins Creek LLC,3144,TalenEnergy Martins Creek LLC Harwood,Map,Map,PA,Luzerne,PJM,IPP Non-CHP,CTG2,,16,12.3,12.3,Petroleum Liquids,DFO,GT,7,1967,6,2022, , ,40.9353,-76.0284
15276,TalenEnergy Martins Creek LLC,3148,TalenEnergy Martins Creek,Map,Map,PA,Northampton,PJM,IPP Non-CHP,CTG3,,22.3,18,18,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2022, , ,40.797762,-75.10542
14932,US Operating Services Company,10566,Chambers Cogeneration LP,Map,Map,NJ,Salem,PJM,IPP CHP,GEN1,,285,244,242,Conventional Steam Coal,BIT,ST,3,1994,6,2022, , ,39.693494,-75.48581
2674,Tesoro Refining & Marketing Company LLC,10601,Tesoro Wilmington Calciner,Map,Map,CA,Los Angeles,CISO,Industrial CHP,GEN1,,34,30.7,30.7,All Other,WH,ST,12,1982,6,2022, , ,33.77697,-118.2282
18157,WestRock Corp-Panama City,50807,WestRock Panama City Mill,Map,Map,FL,Bay,SOCO,Industrial CHP,GEN3,,4,4,4,Wood/Wood Waste Biomass,BLQ,ST,5,1930,6,2022, , ,30.141984,-85.6211
18157,WestRock Corp-Panama City,50807,WestRock Panama City Mill,Map,Map,FL,Bay,SOCO,Industrial CHP,GEN4,,10,10,10,Wood/Wood Waste Biomass,BLQ,ST,3,1949,6,2022, , ,30.141984,-85.6211
18157,WestRock Corp-Panama City,50807,WestRock Panama City Mill,Map,Map,FL,Bay,SOCO,Industrial CHP,GEN6,,20,21.8,21.8,Wood/Wood Waste Biomass,WDS,ST,3,1956,6,2022, , ,30.141984,-85.6211
16548,St Francis Hospital,50952,Saint Francis Hospital,Map,Map,IL,Cook,PJM,Commercial CHP,GEN1,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,2,1990,6,2022, , ,42.0242,-87.6847
16548,St Francis Hospital,50952,Saint Francis Hospital,Map,Map,IL,Cook,PJM,Commercial CHP,GEN2,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,2,1990,6,2022, , ,42.0242,-87.6847
58835,Akron Energy Systems LLC,54265,Akron Recycle Energy Plant,Map,Map,OH,Summit,PJM,Commercial CHP,1,,2,2,2,Natural Gas Steam Turbine,NG,ST,6,1979,6,2022, , ,41.073336,-81.53064
58835,Akron Energy Systems LLC,54265,Akron Recycle Energy Plant,Map,Map,OH,Summit,PJM,Commercial CHP,2,,2,2,2,Natural Gas Steam Turbine,NG,ST,6,1979,6,2022, , ,41.073336,-81.53064
9210,International Paper Co-Riegelwood,54656,International Paper Riegelwood Mill,Map,Map,NC,Columbus,CPLE,Industrial CHP,NO 1,,7.5,7.8,8.3,Wood/Wood Waste Biomass,BLQ,ST,12,1951,6,2022, , ,34.3533,-78.2137
221,"Alaska Village Elec Coop, Inc",57051,Noatak,Map,Map,AK,Northwest Arctic,,Electric Utility,UNIT4,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,7,2004,6,2022, , ,67.570931,-162.9657
58082,Prairies Edge Dairy Farms LLC,58129,Prairies Edge Generating Facility,Map,Map,IN,Jasper,MISO,Industrial Non-CHP,GEN1,,1.1,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,12,2011,6,2022, , ,41.06058,-87.30714
60268,"Hartz Solar, LLC",60499,Jefferson Avenue,Map,Map,NJ,Hudson,PJM,Commercial Non-CHP,1,,1.7,1.7,1.1,Solar Photovoltaic,SUN,PV,12,2009,6,2022, ,2,40.772215,-74.06867
59920,Dynegy W H Zimmer,6019,W H Zimmer,Map,Map,OH,Clermont,PJM,IPP Non-CHP,ST1,,"1,425.60","1,305.00","1,333.00",Conventional Steam Coal,RC,ST,3,1991,5,2022, , ,38.8675,-84.2289
63046,Logan Generating Company LP,10043,Logan Generating Plant,Map,Map,NJ,Gloucester,PJM,IPP CHP,GEN1,,242.3,219,219,Conventional Steam Coal,BIT,ST,9,1994,5,2022, , ,39.7928,-75.40667
50160,Pedricktown Cogeneration Company LP,10099,Pedricktown Cogeneration Company LP,Map,Map,NJ,Salem,PJM,IPP Non-CHP,GEN1,CC1,95.2,112.8,112.6,Natural Gas Fired Combined Cycle,NG,CT,3,1992,5,2022, , ,39.7668,-75.4238
50160,Pedricktown Cogeneration Company LP,10099,Pedricktown Cogeneration Company LP,Map,Map,NJ,Salem,PJM,IPP Non-CHP,GEN2,CC1,45,112.8,112.6,Natural Gas Fired Combined Cycle,NG,CA,3,1992,5,2022, , ,39.7668,-75.4238
8641,Hillman Power Co,10346,Hillman Power LLC,Map,Map,MI,Montmorency,MISO,IPP Non-CHP,GEN1,,22,17.7,18.1,Wood/Wood Waste Biomass,WDS,ST,12,1987,5,2022, , ,45.0688,-83.8932
55846,Newark Bay Cogeneration Partnership LP,50385,Newark Bay Cogeneration Partnership LP,Map,Map,NJ,Essex,PJM,IPP Non-CHP,GEN1,CC1,55,120.2,136.2,Natural Gas Fired Combined Cycle,NG,CT,9,1993,5,2022, , ,40.7197,-74.13
55846,Newark Bay Cogeneration Partnership LP,50385,Newark Bay Cogeneration Partnership LP,Map,Map,NJ,Essex,PJM,IPP Non-CHP,GEN2,CC1,55,120.2,136.2,Natural Gas Fired Combined Cycle,NG,CT,9,1993,5,2022, , ,40.7197,-74.13
55846,Newark Bay Cogeneration Partnership LP,50385,Newark Bay Cogeneration Partnership LP,Map,Map,NJ,Essex,PJM,IPP Non-CHP,GEN3,CC1,42,120.2,136.2,Natural Gas Fired Combined Cycle,NG,CA,9,1993,5,2022, , ,40.7197,-74.13
22199,U S Air Force-Eielson AFB,50392,Eielson AFB Central Heat & Power Plant,Map,Map,AK,Fairbanks North Star,,Commercial CHP,TG1,,2.5,0.5,2.2,Conventional Steam Coal,SUB,ST,10,1952,5,2022, , ,64.67141,-147.076
22199,U S Air Force-Eielson AFB,50392,Eielson AFB Central Heat & Power Plant,Map,Map,AK,Fairbanks North Star,,Commercial CHP,TG2,,2.5,0.5,2.2,Conventional Steam Coal,SUB,ST,10,1952,5,2022, , ,64.67141,-147.076
57249,EPP Renewable Energy,56513,Whitemarsh Central Utility Plant,Map,Map,PA,Montgomery,PJM,IPP Non-CHP,CGE,,1.6,1.6,1.6,Natural Gas Internal Combustion Engine,NG,IC,5,2007,5,2022, , ,40.0975,-75.2428
55858,EDL Inc,56865,Ottawa County Project,Map,Map,OH,Ottawa,PJM,IPP Non-CHP,1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,3,2001,5,2022, , ,41.5283,-83.0353
55858,EDL Inc,56865,Ottawa County Project,Map,Map,OH,Ottawa,PJM,IPP Non-CHP,2,,1.4,1.4,1.4,Landfill Gas,LFG,IC,3,2001,5,2022, , ,41.5283,-83.0353
60960,Deutsche Bank,60803,Deutsche Bank- Piscataway Solar,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,DBPIS,,1,1,0.8,Solar Photovoltaic,SUN,PV,3,2011,5,2022, ,1.3,40.545755,-74.4964
20806,City of Windom,2023,Windom,Map,Map,MN,Cottonwood,MISO,Electric Utility,GT1,,3,2.5,3,Petroleum Liquids,DFO,GT,6,1980,4,2022, , ,43.86811,-95.11444
13579,Dunkirk Power LLC,2554,Dunkirk Generating Plant,Map,Map,NY,Chautauqua,NYIS,IPP Non-CHP,1,,96,75,75,Conventional Steam Coal,SUB,ST,11,1950,4,2022, , ,42.491467,-79.34663
13579,Dunkirk Power LLC,2554,Dunkirk Generating Plant,Map,Map,NY,Chautauqua,NYIS,IPP Non-CHP,3,,217.6,185,185,Conventional Steam Coal,SUB,ST,9,1959,4,2022, , ,42.491467,-79.34663
13579,Dunkirk Power LLC,2554,Dunkirk Generating Plant,Map,Map,NY,Chautauqua,NYIS,IPP Non-CHP,ST4,,217.6,185,185,Conventional Steam Coal,SUB,ST,8,1960,4,2022, , ,42.491467,-79.34663
15276,TalenEnergy Martins Creek LLC,3142,TalenEnergy Martins Creek LLC Fishbach,Map,Map,PA,Schuylkill,PJM,IPP Non-CHP,UNT1,,18.5,14,14,Petroleum Liquids,DFO,GT,8,1969,4,2022, , ,40.689064,-76.21964
15276,TalenEnergy Martins Creek LLC,3142,TalenEnergy Martins Creek LLC Fishbach,Map,Map,PA,Schuylkill,PJM,IPP Non-CHP,UNT2,,18.5,14,14,Petroleum Liquids,DFO,GT,8,1969,4,2022, , ,40.689064,-76.21964
15276,TalenEnergy Martins Creek LLC,3146,TalenEnergy Martins Creek LLC Jenkins,Map,Map,PA,Luzerne,PJM,IPP Non-CHP,CTG1,,16,13.8,13.8,Petroleum Liquids,DFO,GT,8,1969,4,2022, , ,41.282405,-75.81644
15276,TalenEnergy Martins Creek LLC,3146,TalenEnergy Martins Creek LLC Jenkins,Map,Map,PA,Luzerne,PJM,IPP Non-CHP,CTG2,,16,13.8,13.8,Petroleum Liquids,DFO,GT,7,1969,4,2022, , ,41.282405,-75.81644
15276,TalenEnergy Martins Creek LLC,3147,TalenEnergy Martins Creek LLC Lock Haven,Map,Map,PA,Lycoming,PJM,IPP Non-CHP,CTG,,18.5,14,14,Petroleum Liquids,DFO,GT,11,1969,4,2022, , ,41.1189,-77.4709
15276,TalenEnergy Martins Creek LLC,3154,TalenEnergy Martins Creek LLC West Shore,Map,Map,PA,Cumberland,PJM,IPP Non-CHP,CTG1,,18.5,14,14,Petroleum Liquids,DFO,GT,8,1969,4,2022, , ,40.1908,-76.94579
15276,TalenEnergy Martins Creek LLC,3154,TalenEnergy Martins Creek LLC West Shore,Map,Map,PA,Cumberland,PJM,IPP Non-CHP,CTG2,,18.5,14,14,Petroleum Liquids,DFO,GT,8,1969,4,2022, , ,40.1908,-76.94579
15276,TalenEnergy Martins Creek LLC,3155,TalenEnergy Martins Creek LLC Williamspo,Map,Map,PA,Lycoming,PJM,IPP Non-CHP,CTG1,,16,13.2,13.2,Petroleum Liquids,DFO,GT,8,1967,4,2022, , ,41.2361,-77.00755
15276,TalenEnergy Martins Creek LLC,3155,TalenEnergy Martins Creek LLC Williamspo,Map,Map,PA,Lycoming,PJM,IPP Non-CHP,CTG2,,16,13.4,13.4,Petroleum Liquids,DFO,GT,8,1967,4,2022, , ,41.2361,-77.00755
13809,NorthWestern Energy - (SD),3344,Huron,Map,Map,SD,Beadle,SWPP,Electric Utility,1,,15,11,14.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1961,4,2022, , ,44.369507,-98.17223
56125,Community Eco Springfield LLC,50273,Pioneer Valley Resource Recovery,Map,Map,MA,Hampden,ISNE,Commercial Non-CHP,DLV1,,9.4,7.5,7.5,Municipal Solid Waste,MSW,ST,5,1988,4,2022, , ,42.0906,-72.5917
24205,HF Sinclair Parco Refining LLC,54374,Sinclair Oil Refinery,Map,Map,WY,Carbon,PACE,Industrial CHP,2004,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,1,2012,4,2022, , ,41.77952,-107.1097
24205,HF Sinclair Parco Refining LLC,54374,Sinclair Oil Refinery,Map,Map,WY,Carbon,PACE,Industrial CHP,2006,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,1,2012,4,2022, , ,41.77952,-107.1097
24205,HF Sinclair Parco Refining LLC,54374,Sinclair Oil Refinery,Map,Map,WY,Carbon,PACE,Industrial CHP,2008,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,1,2012,4,2022, , ,41.77952,-107.1097
57315,Western Sugar Cooperative,57937,Western Sugar Coop - Scottsbluff,Map,Map,NE,Scotts Bluff,SWPP,Industrial CHP,SCBF,,5.3,5.3,5.3,Natural Gas Steam Turbine,NG,ST,9,1987,4,2022, , ,41.85887,-103.6344
14165,"GenOn Power Midwest, LP",2836,Avon Lake,Map,Map,OH,Lorain,PJM,IPP Non-CHP,10,,32.1,25,30,Petroleum Liquids,DFO,GT,1,1968,3,2022, , ,41.504453,-82.05462
14165,"GenOn Power Midwest, LP",2836,Avon Lake,Map,Map,OH,Lorain,PJM,IPP Non-CHP,9,,680,627,627,Conventional Steam Coal,BIT,ST,1,1970,3,2022, , ,41.504453,-82.05462
768,City of Arcanum - (OH),2902,Arcanum,Map,Map,OH,Darke,PJM,Electric Utility,1,,0.7,0.8,0.8,Petroleum Liquids,DFO,IC,9,1951,3,2022, , ,39.9861,-84.5503
768,City of Arcanum - (OH),2902,Arcanum,Map,Map,OH,Darke,PJM,Electric Utility,2,,0.5,0.6,0.6,Petroleum Liquids,DFO,IC,10,1946,3,2022, , ,39.9861,-84.5503
18125,Stillwater Utilities Authority,3000,Boomer Lake Station,Map,Map,OK,Payne,SWPP,Electric Utility,3,,2,2,2,Petroleum Liquids,DFO,IC,5,2004,3,2022, , ,36.1438,-97.0681
18125,Stillwater Utilities Authority,3000,Boomer Lake Station,Map,Map,OK,Payne,SWPP,Electric Utility,4,,2,2,2,Petroleum Liquids,DFO,IC,5,2004,3,2022, , ,36.1438,-97.0681
18125,Stillwater Utilities Authority,3000,Boomer Lake Station,Map,Map,OK,Payne,SWPP,Electric Utility,5,,2,2,2,Petroleum Liquids,DFO,IC,5,2004,3,2022, , ,36.1438,-97.0681
5416,"Duke Energy Carolinas, LLC",3264,W S Lee,Map,Map,SC,Anderson,DUK,Electric Utility,3,,163.2,170,173,Natural Gas Steam Turbine,NG,ST,12,1958,3,2022, , ,34.6022,-82.435
17539,"Dominion Energy South Carolina, Inc",3286,Hardeeville,Map,Map,SC,Jasper,SCEG,Electric Utility,1,,16.3,9,9,Petroleum Liquids,DFO,GT,4,1968,3,2022, , ,32.298805,-81.07387
1015,Austin Energy,3548,Decker Creek,Map,Map,TX,Travis,ERCO,Electric Utility,2,,405,404,448,Natural Gas Steam Turbine,NG,ST,1,1978,3,2022, , ,30.3033,-97.6128
16179,Rochelle Municipal Utilities,7770,1515 S Caron Road,Map,Map,IL,Ogle,PJM,Electric Utility,GT1,,4.2,3,3.5,Natural Gas Fired Combustion Turbine,NG,GT,5,2000,3,2022, , ,41.9084,-89.0466
14165,"GenOn Power Midwest, LP",8226,Cheswick Power Plant,Map,Map,PA,Allegheny,PJM,IPP Non-CHP,1,,637,565,565,Conventional Steam Coal,BIT,ST,6,1970,3,2022, , ,40.5383,-79.7906
20854,Winnebago County,50936,Winnebago County Landfill Gas,Map,Map,WI,Winnebago,MISO,IPP CHP,EG5,,1.4,1.4,1.4,Landfill Gas,LFG,IC,5,2010,3,2022, , ,44.083,-88.5411
16764,City of San Diego,55602,North City - Landfill Gas Engines South,Map,Map,CA,San Diego,CISO,IPP Non-CHP,UNT1,,0.9,0.9,0.9,Landfill Gas,LFG,IC,3,1999,3,2022, , ,32.8817,-117.1958
16764,City of San Diego,55602,North City - Landfill Gas Engines South,Map,Map,CA,San Diego,CISO,IPP Non-CHP,UNT2,,0.9,0.9,0.9,Landfill Gas,LFG,IC,3,1999,3,2022, , ,32.8817,-117.1958
16764,City of San Diego,55602,North City - Landfill Gas Engines South,Map,Map,CA,San Diego,CISO,IPP Non-CHP,UNT3,,0.9,0.9,0.9,Landfill Gas,LFG,IC,3,1999,3,2022, , ,32.8817,-117.1958
16764,City of San Diego,55602,North City - Landfill Gas Engines South,Map,Map,CA,San Diego,CISO,IPP Non-CHP,UNT4,,0.9,0.9,0.9,Landfill Gas,LFG,IC,3,1999,3,2022, , ,32.8817,-117.1958
18125,Stillwater Utilities Authority,55987,Stillwater Water Treatment Plant,Map,Map,OK,Payne,SWPP,Electric Utility,6,,2,2,2,Petroleum Liquids,DFO,IC,9,2003,3,2022, , ,36.2039,-97.0739
1307,Basin Electric Power Coop,55995,Minot Wind Project,Map,Map,ND,Ward,SWPP,Electric Utility,MWP,,2.6,2.6,2.6,Onshore Wind Turbine,WND,WT,1,2003,3,2022, , ,48.021271,-101.2805
9267,"Hoosier Energy R E C, Inc",59792,Orchard Hills Renewable Energy Station,Map,Map,IL,Ogle,PJM,Electric Utility,1,,2.7,2.2,2.5,Landfill Gas,LFG,IC,11,2016,3,2022, , ,42.1424,-89.079
9267,"Hoosier Energy R E C, Inc",59792,Orchard Hills Renewable Energy Station,Map,Map,IL,Ogle,PJM,Electric Utility,2,,2.7,2.2,2.5,Landfill Gas,LFG,IC,11,2016,3,2022, , ,42.1424,-89.079
9267,"Hoosier Energy R E C, Inc",59792,Orchard Hills Renewable Energy Station,Map,Map,IL,Ogle,PJM,Electric Utility,3,,2.7,2.2,2.5,Landfill Gas,LFG,IC,11,2016,3,2022, , ,42.1424,-89.079
9267,"Hoosier Energy R E C, Inc",59792,Orchard Hills Renewable Energy Station,Map,Map,IL,Ogle,PJM,Electric Utility,4,,2.7,2.2,2.5,Landfill Gas,LFG,IC,11,2016,3,2022, , ,42.1424,-89.079
9267,"Hoosier Energy R E C, Inc",59792,Orchard Hills Renewable Energy Station,Map,Map,IL,Ogle,PJM,Electric Utility,5,,2.7,2.2,2.5,Landfill Gas,LFG,IC,11,2016,3,2022, , ,42.1424,-89.079
9267,"Hoosier Energy R E C, Inc",59792,Orchard Hills Renewable Energy Station,Map,Map,IL,Ogle,PJM,Electric Utility,6,,2.7,2.2,2.5,Landfill Gas,LFG,IC,11,2016,3,2022, , ,42.1424,-89.079
12199,Montana-Dakota Utilities Co,2790,R M Heskett,Map,Map,ND,Morton,MISO,Electric Utility,1,,40,29.5,29.5,Conventional Steam Coal,LIG,ST,11,1954,2,2022, , ,46.8669,-100.8836
65241,"Terreva Suffolk RNG, LLC",54781,"Terreva Suffolk RNG, LLC",Map,Map,VA,Suffolk City,PJM,IPP Non-CHP,SU1,,0.8,0.7,0.7,Landfill Gas,LFG,IC,11,1994,2,2022, , ,36.7589,-76.4961
65241,"Terreva Suffolk RNG, LLC",54781,"Terreva Suffolk RNG, LLC",Map,Map,VA,Suffolk City,PJM,IPP Non-CHP,SU2,,0.8,0.7,0.7,Landfill Gas,LFG,IC,11,1994,2,2022, , ,36.7589,-76.4961
65241,"Terreva Suffolk RNG, LLC",54781,"Terreva Suffolk RNG, LLC",Map,Map,VA,Suffolk City,PJM,IPP Non-CHP,SU3,,0.8,0.7,0.7,Landfill Gas,LFG,IC,11,1994,2,2022, , ,36.7589,-76.4961
65241,"Terreva Suffolk RNG, LLC",54781,"Terreva Suffolk RNG, LLC",Map,Map,VA,Suffolk City,PJM,IPP Non-CHP,SU4,,0.8,0.7,0.7,Landfill Gas,LFG,IC,11,1994,2,2022, , ,36.7589,-76.4961
2551,City of Burlington - (KS),1266,Burlington (KS),Map,Map,KS,Coffey,SWPP,Electric Utility,5,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,7,1955,1,2022, , ,38.193441,-95.74995
20141,City of Washington - (KS),1329,Washington,Map,Map,KS,Washington,SWPP,Electric Utility,5,,0.6,0.4,0.5,Petroleum Liquids,DFO,IC,11,1953,1,2022, , ,39.7306,-96.9795
20141,City of Washington - (KS),1329,Washington,Map,Map,KS,Washington,SWPP,Electric Utility,7,,1.1,0.9,1,Petroleum Liquids,DFO,IC,1,1976,1,2022, , ,39.7306,-96.9795
19883,City of Virginia - (MN),2018,Virginia,Map,Map,MN,St Louis,MISO,Electric Utility,5,,7.5,8,8,Natural Gas Steam Turbine,NG,ST,8,1954,1,2022, , ,47.522428,-92.54095
19883,City of Virginia - (MN),2018,Virginia,Map,Map,MN,St Louis,MISO,Electric Utility,6,,18.7,17,18.7,Natural Gas Steam Turbine,NG,ST,8,1971,1,2022, , ,47.522428,-92.54095
12199,Montana-Dakota Utilities Co,2790,R M Heskett,Map,Map,ND,Morton,MISO,Electric Utility,2,,75,74.8,74.8,Conventional Steam Coal,LIG,ST,11,1963,1,2022, , ,46.8669,-100.8836
7140,Georgia Power Co,6257,Scherer,Map,Map,GA,Monroe,SOCO,Electric Utility,4,,891,860,860,Conventional Steam Coal,SUB,ST,2,1989,1,2022, , ,33.0606,-83.8075
