Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
7833,Gwitchyaa Zhee Utility Co,7174,Gwitchyaa Zhee,Map,Map,AK,Yukon Koyukuk,,Electric Utility,10,,0.4,0.2,0.3,Petroleum Liquids,DFO,IC,12,2016,1,2022, , ,66.566287,-145.2531
61813,"ND Paper, Inc.",10491,Mead Rumford Cogen,Map,Map,ME,Oxford,ISNE,Industrial CHP,3STG,,12.5,12.5,12.5,Natural Gas Steam Turbine,NG,ST,10,1954,1,2022, , ,44.546503,-70.54429
463,Ameresco LFG I Inc,10549,Al Turi,Map,Map,NY,Orange,NYIS,IPP Non-CHP,2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,7,2011,1,2022, , ,41.40432,-74.37671
463,Ameresco LFG I Inc,10549,Al Turi,Map,Map,NY,Orange,NYIS,IPP Non-CHP,3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,7,2011,1,2022, , ,41.40432,-74.37671
463,Ameresco LFG I Inc,10549,Al Turi,Map,Map,NY,Orange,NYIS,IPP Non-CHP,3010,,0.8,0.8,0.8,Landfill Gas,LFG,IC,11,1998,1,2022, , ,41.40432,-74.37671
55997,Domtar Paper Company Rothschild,50190,Domtar Paper Company Rothschild,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,HG1,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,1,1910,1,2022, , ,44.8867,-89.6272
55997,Domtar Paper Company Rothschild,50190,Domtar Paper Company Rothschild,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,HG2,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,1,1910,1,2022, , ,44.8867,-89.6272
55997,Domtar Paper Company Rothschild,50190,Domtar Paper Company Rothschild,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,HG4,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,1,1910,1,2022, , ,44.8867,-89.6272
55997,Domtar Paper Company Rothschild,50190,Domtar Paper Company Rothschild,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,HG5,,1,1,0.9,Conventional Hydroelectric,WAT,HY,1,1910,1,2022, , ,44.8867,-89.6272
55997,Domtar Paper Company Rothschild,50190,Domtar Paper Company Rothschild,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,HG6,,0.7,0.7,0.6,Conventional Hydroelectric,WAT,HY,1,1910,1,2022, , ,44.8867,-89.6272
64843,"Dakota County, MN",50328,Byllesby,Map,Map,MN,Dakota,MISO,Electric Utility,1,,0.8,0.8,0.8,Conventional Hydroelectric,WAT,HY,3,1988,1,2022, , ,44.5119,-92.9394
64843,"Dakota County, MN",50328,Byllesby,Map,Map,MN,Dakota,MISO,Electric Utility,2,,0.8,0.8,0.8,Conventional Hydroelectric,WAT,HY,3,1988,1,2022, , ,44.5119,-92.9394
64843,"Dakota County, MN",50328,Byllesby,Map,Map,MN,Dakota,MISO,Electric Utility,3,,0.9,0.9,0.9,Conventional Hydroelectric,WAT,HY,3,1988,1,2022, , ,44.5119,-92.9394
3179,Caterpillar Inc,50935,Caterpillar,Map,Map,IN,Tippecanoe,MISO,Industrial Non-CHP,ET1,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,4,2011,1,2022, , ,40.4175,-86.8447
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OEC4,,3.5,1.3,1.8,Geothermal,GEO,ST,10,1990,1,2022, , ,39.557,-118.8383
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OEC5,,3.5,1.3,1.7,Geothermal,GEO,ST,10,1990,1,2022, , ,39.557,-118.8383
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OEC6,,3.5,1.3,1.7,Geothermal,GEO,ST,10,1990,1,2022, , ,39.557,-118.8383
25049,Gas Recovery Systems Inc,55589,GRS Fall River,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,3,,5.3,4.4,4.8,Landfill Gas,LFG,GT,7,2000,1,2022, , ,41.748669,-71.10647
57320,Konoike Pacific,57310,1420 Coil Av #C,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,1,,1.3,1.3,1.3,Solar Photovoltaic,SUN,PV,3,2011,1,2022, ,1.5,33.794283,-118.2414
56627,DeWind Co.,57516,KODE Novus I,Map,Map,OK,Texas,SWPP,IPP Non-CHP,NOVUS,,80,80,80,Onshore Wind Turbine,WND,WT,9,2012,1,2022, , ,36.543889,-101.3936
57128,Bloom Energy,57808,Lockheed Martin Sunnyvale,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,LOK00,,1.1,1,1,Other Natural Gas,NG,FC,12,2011,1,2022, , ,37.413056,-122.0281
56627,DeWind Co.,57889,KODE Novus II,Map,Map,OK,Texas,SWPP,IPP Non-CHP,NOVII,,40,40,40,Onshore Wind Turbine,WND,WT,12,2012,1,2022, , ,36.548958,-101.4959
62645,General Services Administration - Region 8,62782,Pembina Land Port of Entry Wind Turbine,Map,Map,ND,Pembina,MISO,Commercial Non-CHP,PEMWT,,1,0.8,1,Onshore Wind Turbine,WND,WT,6,2012,1,2022, , ,48.996866,-97.24161
3265,Cleco Power LLC,51,Dolet Hills,Map,Map,LA,DeSoto,MISO,Electric Utility,1,,720.7,634.8,638,Conventional Steam Coal,LIG,ST,4,1986,12,2021, , ,32.030556,-93.56917
18454,Tampa Electric Co,645,Big Bend,Map,Map,FL,Hillsborough,TEC,Electric Utility,ST2,,445.5,385,395,Conventional Steam Coal,BIT,ST,4,1973,12,2021, , ,27.7944,-82.4036
11249,Louisville Gas & Electric Co,1368,Zorn,Map,Map,KY,Jefferson,LGEE,Electric Utility,1,,18,14,16,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2021, , ,38.280278,-85.70233
3828,Cloverland Electric Co-op,1868,Dafter,Map,Map,MI,Chippewa,MISO,Electric Utility,1,,1,0.9,0.9,Petroleum Liquids,DFO,IC,11,1955,12,2021, , ,46.37437,-84.41723
3828,Cloverland Electric Co-op,1868,Dafter,Map,Map,MI,Chippewa,MISO,Electric Utility,3,,1,0.9,0.9,Petroleum Liquids,DFO,IC,11,1955,12,2021, , ,46.37437,-84.41723
3828,Cloverland Electric Co-op,1868,Dafter,Map,Map,MI,Chippewa,MISO,Electric Utility,5,,3,2.5,2.5,Petroleum Liquids,DFO,IC,6,1960,12,2021, , ,46.37437,-84.41723
5015,Delano Municipal Utilities,1969,Delano,Map,Map,MN,Wright,MISO,Electric Utility,9,,12.5,11,12,Petroleum Liquids,DFO,GT,7,2002,12,2021, , ,45.041378,-93.79052
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT21,,42.9,30.6,41.7,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2021, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT22,,42.9,32,41.9,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2021, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT23,,42.9,30.7,37.3,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2021, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT24,,42.9,30.9,41.6,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2021, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT31,,42.9,30.7,40.8,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2021, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT32,,42.9,29.7,40.3,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2021, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT34,,42.9,29.8,40.8,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2021, , ,40.759167,-73.94611
5416,"Duke Energy Carolinas, LLC",2718,G G Allen,Map,Map,NC,Gaston,DUK,Electric Utility,2,,163.2,162,167,Conventional Steam Coal,BIT,ST,11,1957,12,2021, , ,35.1897,-81.0122
5416,"Duke Energy Carolinas, LLC",2718,G G Allen,Map,Map,NC,Gaston,DUK,Electric Utility,4,,278,257,267,Conventional Steam Coal,BIT,ST,10,1960,12,2021, , ,35.1897,-81.0122
17543,South Carolina Public Service Authority,3254,Buzzard Roost,Map,Map,SC,Greenwood,DUK,Electric Utility,HC1,,5,2.3,2.3,Conventional Hydroelectric,WAT,HY,8,1940,12,2021, , ,34.169733,-81.90245
17543,South Carolina Public Service Authority,3254,Buzzard Roost,Map,Map,SC,Greenwood,DUK,Electric Utility,HC2,,5,2.3,2.3,Conventional Hydroelectric,WAT,HY,8,1940,12,2021, , ,34.169733,-81.90245
17543,South Carolina Public Service Authority,3254,Buzzard Roost,Map,Map,SC,Greenwood,DUK,Electric Utility,HC3,,5,2.3,2.3,Conventional Hydroelectric,WAT,HY,8,1940,12,2021, , ,34.169733,-81.90245
792,City of Argyle - (WI),7810,Argyle,Map,Map,WI,Lafayette,MISO,Electric Utility,3,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,1,1929,12,2021, , ,42.7019,-89.8697
1307,Basin Electric Power Coop,8028,Arvada,Map,Map,WY,Sheridan,WACM,Electric Utility,3,,7.5,5,6,Natural Gas Fired Combustion Turbine,NG,GT,9,2002,12,2021, , ,44.69,-106.1092
12258,MATEP LLC,10883,Medical Area Total Energy Plant,Map,Map,MA,Suffolk,ISNE,Commercial CHP,DEG6,,6.8,6,6.7,Petroleum Liquids,DFO,IC,2,1986,12,2021, , ,42.33685,-71.10815
64707,SDS Lumber LLC,50231,SDS Lumber Gorge Energy Division,Map,Map,WA,Klickitat,BPAT,Industrial CHP,TG2,,5,5,5,Wood/Wood Waste Biomass,WDS,ST,7,1985,12,2021, , ,45.713079,-121.4692
64707,SDS Lumber LLC,50231,SDS Lumber Gorge Energy Division,Map,Map,WA,Klickitat,BPAT,Industrial CHP,TG3,,5,4.7,4.7,Wood/Wood Waste Biomass,WDS,ST,7,2002,12,2021, , ,45.713079,-121.4692
61012,AES Distributed Energy,55719,Mountain View I & II,Map,Map,CA,Riverside,CISO,IPP Non-CHP,GEN2,,22.2,22.2,22.2,Onshore Wind Turbine,WND,WT,7,2001,12,2021, , ,33.9211,-116.5642
61012,AES Distributed Energy,55719,Mountain View I & II,Map,Map,CA,Riverside,CISO,IPP Non-CHP,GENI,,42.6,42.6,42.6,Onshore Wind Turbine,WND,WT,6,2001,12,2021, , ,33.9211,-116.5642
57170,"EDF Renewable Asset Holdings, Inc.",55980,Champepaden Wind Power,Map,Map,MN,Murray,MISO,IPP Non-CHP,1,,2,2,2,Onshore Wind Turbine,WND,WT,12,2001,12,2021, , ,43.899722,-95.95056
57170,"EDF Renewable Asset Holdings, Inc.",55981,Moulton Wind Power,Map,Map,MN,Murray,MISO,IPP Non-CHP,1,,2,2,2,Onshore Wind Turbine,WND,WT,12,2001,12,2021, , ,43.9204,-95.95589
55847,Snyder Wind Farm LLC,56602,Snyder Wind Farm,Map,Map,TX,Scurry,ERCO,IPP Non-CHP,SNY1,,63,63,63,Onshore Wind Turbine,WND,WT,12,2007,12,2021, , ,32.739294,-100.7389
57249,EPP Renewable Energy,57183,PPL Glendon LFGTE Plant,Map,Map,PA,Northampton,PJM,IPP Non-CHP,1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,6,2011,12,2021, , ,40.667778,-75.23222
57249,EPP Renewable Energy,57183,PPL Glendon LFGTE Plant,Map,Map,PA,Northampton,PJM,IPP Non-CHP,2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,6,2011,12,2021, , ,40.667778,-75.23222
57047,BioFuels Point Loma LLC,57735,UCSD Fuel Cell Plant,Map,Map,CA,San Diego,CISO,IPP Non-CHP,UCSD,,3,2.8,2.8,Other Natural Gas,NG,FC,11,2011,12,2021, , ,32.877222,-117.2347
57047,BioFuels Point Loma LLC,57770,South Bay Fuel Cell Plant,Map,Map,CA,San Diego,CISO,IPP Non-CHP,SBFC,,1.5,1.4,1.4,Other Natural Gas,NG,FC,1,2012,12,2021, , ,32.543333,-117.0678
59688,"FCPC Renewable Generation, LLC",59931,FCPC Renewable Generation,Map,Map,WI,Milwaukee,MISO,IPP CHP,GEN1,,1.1,1,1,Other Waste Biomass,OBG,IC,10,2013,12,2021, , ,43.030016,-87.94091
59688,"FCPC Renewable Generation, LLC",59931,FCPC Renewable Generation,Map,Map,WI,Milwaukee,MISO,IPP CHP,GEN2,,1.1,1,1,Other Waste Biomass,OBG,IC,10,2013,12,2021, , ,43.030016,-87.94091
60336,SDGE Batteries,60566,Pala Energy Storage Yard,Map,Map,CA,San Diego,CISO,Electric Utility,SES1,,0.5,0.5,0.5,Batteries,MWH,BA,12,2012,12,2021,1.5, ,33.35651,-117.1136
61053,Mount Sinai Hospital,61416,Mount Sinai Hospital,Map,Map,NY,New York,NYIS,Commercial Non-CHP,GP9,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,5,2011,12,2021, , ,40.78999,-73.95369
61936,Albert Einstein College of Medicine,62398,Albert Einstein College of Medicine,Map,Map,NY,Bronx,NYIS,Commercial Non-CHP,CM111,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,2011,12,2021, , ,40.85132,-73.8483
59774,Crawfordsville Energy LLC,1024,Crawfordsville Power Plant,Map,Map,IN,Montgomery,MISO,IPP Non-CHP,5,,12.6,12.6,12.6,Conventional Steam Coal,BIT,ST,1,1965,11,2021, , ,40.048889,-86.8992
19578,Upper Peninsula Power Company,8019,Portage,Map,Map,MI,Houghton,MISO,Electric Utility,1,,22.6,17.4,22.7,Petroleum Liquids,DFO,GT,11,1973,11,2021, , ,47.0808,-88.6472
20323,"Wellhead Services, Inc",10156,Fresno Cogen Partners,Map,Map,CA,Fresno,CISO,IPP CHP,GEN2,CC1,10,6,6.5,Natural Gas Fired Combined Cycle,NG,CA,1,1990,11,2021, , ,36.617022,-120.0998
3179,Caterpillar Inc,50935,Caterpillar,Map,Map,IN,Tippecanoe,MISO,Industrial Non-CHP,ET3,,1.8,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,1,2011,11,2021, , ,40.4175,-86.8447
65034,"Franklin Charter, LLC",54882,CenturyLink Regional HQ,Map,Map,NC,Franklin,CPLE,Commercial Non-CHP,GEN2,,1,0.6,0.6,Petroleum Liquids,DFO,IC,3,1993,11,2021, , ,36.0205,-78.516
361,Industrial Energy Applications Inc,54967,Alliant SBD 9302 Aegon NP,Map,Map,IA,Linn,MISO,IPP Non-CHP,7906,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,7,1995,11,2021, , ,42.0264,-91.7042
28541,Clatskanie Peoples Util Dist,56223,Alden Bailey Power Plant,Map,Map,OR,Clatsop,BPAT,Electric Utility,LOKI,,10.9,9.8,11,Natural Gas Fired Combustion Turbine,NG,GT,12,2001,11,2021, , ,46.158402,-123.406
56175,Fairbanks Morse Engine,56937,Fairbanks Morse Engine,Map,Map,WI,Rock,MISO,Industrial Non-CHP,IPE,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,5,1989,11,2021, , ,42.51846,-89.0287
56440,G2 Energy LLC,57128,G2 Energy Marion LLC,Map,Map,FL,Marion,FPC,IPP Non-CHP,358,,1.6,1.5,1.5,Landfill Gas,LFG,IC,1,2009,11,2021, , ,29.122882,-82.05545
57425,Vitro Architectural Glass (PA),58051,Vitro Architectural Glass (PA),Map,Map,PA,Cumberland,PJM,Industrial Non-CHP,L1,,2,2,2,Petroleum Liquids,DFO,IC,7,1972,11,2021, , ,40.126389,-77.16444
58186,GL Dairy Biogas LLC,58219,GL Dairy Biogas,Map,Map,WI,Dane,MISO,IPP Non-CHP,1426,,1.4,1.4,1.4,Other Waste Biomass,OBG,IC,12,2013,11,2021, , ,43.124444,-89.545
57369,"Apple, Inc",58264,Apple Data Center - Fuel Cell 1&2,Map,Map,NC,Catawba,DUK,Commercial Non-CHP,FC1,,5,4.8,4.8,Landfill Gas,LFG,FC,9,2012,11,2021, , ,35.588333,-81.26667
57369,"Apple, Inc",58264,Apple Data Center - Fuel Cell 1&2,Map,Map,NC,Catawba,DUK,Commercial Non-CHP,FC2,,5.5,5.2,5.2,Landfill Gas,LFG,FC,4,2013,11,2021, , ,35.588333,-81.26667
57301,Orchard Mesa Irrigation District,473,Grand Valley Project Power Plant,Map,Map,CO,Mesa,PSCO,Electric Utility,1,,1.5,1.5,3,Conventional Hydroelectric,WAT,HY,4,1932,10,2021, , ,39.101667,-108.3456
65448,"Generation Bridge II Connecticut, LLC",568,Bridgeport Station,Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,4,,18.6,16.6,21.9,Petroleum Liquids,KER,GT,10,1967,10,2021, , ,41.1706,-73.1844
13756,Northern Indiana Pub Serv Co,6085,R M Schahfer,Map,Map,IN,Jasper,MISO,Electric Utility,14,,540,431,431,Conventional Steam Coal,SUB,ST,12,1976,10,2021, , ,41.2164,-87.0261
13756,Northern Indiana Pub Serv Co,6085,R M Schahfer,Map,Map,IN,Jasper,MISO,Electric Utility,15,,556.4,472,472,Conventional Steam Coal,SUB,ST,10,1979,10,2021, , ,41.2164,-87.0261
61950,Terra-Gen Operating Co-Solar,10444,"Lockhart Solar PV, LLC",Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,92,80,64,Solar Thermal without Energy Storage,SUN,ST,12,1989,10,2021, , ,35.0308,-117.3563
50129,Georgia-Pacific Cons Op LLC Port Hudson,10612,Georgia-Pacific Port Hudson,Map,Map,LA,East Baton Rouge,MISO,Industrial CHP,GEN2,,60,60,60,Natural Gas Steam Turbine,NG,ST,5,2007,10,2021, , ,30.6547,-91.28
12320,Merck & Co Inc,52148,Elkton,Map,Map,VA,Rockingham,PJM,Industrial CHP,GEN2,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,6,1982,10,2021, , ,38.3836,-78.6528
19145,"DTE Tuscola, LLC",55245,Tuscola Station,Map,Map,IL,Douglas,MISO,Industrial CHP,TG3,,6,4.8,5,Natural Gas Steam Turbine,NG,ST,1,2001,10,2021, , ,39.798175,-88.34977
16657,San Jose/Santa Clara Water P C,56080,SJ/SC WPCP,Map,Map,CA,Santa Clara,CISO,Commercial CHP,EG3,,2.8,2.8,2.8,Natural Gas Internal Combustion Engine,NG,IC,7,1985,10,2021, , ,37.4344,-121.9464
62112,Overlook Medical Center,62622,Overlook Medical Center,Map,Map,NJ,Union,PJM,Commercial CHP,CHPS1,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,2012,10,2021, , ,40.711684,-74.35423
7977,City of Hamilton - (OH),2917,Hamilton (OH),Map,Map,OH,Butler,PJM,Electric Utility,5,,10,10,10,Natural Gas Steam Turbine,NG,ST,3,1954,9,2021, , ,39.4098,-84.5543
7977,City of Hamilton - (OH),2917,Hamilton (OH),Map,Map,OH,Butler,PJM,Electric Utility,7,,25,25,25,Natural Gas Steam Turbine,NG,ST,5,1960,9,2021, , ,39.4098,-84.5543
7977,City of Hamilton - (OH),2917,Hamilton (OH),Map,Map,OH,Butler,PJM,Electric Utility,8,,25,25,25,Natural Gas Steam Turbine,NG,ST,6,1965,9,2021, , ,39.4098,-84.5543
7977,City of Hamilton - (OH),2917,Hamilton (OH),Map,Map,OH,Butler,PJM,Electric Utility,9,,50.6,51,50,Natural Gas Steam Turbine,NG,ST,10,1975,9,2021, , ,39.4098,-84.5543
7601,Green Mountain Power Corp,6519,Vergennes 9,Map,Map,VT,Addison,ISNE,Electric Utility,5,,2,2,2,Petroleum Liquids,DFO,IC,11,1963,9,2021, , ,44.1664,-73.2575
7601,Green Mountain Power Corp,6519,Vergennes 9,Map,Map,VT,Addison,ISNE,Electric Utility,6,,2,2,2,Petroleum Liquids,DFO,IC,11,1964,9,2021, , ,44.1664,-73.2575
15743,Frito-Lay Inc,10110,Frito-Lay Cogen Plant,Map,Map,CA,Kern,CISO,Industrial CHP,GEN1,,6,5.5,5.9,Natural Gas Fired Combustion Turbine,NG,GT,3,1986,9,2021, , ,35.395063,-119.3216
20712,Snowbird Corporation,10215,Snowbird Power Plant,Map,Map,UT,Salt Lake,PACE,Commercial CHP,1367,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1986,9,2021, , ,40.58337,-111.6539
55919,Georgia-Pacific Consumer Oper. Green Bay LLC,10360,Consumer Operations LLC,Map,Map,WI,Brown,MISO,Industrial CHP,GEN9,,43.2,38,38,Natural Gas Steam Turbine,NG,ST,12,1985,9,2021, , ,44.4936,-88.0303
55858,EDL Inc,54549,Wood Road,Map,Map,MI,Clinton,MISO,IPP Non-CHP,1-Jan,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1993,9,2021, , ,42.772888,-84.52367
55858,EDL Inc,54549,Wood Road,Map,Map,MI,Clinton,MISO,IPP Non-CHP,2-Jan,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1993,9,2021, , ,42.772888,-84.52367
55858,EDL Inc,54549,Wood Road,Map,Map,MI,Clinton,MISO,IPP Non-CHP,3-Jan,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1994,9,2021, , ,42.772888,-84.52367
55858,EDL Inc,54549,Wood Road,Map,Map,MI,Clinton,MISO,IPP Non-CHP,4-Jan,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1997,9,2021, , ,42.772888,-84.52367
55858,EDL Inc,54549,Wood Road,Map,Map,MI,Clinton,MISO,IPP Non-CHP,5-Jan,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2008,9,2021, , ,42.772888,-84.52367
55858,EDL Inc,54549,Wood Road,Map,Map,MI,Clinton,MISO,IPP Non-CHP,6-Jan,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2008,9,2021, , ,42.772888,-84.52367
55858,EDL Inc,54549,Wood Road,Map,Map,MI,Clinton,MISO,IPP Non-CHP,7-Jan,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2008,9,2021, , ,42.772888,-84.52367
18458,York Generation Company LLC,54693,York Generation Company LLC,Map,Map,PA,York,PJM,IPP CHP,GT#1,CC1,8.3,46.2,46.9,Natural Gas Fired Combined Cycle,NG,CT,4,1989,9,2021, , ,39.985641,-76.67616
18458,York Generation Company LLC,54693,York Generation Company LLC,Map,Map,PA,York,PJM,IPP CHP,GT#2,CC1,8.3, , ,Natural Gas Fired Combined Cycle,NG,CT,4,1989,9,2021, , ,39.985641,-76.67616
18458,York Generation Company LLC,54693,York Generation Company LLC,Map,Map,PA,York,PJM,IPP CHP,GT#5,CC1,8.3, , ,Natural Gas Fired Combined Cycle,NG,CT,4,1989,9,2021, , ,39.985641,-76.67616
18458,York Generation Company LLC,54693,York Generation Company LLC,Map,Map,PA,York,PJM,IPP CHP,GT#6,CC1,8.3, , ,Natural Gas Fired Combined Cycle,NG,CT,4,1989,9,2021, , ,39.985641,-76.67616
18458,York Generation Company LLC,54693,York Generation Company LLC,Map,Map,PA,York,PJM,IPP CHP,ST#1,CC1,9.5, , ,Natural Gas Fired Combined Cycle,NG,CA,4,1989,9,2021, , ,39.985641,-76.67616
18458,York Generation Company LLC,54693,York Generation Company LLC,Map,Map,PA,York,PJM,IPP CHP,ST#2,CC1,9.5, , ,Natural Gas Fired Combined Cycle,NG,CA,4,1989,9,2021, , ,39.985641,-76.67616
6957,"Garkane Energy Coop, Inc",56899,IRC Generator Facility,Map,Map,AZ,Coconino,WALC,Electric Utility,290,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,12,1986,9,2021, , ,36.9708,-112.5264
6957,"Garkane Energy Coop, Inc",56899,IRC Generator Facility,Map,Map,AZ,Coconino,WALC,Electric Utility,291,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,12,1986,9,2021, , ,36.9708,-112.5264
57173,AC Landfill Energy LLC,57845,AC Landfill Energy LLC,Map,Map,NJ,Atlantic,PJM,IPP Non-CHP,UNIT1,,1.6,1.5,1.5,Landfill Gas,LFG,IC,3,2005,9,2021, , ,39.4175,-74.54222
57173,AC Landfill Energy LLC,57845,AC Landfill Energy LLC,Map,Map,NJ,Atlantic,PJM,IPP Non-CHP,UNIT2,,1.9,1.8,1.8,Landfill Gas,LFG,IC,3,2005,9,2021, , ,39.4175,-74.54222
63325,Montefiore-New Rochelle,63602,Montefiore-New Rochelle,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,EG150,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,2000,9,2021, , ,40.91261,-73.78781
64093,White Plains Hospital Medical Center,64440,White Plains Hospital Medical Center,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,ENGN1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,2002,9,2021, , ,41.032,-73.75296
2091,Phillips 66,52031,Alliance Refinery,Map,Map,LA,Plaquemines,MISO,Industrial Non-CHP,GEN1,,6,6,6,Other Gases,OG,OT,12,1971,8,2021, , ,29.6833,-89.975
2091,Phillips 66,52031,Alliance Refinery,Map,Map,LA,Plaquemines,MISO,Industrial Non-CHP,GEN2,,19,19,19,Other Gases,OG,ST,1,1990,8,2021, , ,29.6833,-89.975
11208,Los Angeles Department of Water & Power,57854,North Hollywood,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,2T1,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,1,1993,8,2021, , ,34.194444,-118.3903
11208,Los Angeles Department of Water & Power,57854,North Hollywood,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,2T2,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,1,1993,8,2021, , ,34.194444,-118.3903
63952,"Irwindale Brew Yard, LLC",58056,"Irwindale Brew Yard, LLC",Map,Map,CA,Los Angeles,CISO,Industrial Non-CHP,JEN2,,0.5,0.6,0.6,Other Waste Biomass,OBG,IC,7,2007,8,2021, , ,34.121667,-117.9383
11017,City of Lincoln Center - (KS),1300,Lincoln,Map,Map,KS,Lincoln,SWPP,Electric Utility,5,,1.3,1.1,1.1,Petroleum Liquids,DFO,IC,1,1960,7,2021, , ,39.03719,-98.15299
56401,NAEA Energy Massachusetts LLC,1642,Essential Power Massachusetts LLC,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,3,,113.6,91.8,100.1,Natural Gas Steam Turbine,NG,ST,1,1957,7,2021, , ,42.095,-72.595
8366,Heber Light & Power Company,7111,Heber City,Map,Map,UT,Wasatch,PACE,Electric Utility,NA5,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,12,1990,7,2021, , ,40.50368,-111.4252
55711,FPL Energy Operating Services Inc - SEGS,10439,SEGS III,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,34.2,36,34,Solar Thermal without Energy Storage,SUN,ST,12,1986,7,2021, , ,35.00694,-117.5558
55711,FPL Energy Operating Services Inc - SEGS,10440,SEGS IV,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,34.2,36,34,Solar Thermal without Energy Storage,SUN,ST,12,1986,7,2021, , ,35.012166,-117.5557
55711,FPL Energy Operating Services Inc - SEGS,10441,SEGS V,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,34.2,36,34,Solar Thermal without Energy Storage,SUN,ST,10,1987,7,2021, , ,35.01948,-117.5555
55711,FPL Energy Operating Services Inc - SEGS,10442,SEGS VI,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,35,36,35,Solar Thermal without Energy Storage,SUN,ST,12,1988,7,2021, , ,35.020981,-117.5661
55711,FPL Energy Operating Services Inc - SEGS,10443,SEGS VII,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,35,36,35,Solar Thermal without Energy Storage,SUN,ST,12,1988,7,2021, , ,35.014836,-117.5659
9434,Iowa State University,54201,Iowa State University,Map,Map,IA,Story,MISO,Commercial CHP,GEN4,,6.2,0,0,Natural Gas Steam Turbine,NG,ST,10,1960,7,2021, , ,42.0275,-93.6394
56318,CB&I,55885,Montgomery County Oaks LFGE Plant,Map,Map,MD,Montgomery,PJM,IPP Non-CHP,CAT35,,1.6,1.5,1.5,Landfill Gas,LFG,IC,6,2009,7,2021, , ,39.1937,-77.1189
56318,CB&I,55885,Montgomery County Oaks LFGE Plant,Map,Map,MD,Montgomery,PJM,IPP Non-CHP,GEJGC,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,2009,7,2021, , ,39.1937,-77.1189
16657,San Jose/Santa Clara Water P C,56080,SJ/SC WPCP,Map,Map,CA,Santa Clara,CISO,Commercial CHP,EG1,,2.8,2.8,2.8,Natural Gas Internal Combustion Engine,NG,IC,11,1995,7,2021, , ,37.4344,-121.9464
58550,"Indeck Energy-Alexandria, LLC",58595,Indeck Energy-Alexandria,Map,Map,NH,Grafton,ISNE,IPP Non-CHP,GEN1,,16,15.2,15.2,Wood/Wood Waste Biomass,WDS,ST,11,2008,7,2021, , ,43.560833,-71.78056
14328,Pacific Gas & Electric Co.,59256,Vaca Dixon Battery Storage System,Map,Map,CA,Solano,CISO,Electric Utility,BAT1,,2,2,2,Batteries,MWH,BA,1,2013,7,2021,14, ,38.393333,-121.9278
14328,Pacific Gas & Electric Co.,59257,Yerba Buena,Map,Map,CA,Santa Clara,CISO,Electric Utility,YB1,,4,4,4,Batteries,MWH,BA,11,2013,7,2021,28, ,37.305833,-121.755
62901,Hannibal Board of Public Works Power Plant,63097,Hannibal - Oakwood Substation,Map,Map,MO,Marion,MISO,Electric Utility,EP-01,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.679842,-91.3988
62901,Hannibal Board of Public Works Power Plant,63097,Hannibal - Oakwood Substation,Map,Map,MO,Marion,MISO,Electric Utility,EP-02,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.679842,-91.3988
62901,Hannibal Board of Public Works Power Plant,63097,Hannibal - Oakwood Substation,Map,Map,MO,Marion,MISO,Electric Utility,EP-03,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.679842,-91.3988
62901,Hannibal Board of Public Works Power Plant,63097,Hannibal - Oakwood Substation,Map,Map,MO,Marion,MISO,Electric Utility,EP-04,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.679842,-91.3988
62901,Hannibal Board of Public Works Power Plant,63097,Hannibal - Oakwood Substation,Map,Map,MO,Marion,MISO,Electric Utility,EP-05,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.679842,-91.3988
62901,Hannibal Board of Public Works Power Plant,63097,Hannibal - Oakwood Substation,Map,Map,MO,Marion,MISO,Electric Utility,EP-06,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.679842,-91.3988
62901,Hannibal Board of Public Works Power Plant,63097,Hannibal - Oakwood Substation,Map,Map,MO,Marion,MISO,Electric Utility,EP-07,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.679842,-91.3988
62901,Hannibal Board of Public Works Power Plant,63097,Hannibal - Oakwood Substation,Map,Map,MO,Marion,MISO,Electric Utility,EP-08,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.679842,-91.3988
62901,Hannibal Board of Public Works Power Plant,63098,Hannibal - Water Treatment Plant,Map,Map,MO,Marion,AECI,Electric Utility,EP-09,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.723032,-91.37443
62901,Hannibal Board of Public Works Power Plant,63099,Hannibal - Wastewater Treatment Plant,Map,Map,MO,Marion,MISO,Electric Utility,EP-10,,2,1.8,2,Petroleum Liquids,DFO,IC,1,2018,7,2021, , ,39.699516,-91.37138
13642,Nome Joint Utility Systems,90,Snake River,Map,Map,AK,Nome,,Electric Utility,ENT,,0.8,0.8,0.8,Onshore Wind Turbine,WND,WT,1,2015,6,2021, , ,64.505331,-165.4298
65448,"Generation Bridge II Connecticut, LLC",568,Bridgeport Station,Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,3,,400,257.6,323.5,Conventional Steam Coal,SUB,ST,8,1968,6,2021, , ,41.1706,-73.1844
6909,Gainesville Regional Utilities,664,John R Kelly,Map,Map,FL,Alachua,GVL,Electric Utility,8,G681,50,36,37,Natural Gas Fired Combined Cycle,NG,CA,4,1965,6,2021, , ,29.6461,-82.3208
15470,"Duke Energy Indiana, LLC",1008,R Gallagher,Map,Map,IN,Floyd,MISO,Electric Utility,2,,150,140,140,Conventional Steam Coal,BIT,ST,12,1958,6,2021, , ,38.2636,-85.8381
15470,"Duke Energy Indiana, LLC",1008,R Gallagher,Map,Map,IN,Floyd,MISO,Electric Utility,4,,150,140,140,Conventional Steam Coal,BIT,ST,3,1961,6,2021, , ,38.2636,-85.8381
8703,City of Hoisington - (KS),1286,Hoisington,Map,Map,KS,Barton,SWPP,Electric Utility,8,,7,7,7,Natural Gas Internal Combustion Engine,NG,IC,6,1981,6,2021, , ,38.513,-98.7747
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,7,,617,512.4,559.8,Petroleum Liquids,RFO,ST,6,1975,6,2021, , ,42.3908,-71.0675
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,GT1,,14.2,9.1,13.2,Petroleum Liquids,DFO,GT,6,1969,6,2021, , ,42.3908,-71.0675
14232,Otter Tail Power Co,1943,Hoot Lake,Map,Map,MN,Otter Tail,MISO,Electric Utility,2,,54.4,58,58,Conventional Steam Coal,SUB,ST,10,1959,6,2021, , ,46.290641,-96.04325
14232,Otter Tail Power Co,1943,Hoot Lake,Map,Map,MN,Otter Tail,MISO,Electric Utility,3,,75,80,80,Conventional Steam Coal,SUB,ST,5,1964,6,2021, , ,46.290641,-96.04325
14232,Otter Tail Power Co,1943,Hoot Lake,Map,Map,MN,Otter Tail,MISO,Electric Utility,D1,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,5,1967,6,2021, , ,46.290641,-96.04325
14232,Otter Tail Power Co,1943,Hoot Lake,Map,Map,MN,Otter Tail,MISO,Electric Utility,D2,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,5,1967,6,2021, , ,46.290641,-96.04325
4716,Dairyland Power Coop,4143,Genoa,Map,Map,WI,Vernon,MISO,Electric Utility,ST3,,345.6,307.5,318,Conventional Steam Coal,SUB,ST,6,1969,6,2021, , ,43.5589,-91.2325
20712,Snowbird Corporation,10215,Snowbird Power Plant,Map,Map,UT,Salt Lake,PACE,Commercial CHP,1391,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1986,6,2021, , ,40.58337,-111.6539
11637,Marathon Electric Mfg Corp,50990,Marathon Electric,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,P2-3,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,6,1982,6,2021, , ,44.9783,-89.6328
11637,Marathon Electric Mfg Corp,50990,Marathon Electric,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,P2-4,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,6,1982,6,2021, , ,44.9783,-89.6328
38215,Phillips 66 - Los Angeles,54451,Los Angeles Refinery Wilmington,Map,Map,CA,Los Angeles,LDWP,Industrial CHP,G1,,10,6.1,7,Other Natural Gas,NG,OT,5,1984,6,2021, , ,33.7686,-118.2867
361,Industrial Energy Applications Inc,54714,Alliant SBD 8501 Aegon LI,Map,Map,IA,Linn,MISO,IPP Non-CHP,1265,,1,1,1,Petroleum Liquids,DFO,IC,6,1985,6,2021, , ,42.02425,-91.70405
361,Industrial Energy Applications Inc,54714,Alliant SBD 8501 Aegon LI,Map,Map,IA,Linn,MISO,IPP Non-CHP,1270,,1,1,1,Petroleum Liquids,DFO,IC,6,1985,6,2021, , ,42.02425,-91.70405
361,Industrial Energy Applications Inc,54714,Alliant SBD 8501 Aegon LI,Map,Map,IA,Linn,MISO,IPP Non-CHP,1794,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,6,1987,6,2021, , ,42.02425,-91.70405
15597,Riceland Foods Inc.,56079,Riceland Foods Cogeneration Plant,Map,Map,AR,Arkansas,MISO,IPP CHP,STEC,,18,8,8,Other Waste Biomass,OBS,ST,1,1997,6,2021, , ,34.5136,-91.5331
16657,San Jose/Santa Clara Water P C,56080,SJ/SC WPCP,Map,Map,CA,Santa Clara,CISO,Commercial CHP,EG2,,2.8,2.8,2.8,Natural Gas Internal Combustion Engine,NG,IC,7,1985,6,2021, , ,37.4344,-121.9464
58152,Amherst College,58185,Amherst College Co Gen,Map,Map,MA,Hampshire,ISNE,Commercial CHP,STG,,0.5,0.5,0.5,Natural Gas Steam Turbine,NG,ST,11,2006,6,2021, , ,42.371667,-72.51222
58186,GL Dairy Biogas LLC,58219,GL Dairy Biogas,Map,Map,WI,Dane,MISO,IPP Non-CHP,633,,0.6,0.6,0.6,Other Waste Biomass,OBG,IC,11,2013,6,2021, , ,43.124444,-89.545
58892,Wooster Renewable Energy LLC,59072,Wooster Renewable Energy,Map,Map,OH,Wayne,PJM,Industrial Non-CHP,WRE 1,,1,1,1,Other Waste Biomass,OBG,IC,12,2013,6,2021, , ,40.785,-81.95139
59093,"Hidden View Dairy, LLC",59260,"Hidden View Dairy, LLC",Map,Map,IN,Jasper,MISO,Industrial Non-CHP,HV2-2,,0.8,0.7,0.7,Other Waste Biomass,OBG,IC,9,2016,6,2021, , ,41.032778,-87.0725
60791,Monroe County (NY),62424,Iola Powerhouse & Cogeneration Facility,Map,Map,NY,Monroe,NYIS,Commercial CHP,1,,1.4,1.4,1.4,Natural Gas Internal Combustion Engine,NG,IC,6,2004,6,2021, , ,43.112107,-77.61382
60791,Monroe County (NY),62424,Iola Powerhouse & Cogeneration Facility,Map,Map,NY,Monroe,NYIS,Commercial CHP,2,,1.4,1.4,1.4,Natural Gas Internal Combustion Engine,NG,IC,6,2004,6,2021, , ,43.112107,-77.61382
60791,Monroe County (NY),62424,Iola Powerhouse & Cogeneration Facility,Map,Map,NY,Monroe,NYIS,Commercial CHP,3,,1.4,1.4,1.4,Natural Gas Internal Combustion Engine,NG,IC,6,2004,6,2021, , ,43.112107,-77.61382
12653,"Lanyard Power Holdings, LLC",65285,Chalk Point Steam,Map,Map,MD,Prince Georges,PJM,IPP Non-CHP,ST1,,364,333.1,338.2,Conventional Steam Coal,BIT,ST,8,1964,6,2021, , ,38.5444,-76.6861
12653,"Lanyard Power Holdings, LLC",65285,Chalk Point Steam,Map,Map,MD,Prince Georges,PJM,IPP Non-CHP,ST2,,364,336.9,344.5,Conventional Steam Coal,BIT,ST,3,1965,6,2021, , ,38.5444,-76.6861
54899,NAES Corporation - (DE),599,McKee Run,Map,Map,DE,Kent,PJM,IPP Non-CHP,3,,113.6,103.1,104.1,Natural Gas Steam Turbine,NG,ST,5,1975,5,2021, , ,39.176222,-75.54663
9273,AES Indiana,994,AES Petersburg,Map,Map,IN,Pike,MISO,Electric Utility,ST1,,281.6,222.5,225.1,Conventional Steam Coal,BIT,ST,6,1967,5,2021, , ,38.5281,-87.2525
14199,City of Osage City - (KS),1313,Osage City,Map,Map,KS,Osage,SWPP,Electric Utility,10,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,6,2001,5,2021, , ,38.633183,-95.82766
14199,City of Osage City - (KS),1313,Osage City,Map,Map,KS,Osage,SWPP,Electric Utility,8,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,6,2001,5,2021, , ,38.633183,-95.82766
5109,DTE Electric Company,1740,River Rouge,Map,Map,MI,Wayne,MISO,Electric Utility,3,,358.1,272,280,Conventional Steam Coal,SUB,ST,10,1958,5,2021, , ,42.2739,-83.1119
56155,Lansing Board of Water and Light,1831,Eckert Station,Map,Map,MI,Ingham,MISO,Electric Utility,4,,80,64,66.8,Conventional Steam Coal,SUB,ST,12,1964,5,2021, , ,42.71839,-84.55808
6775,Village of Freeport - (NY),2678,Plant No 1 Freeport,Map,Map,NY,Nassau,NYIS,Electric Utility,4,,5.1,4.5,4.5,Petroleum Liquids,DFO,IC,10,1964,5,2021, , ,40.6561,-73.5922
84,A & N Electric Coop,6391,Smith Island,Map,Map,MD,Somerset,PJM,Electric Utility,3,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,3,1994,5,2021, , ,37.9955,-76.03888
4385,Anderson Power Products,10553,Anderson Power Products Division,Map,Map,MA,Worcester,ISNE,Industrial Non-CHP,3622,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,8,1987,5,2021, , ,42.471389,-71.74333
4385,Anderson Power Products,10553,Anderson Power Products Division,Map,Map,MA,Worcester,ISNE,Industrial Non-CHP,6033,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1987,5,2021, , ,42.471389,-71.74333
4385,Anderson Power Products,10553,Anderson Power Products Division,Map,Map,MA,Worcester,ISNE,Industrial Non-CHP,6035,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1987,5,2021, , ,42.471389,-71.74333
4385,Anderson Power Products,10553,Anderson Power Products Division,Map,Map,MA,Worcester,ISNE,Industrial Non-CHP,6046,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1987,5,2021, , ,42.471389,-71.74333
64228,Alta Mesa 640 LLC,54650,Alta Mesa Repower LLC,Map,Map,CA,Riverside,CISO,IPP Non-CHP,EXI2,,9.1,9.1,9.1,Onshore Wind Turbine,WND,WT,12,1989,5,2021, , ,33.942,-116.661
64228,Alta Mesa 640 LLC,54650,Alta Mesa Repower LLC,Map,Map,CA,Riverside,CISO,IPP Non-CHP,EXIS,,9.6,9.6,9.6,Onshore Wind Turbine,WND,WT,12,1988,5,2021, , ,33.942,-116.661
55858,EDL Inc,56113,Tessman Road,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,5,2003,5,2021, , ,29.4289,-98.3433
55858,EDL Inc,56113,Tessman Road,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,2,,1.4,1.4,1.4,Landfill Gas,LFG,IC,5,2003,5,2021, , ,29.4289,-98.3433
55858,EDL Inc,56113,Tessman Road,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,3,,1.4,1.4,1.4,Landfill Gas,LFG,IC,5,2003,5,2021, , ,29.4289,-98.3433
55858,EDL Inc,56113,Tessman Road,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,4,,1.4,1.4,1.4,Landfill Gas,LFG,IC,5,2003,5,2021, , ,29.4289,-98.3433
55858,EDL Inc,56113,Tessman Road,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,5,,1.4,1.4,1.4,Landfill Gas,LFG,IC,5,2003,5,2021, , ,29.4289,-98.3433
55858,EDL Inc,56113,Tessman Road,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,6,,1.4,1.4,1.4,Landfill Gas,LFG,IC,5,2003,5,2021, , ,29.4289,-98.3433
55858,EDL Inc,56113,Tessman Road,Map,Map,TX,Bexar,ERCO,IPP Non-CHP,7,,1.4,1.4,1.4,Landfill Gas,LFG,IC,3,2015,5,2021, , ,29.4289,-98.3433
14328,Pacific Gas & Electric Co.,57042,CSU East Bay,Map,Map,CA,Alameda,CISO,Electric Utility,1,,1.4,1.4,1.4,Other Natural Gas,NG,FC,9,2011,5,2021, , ,37.658889,-122.0594
14328,Pacific Gas & Electric Co.,57043,SF State University,Map,Map,CA,San Francisco,CISO,Electric Utility,1,,0.2,0.2,0.2,Other Natural Gas,NG,FC,9,2011,5,2021, , ,37.723889,-122.4775
14328,Pacific Gas & Electric Co.,57043,SF State University,Map,Map,CA,San Francisco,CISO,Electric Utility,2,,1.4,1.4,1.4,Other Natural Gas,NG,FC,9,2011,5,2021, , ,37.723889,-122.4775
57146,Tulsa LFG LLC,57828,Tulsa LFG LLC,Map,Map,OK,Osage,SWPP,IPP Non-CHP,GEN1,,1.6,1.4,1.4,Landfill Gas,LFG,IC,2,2013,5,2021, , ,36.161953,-96.18651
61619,St Johns Riverside Hospital,62051,St Johns Riverside Hospital,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,EG200,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,7,2014,5,2021, , ,40.968929,-73.88659
61619,St Johns Riverside Hospital,62051,St Johns Riverside Hospital,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,EG300,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,4,2009,5,2021, , ,40.968929,-73.88659
61619,St Johns Riverside Hospital,62051,St Johns Riverside Hospital,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,EG400,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,1,2001,5,2021, , ,40.968929,-73.88659
10623,City of Lakeland - (FL),676,C D McIntosh Jr,Map,Map,FL,Polk,FMPP,Electric Utility,3,,363.8,342,342,Conventional Steam Coal,BIT,ST,9,1982,4,2021, , ,28.0801,-81.9229
405,City of Alta - (IA),1121,Alta Municipal Utilities,Map,Map,IA,Buena Vista,SWPP,Electric Utility,1,,1,0.9,1,Petroleum Liquids,DFO,IC,8,1947,4,2021, , ,42.6736,-95.3026
11249,Louisville Gas & Electric Co,1366,Paddys Run,Map,Map,KY,Jefferson,LGEE,Electric Utility,11,,16,12,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,4,2021, , ,38.223592,-85.8417
13902,NorthWestern Energy (MT Hydro),2185,Hauser,Map,Map,MT,Lewis and Clark,NWMT,Electric Utility,HAU5,,2.8,3.6,3.6,Conventional Hydroelectric,WAT,HY,11,1911,4,2021, , ,46.765941,-111.8873
12119,McGrath Light & Power Co,6555,McGrath,Map,Map,AK,Yukon Koyukuk,,Electric Utility,3A,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,5,2011,4,2021, , ,62.95699,-155.595
12119,McGrath Light & Power Co,6555,McGrath,Map,Map,AK,Yukon Koyukuk,,Electric Utility,4A,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,2,2011,4,2021, , ,62.95699,-155.595
12119,McGrath Light & Power Co,6555,McGrath,Map,Map,AK,Yukon Koyukuk,,Electric Utility,6,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,12,1988,4,2021, , ,62.95699,-155.595
12119,McGrath Light & Power Co,6555,McGrath,Map,Map,AK,Yukon Koyukuk,,Electric Utility,7,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,4,1993,4,2021, , ,62.95699,-155.595
6028,Entergy Nuclear Indian Point 3,8907,Indian Point 3,Map,Map,NY,Westchester,NYIS,IPP Non-CHP,3,,"1,012.00","1,039.40","1,038.30",Nuclear,NUC,ST,8,1976,4,2021, , ,41.2706,-73.9526
20712,Snowbird Corporation,10215,Snowbird Power Plant,Map,Map,UT,Salt Lake,PACE,Commercial CHP,1392,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1986,4,2021, , ,40.58337,-111.6539
164,AERA Energy LLC,52077,Lost Hills Cogeneration Plant,Map,Map,CA,Kern,CISO,Industrial CHP,GEN4,,3.5,2.7,3,Natural Gas Fired Combustion Turbine,NG,GT,10,1985,4,2021, , ,35.666111,-119.7669
11820,Massachusetts Inst of Tech,54907,Mass Inst Tech Cntrl Utilities/Cogen Plt,Map,Map,MA,Middlesex,ISNE,Commercial CHP,CTG1,,21.2,19,23,Natural Gas Fired Combustion Turbine,NG,GT,6,1995,4,2021, , ,42.360986,-71.09388
58113,"Texas A&M, Utilities & Energy Services",58151,Central Utility Plant - Texas A&M,Map,Map,TX,Brazos,ERCO,Commercial CHP,STG04,UES1,5,5,5,Natural Gas Fired Combined Cycle,NG,CA,12,1956,4,2021, , ,30.617778,-96.34333
733,Appalachian Power Co,59995,AEP Milton NaS,Map,Map,WV,Cabell,PJM,Electric Utility,1,,2,2,2,Batteries,MWH,BA,11,2009,4,2021,2, ,38.3622,-82.1256
61948,Regeneron Pharmaceuticals Inc.,62423,Regeneron Pharmaceuticals Inc.,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,777NG,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,2,2013,4,2021, , ,41.07875,-73.82227
61948,Regeneron Pharmaceuticals Inc.,62423,Regeneron Pharmaceuticals Inc.,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,778NG,,0.2,0.2,0.2,Natural Gas Internal Combustion Engine,NG,IC,2,2013,4,2021, , ,41.07875,-73.82227
5416,"Duke Energy Carolinas, LLC",2718,G G Allen,Map,Map,NC,Gaston,DUK,Electric Utility,3,,272,258,270,Conventional Steam Coal,BIT,ST,10,1959,3,2021, , ,35.1897,-81.0122
12199,Montana-Dakota Utilities Co,6089,Lewis & Clark,Map,Map,MT,Richland,MISO,Electric Utility,1,,50,53.1,44,Conventional Steam Coal,LIG,ST,10,1958,3,2021, , ,47.6785,-104.1567
58209,CPI USA NC Southport LLC,10378,CPI USA NC Southport,Map,Map,NC,Brunswick,CPLE,IPP CHP,GEN1,,67.5,48,48,Wood/Wood Waste Biomass,WDS,ST,8,1987,3,2021, , ,33.944384,-78.01182
58209,CPI USA NC Southport LLC,10378,CPI USA NC Southport,Map,Map,NC,Brunswick,CPLE,IPP CHP,GEN2,,67.5,48,48,Wood/Wood Waste Biomass,WDS,ST,9,1987,3,2021, , ,33.944384,-78.01182
58210,CPI USA NC Roxboro LLC,10379,CPI USA NC Roxboro,Map,Map,NC,Person,CPLE,IPP Non-CHP,GEN1,,67.5,47,47,Wood/Wood Waste Biomass,WDS,ST,8,1987,3,2021, , ,36.435,-78.9619
2956,Capitol District Energy Center,50498,Capitol District Energy Center,Map,Map,CT,Hartford,ISNE,IPP CHP,GTG,CC1,39.8,52.4,61.3,Natural Gas Fired Combined Cycle,NG,CT,10,1988,3,2021, , ,41.7639,-72.6925
2956,Capitol District Energy Center,50498,Capitol District Energy Center,Map,Map,CT,Hartford,ISNE,IPP CHP,STG,CC1,30.7, , ,Natural Gas Fired Combined Cycle,NG,CA,10,1988,3,2021, , ,41.7639,-72.6925
63363,Elmwood Park Power LLC,50852,Elmwood Park Power LLC,Map,Map,NJ,Bergen,PJM,IPP Non-CHP,GEN1,CC1,66.6,51.5,51.5,Natural Gas Fired Combined Cycle,NG,CT,7,1989,3,2021, , ,40.905337,-74.13045
63363,Elmwood Park Power LLC,50852,Elmwood Park Power LLC,Map,Map,NJ,Bergen,PJM,IPP Non-CHP,GEN2,CC1,22.9,17.7,17.7,Natural Gas Fired Combined Cycle,NG,CA,7,1989,3,2021, , ,40.905337,-74.13045
14584,Pawtucket Power Associates LP,54056,Pawtucket Power Associates,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN1,CC1,41.8,33,42,Natural Gas Fired Combined Cycle,NG,CT,12,1990,3,2021, , ,41.861531,-71.40686
14584,Pawtucket Power Associates LP,54056,Pawtucket Power Associates,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN2,CC1,27,27,27,Natural Gas Fired Combined Cycle,NG,CA,12,1990,3,2021, , ,41.861531,-71.40686
1735,Birchwood Power Partners LP,54304,Birchwood Power,Map,Map,VA,King George,PJM,IPP Non-CHP,1,,258.3,237.7,242.2,Conventional Steam Coal,BIT,ST,11,1996,3,2021, , ,38.2667,-77.3147
56268,City of Rock Island,56978,Sears Hydroelectric Plant,Map,Map,IL,Rock Island,MISO,IPP Non-CHP,1,,0.4,0.3,0.3,Conventional Hydroelectric,WAT,HY,11,1985,3,2021, , ,41.4614,-90.5803
56268,City of Rock Island,56978,Sears Hydroelectric Plant,Map,Map,IL,Rock Island,MISO,IPP Non-CHP,2,,0.4,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1986,3,2021, , ,41.4614,-90.5803
56268,City of Rock Island,56978,Sears Hydroelectric Plant,Map,Map,IL,Rock Island,MISO,IPP Non-CHP,3,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,6,2010,3,2021, , ,41.4614,-90.5803
56268,City of Rock Island,56978,Sears Hydroelectric Plant,Map,Map,IL,Rock Island,MISO,IPP Non-CHP,4,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,6,2010,3,2021, , ,41.4614,-90.5803
56814,Black Creek Renewable Energy LLC,57492,Sampson County Disposal,Map,Map,NC,Sampson,CPLE,IPP Non-CHP,GEN1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,3,2011,3,2021, , ,34.9856,-78.4625
56814,Black Creek Renewable Energy LLC,57492,Sampson County Disposal,Map,Map,NC,Sampson,CPLE,IPP Non-CHP,GEN2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,3,2011,3,2021, , ,34.9856,-78.4625
56814,Black Creek Renewable Energy LLC,57492,Sampson County Disposal,Map,Map,NC,Sampson,CPLE,IPP Non-CHP,GEN3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,3,2011,3,2021, , ,34.9856,-78.4625
56814,Black Creek Renewable Energy LLC,57492,Sampson County Disposal,Map,Map,NC,Sampson,CPLE,IPP Non-CHP,GEN4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,3,2011,3,2021, , ,34.9856,-78.4625
56814,Black Creek Renewable Energy LLC,57492,Sampson County Disposal,Map,Map,NC,Sampson,CPLE,IPP Non-CHP,GEN5,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2011,3,2021, , ,34.9856,-78.4625
56814,Black Creek Renewable Energy LLC,57492,Sampson County Disposal,Map,Map,NC,Sampson,CPLE,IPP Non-CHP,GEN6,,1.6,1.6,1.6,Landfill Gas,LFG,IC,1,2014,3,2021, , ,34.9856,-78.4625
18301,City of Sumner - (IA),1191,Sumner,Map,Map,IA,BREMER,MISO,Electric Utility,1,,2.6,2.6,2.6,Petroleum Liquids,DFO,IC,12,1972,2,2021, , ,42.8464,-92.0978
18301,City of Sumner - (IA),1191,Sumner,Map,Map,IA,BREMER,MISO,Electric Utility,2,,1.2,1.1,1.1,Petroleum Liquids,DFO,IC,8,1956,2,2021, , ,42.8464,-92.0978
18301,City of Sumner - (IA),1191,Sumner,Map,Map,IA,BREMER,MISO,Electric Utility,6,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,9,1999,2,2021, , ,42.8464,-92.0978
17583,"South Texas Electric Coop, Inc",3631,Sam Rayburn,Map,Map,TX,Victoria,ERCO,Electric Utility,1,,11.2,10.5,10.5,Natural Gas Fired Combustion Turbine,NG,GT,3,1963,2,2021, , ,28.8947,-97.135
17583,"South Texas Electric Coop, Inc",3631,Sam Rayburn,Map,Map,TX,Victoria,ERCO,Electric Utility,2,,11.2,10.5,10.5,Natural Gas Fired Combustion Turbine,NG,GT,3,1963,2,2021, , ,28.8947,-97.135
6738,Franklin Heating Station,54224,Franklin Heating Station,Map,Map,MN,Olmsted,MISO,Commercial CHP,DG6,,2.4,2.3,2.4,Natural Gas Internal Combustion Engine,NG,IC,1,1982,2,2021, , ,44.020576,-92.4656
17664,Spartanburg Commissioners PW,54675,Spartanburg Water System,Map,Map,SC,Spartanburg,DUK,Commercial Non-CHP,DI3,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,12,2011,2,2021, , ,35.1103,-81.9675
9324,Indiana Michigan Power Co,60617,AEP Churubusco NaS,Map,Map,IN,Whitley,PJM,Electric Utility,1,,2,2,2,Batteries,MWH,BA,1,2009,2,2021,2, ,41.2326,-85.3149
14006,Ohio Power Co,60618,AEP Bluffton NaS,Map,Map,OH,Allen,PJM,Electric Utility,1,,2,2,2,Batteries,MWH,BA,12,2008,2,2021,2, ,40.8928,-83.8863
3227,City of Center - (CO),491,Center,Map,Map,CO,Saguache,PSCO,Electric Utility,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,7,1963,1,2021, , ,37.753606,-106.1047
3227,City of Center - (CO),491,Center,Map,Map,CO,Saguache,PSCO,Electric Utility,5,,1,1,1,Petroleum Liquids,DFO,IC,8,1959,1,2021, , ,37.753606,-106.1047
12341,MidAmerican Energy Co,1081,Riverside,Map,Map,IA,Scott,MISO,Electric Utility,5,,136,116.5,116.5,Natural Gas Steam Turbine,NG,ST,6,1961,1,2021, , ,41.54,-90.4481
9275,Indianola Municipal Utilities,1150,Indianola,Map,Map,IA,Warren,MISO,Electric Utility,5,,4,4,4,Petroleum Liquids,DFO,IC,1,1966,1,2021, , ,41.359491,-93.56327
9275,Indianola Municipal Utilities,1150,Indianola,Map,Map,IA,Warren,MISO,Electric Utility,6,,5.1,5,5,Petroleum Liquids,DFO,IC,1,1970,1,2021, , ,41.359491,-93.56327
3258,Central Iowa Power Cooperative,1206,Summit Lake,Map,Map,IA,Union,MISO,Electric Utility,1,SLCC,7.5,6.5,6.8,Natural Gas Fired Combined Cycle,NG,CA,3,1951,1,2021, , ,41.1136,-94.3472
3258,Central Iowa Power Cooperative,1206,Summit Lake,Map,Map,IA,Union,MISO,Electric Utility,2,SLCC,7.5,6.5,6.8,Natural Gas Fired Combined Cycle,NG,CA,3,1951,1,2021, , ,41.1136,-94.3472
3258,Central Iowa Power Cooperative,1206,Summit Lake,Map,Map,IA,Union,MISO,Electric Utility,3,SLCC,7.5,7,7.3,Natural Gas Fired Combined Cycle,NG,CA,10,1957,1,2021, , ,41.1136,-94.3472
39006,Brookfield White Pine Hydro LLC,1481,Bar Mills,Map,Map,ME,York,ISNE,IPP Non-CHP,1,,2,2,2,Conventional Hydroelectric,WAT,HY,1,1956,1,2021, , ,43.6136,-70.5525
39006,Brookfield White Pine Hydro LLC,1481,Bar Mills,Map,Map,ME,York,ISNE,IPP Non-CHP,2,,2,2,2,Conventional Hydroelectric,WAT,HY,1,1956,1,2021, , ,43.6136,-70.5525
54803,"Dynegy Oakland, LLC",6211,Dynegy Oakland Power Plant,Map,Map,CA,Alameda,CISO,IPP Non-CHP,GEN2,,74.5,55,55,Petroleum Liquids,JF,GT,12,1978,1,2021, , ,37.79675,-122.2819
23330,Bay County Board-County Comm,10250,Bay County Waste to Energy,Map,Map,FL,Bay,SOCO,IPP Non-CHP,GEN1,,13.6,10,10.5,Municipal Solid Waste,MSW,ST,3,1987,1,2021, , ,30.266057,-85.52067
61854,Veolia Energy Operating Service,54081,Spruance Operating Services LLC,Map,Map,VA,Richmond City,PJM,IPP CHP,GEN1,,57.4,52.5,52.5,Conventional Steam Coal,BIT,ST,5,1992,1,2021, , ,37.4556,-77.4308
61854,Veolia Energy Operating Service,54081,Spruance Operating Services LLC,Map,Map,VA,Richmond City,PJM,IPP CHP,GEN2,,57.4,52.5,52.5,Conventional Steam Coal,BIT,ST,5,1992,1,2021, , ,37.4556,-77.4308
6738,Franklin Heating Station,54224,Franklin Heating Station,Map,Map,MN,Olmsted,MISO,Commercial CHP,DG7,,2.4,2.3,2.4,Natural Gas Internal Combustion Engine,NG,IC,1,1982,1,2021, , ,44.020576,-92.4656
57280,"Eagle Creek Renewable Energy, LLC",54653,Kanaka,Map,Map,CA,Butte,CISO,IPP Non-CHP,KAN1,,1.1,1.1,1.1,Conventional Hydroelectric,WAT,HY,12,1988,1,2021, , ,39.558897,-121.2961
57139,W&T Offshore Inc,54730,Yellowhammer Gas Plant,Map,Map,AL,MOBILE,SOCO,Industrial Non-CHP,701,,3.4,3,3,Natural Gas Fired Combustion Turbine,NG,GT,3,1992,1,2021, , ,30.403538,-88.12833
62811,Sherbino Mesa I Windfarm LLC,56779,Sherbino I Wind Farm,Map,Map,TX,Pecos,ERCO,IPP Non-CHP,1,,150,150,150,Onshore Wind Turbine,WND,WT,10,2008,1,2021, , ,30.807272,-102.3556
