Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
55858,EDL Inc,56871,Zion Landfill Gas to Energy Facility,Map,Map,IL,Lake,PJM,IPP Non-CHP,1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,7,2002,1,2021, , ,42.4803,-87.8861
55858,EDL Inc,56871,Zion Landfill Gas to Energy Facility,Map,Map,IL,Lake,PJM,IPP Non-CHP,2,,1.4,1.4,1.4,Landfill Gas,LFG,IC,7,2002,1,2021, , ,42.4803,-87.8861
55858,EDL Inc,56871,Zion Landfill Gas to Energy Facility,Map,Map,IL,Lake,PJM,IPP Non-CHP,3,,1.4,1.4,1.4,Landfill Gas,LFG,IC,7,2002,1,2021, , ,42.4803,-87.8861
55858,EDL Inc,56871,Zion Landfill Gas to Energy Facility,Map,Map,IL,Lake,PJM,IPP Non-CHP,4,,1.4,1.4,1.4,Landfill Gas,LFG,IC,7,2002,1,2021, , ,42.4803,-87.8861
55858,EDL Inc,56871,Zion Landfill Gas to Energy Facility,Map,Map,IL,Lake,PJM,IPP Non-CHP,5,,1.4,1.4,1.4,Landfill Gas,LFG,IC,8,2007,1,2021, , ,42.4803,-87.8861
56498,Weaver Bridgewater Dairy,57173,Bridgewater Dairy Anaerobic Digester,Map,Map,OH,Williams,PJM,Industrial Non-CHP,1,,0.6,0.6,0.6,Other Waste Biomass,OBG,IC,9,2008,1,2021, , ,41.6292,-84.6694
56498,Weaver Bridgewater Dairy,57173,Bridgewater Dairy Anaerobic Digester,Map,Map,OH,Williams,PJM,Industrial Non-CHP,2,,0.6,0.6,0.6,Other Waste Biomass,OBG,IC,9,2008,1,2021, , ,41.6292,-84.6694
65245,"Terreva Wayne County RNG, LLC",57366,"Terreva Wayne County RNG, LLC",Map,Map,NC,Wayne,CPLE,IPP Non-CHP,1C,,1.1,1.1,1.1,Landfill Gas,LFG,IC,12,2010,1,2021, , ,35.2889,-78.0703
59184,Humphrey Realty,57685,Rinehart,Map,Map,FL,Seminole,FPC,IPP Non-CHP,1,,10,10,10,Solar Photovoltaic,SUN,PV,6,2011,1,2021, ,10,28.770601,-81.35334
58845,Pine Tree Landfill,58993,Pine Tree Landfill Gas to Energy,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,3202,,1.1,0.9,0.9,Landfill Gas,LFG,IC,1,2008,1,2021, , ,44.768611,-68.86167
58845,Pine Tree Landfill,58993,Pine Tree Landfill Gas to Energy,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,3203,,1.1,0.9,0.9,Landfill Gas,LFG,IC,1,2008,1,2021, , ,44.768611,-68.86167
59526,State Correctnl Inst Laurel Highlands,59759,Glades Pike Generation Plant,Map,Map,PA,Somerset,PJM,Commercial Non-CHP,SOLAR,,3.3,2.3,3.3,Landfill Gas,LFG,GT,10,2011,1,2021, , ,40.00665,-79.04104
219,Alaska Power and Telephone Co,61685,Slana Generating Station ,Map,Map,AK,Southeast Fairbanks,NA,Electric Utility,3,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,1,2016,1,2021, , ,62.592756,-143.5889
803,Arizona Public Service Co,113,Cholla,Map,Map,AZ,Navajo,AZPS,Electric Utility,4,,414,380,380,Conventional Steam Coal,SUB,ST,6,1981,12,2020, , ,34.9394,-110.3033
7490,Grand River Dam Authority,165,GREC,Map,Map,OK,Mayes,SWPP,Electric Utility,1,,540,540,540,Conventional Steam Coal,SUB,ST,6,1981,12,2020, , ,36.190278,-95.2894
17828,City of Springfield - (IL),963,Dallman,Map,Map,IL,Sangamon,MISO,Electric Utility,1,,90.2,64,64,Conventional Steam Coal,BIT,ST,6,1968,12,2020, , ,39.754803,-89.60239
17828,City of Springfield - (IL),963,Dallman,Map,Map,IL,Sangamon,MISO,Electric Utility,2,,90.2,60,60,Conventional Steam Coal,BIT,ST,6,1972,12,2020, , ,39.754803,-89.60239
18137,City of Stockton - (KS),1327,Stockton,Map,Map,KS,Rooks,SWPP,Electric Utility,4,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,5,1951,12,2020, , ,39.43619,-99.27793
18488,City of Taunton,1682,Cleary Flood Hybrid,Map,Map,MA,Bristol,ISNE,Electric Utility,8,,28.3,26,26.5,Petroleum Liquids,RFO,ST,6,1966,12,2020, , ,41.8653,-71.1061
56155,Lansing Board of Water and Light,1831,Eckert Station,Map,Map,MI,Ingham,MISO,Electric Utility,5,,80,63.1,66.3,Conventional Steam Coal,SUB,ST,6,1968,12,2020, , ,42.71839,-84.55808
56155,Lansing Board of Water and Light,1831,Eckert Station,Map,Map,MI,Ingham,MISO,Electric Utility,6,,80,62.8,64.1,Conventional Steam Coal,SUB,ST,8,1970,12,2020, , ,42.71839,-84.55808
17833,City Utilities of Springfield - (MO),2161,James River Power Station,Map,Map,MO,Greene,SWPP,Electric Utility,4,,60,56,56,Natural Gas Steam Turbine,NG,ST,5,1964,12,2020, , ,37.108611,-93.26194
17833,City Utilities of Springfield - (MO),2161,James River Power Station,Map,Map,MO,Greene,SWPP,Electric Utility,5,,105,97,97,Natural Gas Steam Turbine,NG,ST,5,1970,12,2020, , ,37.108611,-93.26194
19876,Virginia Electric & Power Co,3804,Possum Point,Map,Map,VA,Prince William,PJM,Electric Utility,5,,882,786,805,Petroleum Liquids,RFO,ST,6,1975,12,2020, , ,38.5367,-77.2806
19099,TransAlta Centralia Gen LLC,3845,Transalta Centralia Generation,Map,Map,WA,Lewis,BPAT,IPP Non-CHP,1,,729.9,670,670,Conventional Steam Coal,RC,ST,12,1972,12,2020, , ,46.755938,-122.8598
12698,Evergy Missouri West,6144,Kansas City International,Map,Map,MO,Platte,SWPP,Electric Utility,1,,18,16.7,16.7,Natural Gas Fired Combustion Turbine,NG,GT,4,1977,12,2020, , ,39.297252,-94.69315
12698,Evergy Missouri West,6144,Kansas City International,Map,Map,MO,Platte,SWPP,Electric Utility,2,,18,16.9,16.9,Natural Gas Fired Combustion Turbine,NG,GT,4,1977,12,2020, , ,39.297252,-94.69315
221,"Alaska Village Elec Coop, Inc",6341,Selawik,Map,Map,AK,Northwest Arctic,,Electric Utility,1A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,2003,12,2020, , ,66.606778,-160.0148
3953,Collins Pine Co,10661,Collins Pine Project,Map,Map,CA,Plumas,CISO,Industrial CHP,GEN4,,12,5,5,Wood/Wood Waste Biomass,WDS,ST,12,1985,12,2020, , ,40.303422,-121.2444
55903,Domtar Paper Company LLC,50189,Domtar Paper Co LLC Plymouth NC,Map,Map,NC,Martin,PJM,Industrial CHP,TG7,,7.5,7.5,7.5,Wood/Wood Waste Biomass,BLQ,ST,9,1952,12,2020, , ,35.8628,-76.7831
63235,Brookfield Renewable Trading and Marketing LP,50535,Mesa Wind Power LLC,Map,Map,CA,Riverside,CISO,IPP Non-CHP,WGNS,,27,27,27,Onshore Wind Turbine,WND,WT,11,1984,12,2020, , ,33.9461,-116.6769
64156,Sky River Wind LLC,50536,Sky River Wind Energy Center,Map,Map,CA,Kern,CISO,IPP Non-CHP,WGNS,,76.9,76.9,76.9,Onshore Wind Turbine,WND,WT,2,1991,12,2020, , ,35.2608,-118.2469
6452,Florida Power & Light Co,50976,Indiantown Cogeneration LP,Map,Map,FL,Martin,FPL,Electric Utility,GEN1,,395.4,330,330,Conventional Steam Coal,BIT,ST,12,1995,12,2020, , ,27.0389,-80.5125
15734,Energy Center San Diego LLC,54337,Energy Center San Diego,Map,Map,CA,San Diego,CISO,IPP CHP,1,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,8,1986,12,2020, , ,32.7149,-117.1689
15734,Energy Center San Diego LLC,54337,Energy Center San Diego,Map,Map,CA,San Diego,CISO,IPP CHP,2,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,8,1986,12,2020, , ,32.7149,-117.1689
54842,WM Renewable Energy LLC,54939,EKS Landfill,Map,Map,MN,Dakota,MISO,IPP Non-CHP,UNT1,,1.6,1.5,1.5,Landfill Gas,LFG,IC,5,1994,12,2020, , ,44.7806,-93.3094
54842,WM Renewable Energy LLC,54939,EKS Landfill,Map,Map,MN,Dakota,MISO,IPP Non-CHP,UNT2,,1.6,1.5,1.5,Landfill Gas,LFG,IC,5,1994,12,2020, , ,44.7806,-93.3094
54842,WM Renewable Energy LLC,54939,EKS Landfill,Map,Map,MN,Dakota,MISO,IPP Non-CHP,UNT4,,1.6,1.5,1.5,Landfill Gas,LFG,IC,7,2011,12,2020, , ,44.7806,-93.3094
5483,DuPage County,54987,Woodridge Greene Valley Treatment Plant,Map,Map,IL,DuPage,PJM,Commercial CHP,FM01,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,4,1996,12,2020, , ,41.74,-88.06
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,1,,25,24,24,Natural Gas Fired Combustion Turbine,NG,GT,6,2000,12,2020, , ,32.6889,-92.0811
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,2,,25,22,22,Natural Gas Fired Combustion Turbine,NG,GT,6,2000,12,2020, , ,32.6889,-92.0811
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,3,,25,22,22,Natural Gas Fired Combustion Turbine,NG,GT,1,2001,12,2020, , ,32.6889,-92.0811
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,4,,25,23,23,Natural Gas Fired Combustion Turbine,NG,GT,1,2001,12,2020, , ,32.6889,-92.0811
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,6,,21.8,18,18,Natural Gas Fired Combustion Turbine,NG,GT,6,2001,12,2020, , ,32.6889,-92.0811
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,7,,28.7,16,16,Natural Gas Fired Combustion Turbine,NG,GT,6,2001,12,2020, , ,32.6889,-92.0811
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,8,,25,19,19,Natural Gas Fired Combustion Turbine,NG,GT,6,2000,12,2020, , ,32.6889,-92.0811
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,9,,17,16,16,Natural Gas Fired Combustion Turbine,NG,GT,8,2000,12,2020, , ,32.6889,-92.0811
13886,NRG Sterlington Power LLC,55099,NRG Sterlington Power,Map,Map,LA,Ouachita,MISO,IPP Non-CHP,10,,16,16,16,Natural Gas Fired Combustion Turbine,NG,GT,7,2000,12,2020, , ,32.6889,-92.0811
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS10,,3.2,2,2,Landfill Gas,LFG,GT,7,2012,12,2020, , ,42.321111,-88.03194
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS7,,3.2,2,2,Landfill Gas,LFG,GT,7,2012,12,2020, , ,42.321111,-88.03194
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS8,,3.2,2,2,Landfill Gas,LFG,GT,7,2012,12,2020, , ,42.321111,-88.03194
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS9,,3.2,2,2,Landfill Gas,LFG,GT,7,2012,12,2020, , ,42.321111,-88.03194
361,Industrial Energy Applications Inc,56074,Alliant SBD 9901 Wells Fargo,Map,Map,IA,Linn,MISO,IPP Non-CHP,1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,12,2000,12,2020, , ,41.9244,-91.63852
57108,The County of Sonoma,57793,Sonoma County Fuel Cell,Map,Map,CA,Sonoma,CISO,Commercial CHP,FC-1,,1.4,1.4,1.4,Other Natural Gas,NG,FC,12,2010,12,2020, , ,38.466666,-122.7234
58133,Mercy Medical Center,58163,Mercy Medical Center,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,5,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1977,12,2020, , ,40.688333,-73.63083
17470,PUD No 1 of Snohomish County,60021,MESA 2,Map,Map,WA,Snohomish,BPAT,Electric Utility,MESA2,,2.4,2.2,2.2,Batteries,MWH,BA,7,2017,12,2020,8, ,47.972667,-122.1987
221,"Alaska Village Elec Coop, Inc",60245,New Stuyahok,Map,Map,AK,Dillingham,,Electric Utility,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,2012,12,2020, , ,59.448358,-157.3255
30151,"Tri-State G & T Assn, Inc",87,Escalante,Map,Map,NM,McKinley,WACM,Electric Utility,1,,257,253,253,Conventional Steam Coal,SUB,ST,12,1984,11,2020, , ,35.4159,-108.082
17632,Southern Illinois Power Coop,976,Marion,Map,Map,IL,Williamson,MISO,Electric Utility,4,,173,170,170,Conventional Steam Coal,BIT,ST,10,1978,11,2020, , ,37.619747,-88.95311
55269,NextEra Energy Duane Arnold LLC,1060,Duane Arnold Energy Center,Map,Map,IA,Linn,MISO,IPP Non-CHP,1,,679.5,601.4,622.1,Nuclear,NUC,ST,2,1975,11,2020, , ,42.1011,-91.7781
1752,Biola University,54296,Biola University Hybrid,Map,Map,CA,Los Angeles,CISO,Commercial CHP,EG1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,4,1990,11,2020, , ,33.906953,-118.0131
1752,Biola University,54296,Biola University Hybrid,Map,Map,CA,Los Angeles,CISO,Commercial CHP,EG2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,4,1990,11,2020, , ,33.906953,-118.0131
56817,Outagamie Clean Energy Project LLC,54842,Outagamie County Co-Generation Facility,Map,Map,WI,Outagamie,MISO,IPP CHP,G1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,2,2007,11,2020, , ,44.2869,-88.3339
56817,Outagamie Clean Energy Project LLC,54842,Outagamie County Co-Generation Facility,Map,Map,WI,Outagamie,MISO,IPP CHP,G2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,2,2007,11,2020, , ,44.2869,-88.3339
56817,Outagamie Clean Energy Project LLC,54842,Outagamie County Co-Generation Facility,Map,Map,WI,Outagamie,MISO,IPP CHP,G3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,2,2007,11,2020, , ,44.2869,-88.3339
56817,Outagamie Clean Energy Project LLC,54842,Outagamie County Co-Generation Facility,Map,Map,WI,Outagamie,MISO,IPP CHP,G4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,7,2016,11,2020, , ,44.2869,-88.3339
56778,Bloom Energy 2009 PPA,57807,Coca Cola American Canyon,Map,Map,CA,Napa,CISO,IPP Non-CHP,COK01,,1.1,1,1,Other Natural Gas,NG,FC,9,2011,11,2020, , ,38.190705,-122.2751
63274,Vassar Brothers Medical Center,63550,Vassar Brothers Medical Center,Map,Map,NY,Dutchess,NYIS,Commercial Non-CHP,SC-67,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,2006,11,2020, , ,41.693606,-73.93482
189,PowerSouth Energy Cooperative,56,Lowman Energy Center,Map,Map,AL,Washington,SOCO,Electric Utility,1,,66,78,78,Conventional Steam Coal,BIT,ST,6,1969,10,2020, , ,31.488019,-87.91075
189,PowerSouth Energy Cooperative,56,Lowman Energy Center,Map,Map,AL,Washington,SOCO,Electric Utility,2,,236,238,238,Conventional Steam Coal,BIT,ST,6,1978,10,2020, , ,31.488019,-87.91075
189,PowerSouth Energy Cooperative,56,Lowman Energy Center,Map,Map,AL,Washington,SOCO,Electric Utility,3,,236,238,238,Conventional Steam Coal,BIT,ST,6,1980,10,2020, , ,31.488019,-87.91075
6455,"Duke Energy Florida, LLC",624,Avon Park,Map,Map,FL,Highlands,FPC,Electric Utility,P1,,33.7,24,25,Natural Gas Fired Combustion Turbine,NG,GT,12,1968,10,2020, , ,27.579444,-81.49278
6455,"Duke Energy Florida, LLC",624,Avon Park,Map,Map,FL,Highlands,FPC,Electric Utility,P2,,33.7,24,25,Petroleum Liquids,DFO,GT,12,1968,10,2020, , ,27.579444,-81.49278
10606,City of Lake Mills,1154,Lake Mills,Map,Map,IA,Winnebago,MISO,Electric Utility,1A,,3,3,3,Petroleum Liquids,DFO,IC,1,1969,10,2020, , ,43.4172,-93.5322
10606,City of Lake Mills,1154,Lake Mills,Map,Map,IA,Winnebago,MISO,Electric Utility,5,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,1,1956,10,2020, , ,43.4172,-93.5322
6204,City of Farmington - (NM),2465,Animas,Map,Map,NM,San Juan,WACM,Electric Utility,GT1,CTG1,18.6,17,19,Natural Gas Fired Combustion Turbine,NG,GT,5,1994,10,2020, , ,36.725138,-108.192
1015,Austin Energy,3548,Decker Creek,Map,Map,TX,Travis,ERCO,Electric Utility,1,,321,320,335,Natural Gas Steam Turbine,NG,ST,7,1971,10,2020, , ,30.3033,-97.6128
15248,Portland General Electric Co,6106,Boardman,Map,Map,OR,Morrow,PGE,Electric Utility,1,,642.2,585,585,Conventional Steam Coal,SUB,ST,8,1980,10,2020, , ,45.693182,-119.8088
1951,White Pine Electric Power LLC,10148,White Pine Electric Power,Map,Map,MI,Ontonagon,MISO,IPP Non-CHP,GEN3,,20,18,18,Natural Gas Steam Turbine,NG,ST,12,1954,10,2020, , ,46.7644,-89.5669
57251,MM Tajiguas Energy LLC,55603,Tajiguas Plant,Map,Map,CA,Santa Barbara,CISO,IPP Non-CHP,UNT1,,3,2.7,2.7,Landfill Gas,LFG,IC,8,2000,10,2020, , ,34.4383,-119.9397
58133,Mercy Medical Center,58163,Mercy Medical Center,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,4,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,1,1985,10,2020, , ,40.688333,-73.63083
58133,Mercy Medical Center,58163,Mercy Medical Center,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,6,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,1995,10,2020, , ,40.688333,-73.63083
63884,Oklaunion Power Station,127,Oklaunion,Map,Map,TX,Wilbarger,SWPP,Electric Utility,1,,720,650,650,Conventional Steam Coal,SUB,ST,12,1986,9,2020, , ,34.0825,-99.1753
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,2,,0.7,0.5,0.5,Petroleum Liquids,DFO,IC,3,1939,9,2020, , ,37.9876,-103.5468
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,3,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,3,1939,9,2020, , ,37.9876,-103.5468
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,4,,1,1,1,Petroleum Liquids,DFO,IC,3,1942,9,2020, , ,37.9876,-103.5468
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,6,,3,2.5,2.5,Petroleum Liquids,DFO,IC,1,1958,9,2020, , ,37.9876,-103.5468
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,7,,3.5,3,3,Petroleum Liquids,DFO,IC,1,1962,9,2020, , ,37.9876,-103.5468
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,8,,3.5,3,3,Petroleum Liquids,DFO,IC,1,1962,9,2020, , ,37.9876,-103.5468
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,9,,5.1,4,4,Petroleum Liquids,DFO,IC,1,1970,9,2020, , ,37.9876,-103.5468
1692,Big Rivers Electric Corp,1381,Kenneth C Coleman,Map,Map,KY,Hancock,MISO,Electric Utility,1,,205,150,150,Conventional Steam Coal,BIT,ST,9,1969,9,2020, , ,37.9631,-86.7911
1692,Big Rivers Electric Corp,1381,Kenneth C Coleman,Map,Map,KY,Hancock,MISO,Electric Utility,2,,205,138,138,Conventional Steam Coal,BIT,ST,7,1970,9,2020, , ,37.9631,-86.7911
1692,Big Rivers Electric Corp,1381,Kenneth C Coleman,Map,Map,KY,Hancock,MISO,Electric Utility,3,,192,155,155,Conventional Steam Coal,BIT,ST,12,1971,9,2020, , ,37.9631,-86.7911
1692,Big Rivers Electric Corp,1383,Robert A Reid,Map,Map,KY,Webster,MISO,Electric Utility,1,,96,65,65,Conventional Steam Coal,BIT,ST,1,1966,9,2020, , ,37.6461,-87.5019
9130,Hutchinson Utilities Comm,1980,Hutchinson Plant #1,Map,Map,MN,McLeod,MISO,Electric Utility,4,,4,3.9,3.9,Natural Gas Internal Combustion Engine,NG,IC,1,1968,9,2020, , ,44.895741,-94.36843
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT4,,21.1,12.9,15.6,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,9,2020, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT5,,21.1,15.5,17.2,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,9,2020, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT6,,22,12.6,16.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,9,2020, , ,40.759167,-73.94611
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT9,,25,16.3,22.8,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,9,2020, , ,40.759167,-73.94611
7092,General Mills Inc,54564,General Mills Inc,Map,Map,NY,Erie,NYIS,Industrial CHP,GEN1,,3.8,3.4,4,Natural Gas Fired Combustion Turbine,NG,GT,12,1988,9,2020, , ,42.870968,-78.87555
5063,City of Denton - (TX),57071,Denton Power LLC,Map,Map,TX,Denton,ERCO,Electric Utility,1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2008,9,2020, , ,33.191854,-97.0761
58992,"AgPower DCD, LLC",57344,Cargill Dry Creek Biofactory,Map,Map,ID,Twin Falls,IPCO,Industrial CHP,GS1,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,10,2008,9,2020, , ,42.424937,-114.2292
58992,"AgPower DCD, LLC",57344,Cargill Dry Creek Biofactory,Map,Map,ID,Twin Falls,IPCO,Industrial CHP,GS2,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,10,2008,9,2020, , ,42.424937,-114.2292
58992,"AgPower DCD, LLC",57344,Cargill Dry Creek Biofactory,Map,Map,ID,Twin Falls,IPCO,Industrial CHP,GS3,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,10,2008,9,2020, , ,42.424937,-114.2292
58133,Mercy Medical Center,58163,Mercy Medical Center,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,1,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,1,1959,9,2020, , ,40.688333,-73.63083
57128,Bloom Energy,58299,Xilinx San Jose,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,XLX,,1.1,1,1,Other Natural Gas,NG,FC,2,2012,9,2020, , ,37.252778,-121.9342
5517,Dynegy Midwest Generation Inc,889,Baldwin Energy Complex,Map,Map,IL,Randolph,MISO,IPP Non-CHP,3,,634.5,621,630,Conventional Steam Coal,RC,ST,4,1975,8,2020, , ,38.205,-89.8544
14229,City of Ottawa - (KS),1316,Ottawa,Map,Map,KS,Franklin,SWPP,Electric Utility,GT1,,11.5,8,9,Natural Gas Fired Combustion Turbine,NG,GT,12,1967,8,2020, , ,38.615579,-95.27974
39006,Brookfield White Pine Hydro LLC,1480,Androscoggin 3,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,328,,4.9,4.9,4.9,Conventional Hydroelectric,WAT,HY,1,1928,8,2020, , ,44.135332,-70.2015
3522,Chugach Electric Assn Inc,6293,International,Map,Map,AK,Anchorage,,Electric Utility,2,,15,12.6,14.1,Natural Gas Fired Combustion Turbine,NG,GT,11,1965,8,2020, , ,61.168972,-149.911
58173,Almatis Burnside Inc.,58200,Burnside Alumina Plant,Map,Map,LA,Ascension,MISO,Industrial CHP,GEN1,,4,4,4,Natural Gas Steam Turbine,NG,ST,12,1957,8,2020, , ,30.134167,-90.9175
58173,Almatis Burnside Inc.,58200,Burnside Alumina Plant,Map,Map,LA,Ascension,MISO,Industrial CHP,GEN2,,4,4,4,Natural Gas Steam Turbine,NG,ST,12,1957,8,2020, , ,30.134167,-90.9175
58173,Almatis Burnside Inc.,58200,Burnside Alumina Plant,Map,Map,LA,Ascension,MISO,Industrial CHP,GEN3,,4,4,4,Natural Gas Steam Turbine,NG,ST,12,1957,8,2020, , ,30.134167,-90.9175
221,"Alaska Village Elec Coop, Inc",60243,Ambler,Map,Map,AK,Northwest Arctic,,Electric Utility,1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,9,1998,8,2020, , ,67.08798,-157.8567
12653,"Lanyard Power Holdings, LLC",65284,Dickerson,Map,Map,MD,Montgomery,PJM,IPP Non-CHP,2,,196,173,173,Conventional Steam Coal,BIT,ST,4,1960,8,2020, , ,39.2097,-77.4644
12653,"Lanyard Power Holdings, LLC",65284,Dickerson,Map,Map,MD,Montgomery,PJM,IPP Non-CHP,3,,196,173,173,Conventional Steam Coal,BIT,ST,3,1962,8,2020, , ,39.2097,-77.4644
12653,"Lanyard Power Holdings, LLC",65284,Dickerson,Map,Map,MD,Montgomery,PJM,IPP Non-CHP,ST1,,196,173,173,Conventional Steam Coal,BIT,ST,6,1959,8,2020, , ,39.2097,-77.4644
13756,Northern Indiana Pub Serv Co,995,Bailly,Map,Map,IN,Porter,MISO,Electric Utility,10,,37.5,31,31,Natural Gas Fired Combustion Turbine,NG,GT,11,1968,7,2020, , ,41.645,-87.1225
20737,Willmar Municipal Utilities,2022,Willmar,Map,Map,MN,Kandiyohi,MISO,Electric Utility,3,,18,16.8,16.8,Natural Gas Steam Turbine,NG,ST,11,1970,7,2020, , ,45.121705,-95.05324
20737,Willmar Municipal Utilities,2022,Willmar,Map,Map,MN,Kandiyohi,MISO,Electric Utility,ST2,,8,6.5,6.5,Natural Gas Steam Turbine,NG,ST,9,1956,7,2020, , ,45.121705,-95.05324
2647,City of Butler - (MO),2115,Butler Municipal Power Plant,Map,Map,MO,Bates,SWPP,Electric Utility,4,,1.4,1,1,Petroleum Liquids,DFO,IC,9,1952,7,2020, , ,38.264408,-94.34439
55965,Verso Corporation,50424,Duluth Paper Mill,Map,Map,MN,St Louis,MISO,Industrial CHP,GEN1,,10.6,10.6,10.6,All Other,PUR,ST,11,1986,7,2020, , ,46.734957,-92.16209
4794,City of Danville - (VA),56365,Danville Westover Plant,Map,Map,VA,Danville City,PJM,Electric Utility,GEN1,,1.8,1.2,1.2,Petroleum Liquids,DFO,IC,7,2005,7,2020, , ,36.6114,-79.4631
57054,Suzlon Project VIII LLC,57741,Suzlon Project VIII LLC,Map,Map,TX,Hartley,SWPP,IPP Non-CHP,SP111,,2.1,2.1,2.1,Onshore Wind Turbine,WND,WT,4,2015,7,2020, , ,35.75,-102.28
57054,Suzlon Project VIII LLC,57741,Suzlon Project VIII LLC,Map,Map,TX,Hartley,SWPP,IPP Non-CHP,SP97,,2.1,2.1,2.1,Onshore Wind Turbine,WND,WT,10,2011,7,2020, , ,35.75,-102.28
58133,Mercy Medical Center,58163,Mercy Medical Center,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,7,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1999,7,2020, , ,40.688333,-73.63083
19541,University of North Carolina,58268,UNC-CH LFG Facility,Map,Map,NC,Orange,DUK,Commercial Non-CHP,LFG1,,1,1,1,Landfill Gas,LFG,IC,1,2013,7,2020, , ,35.938611,-79.05917
58969,Harvest Power Orlando LLC,59151,Harvest Power Orlando,Map,Map,FL,Orange,FPC,Commercial CHP,CHP 1,,1.6,1.6,1.6,Other Waste Biomass,OBG,IC,12,2013,7,2020, , ,28.376111,-81.59056
58969,Harvest Power Orlando LLC,59151,Harvest Power Orlando,Map,Map,FL,Orange,FPC,Commercial CHP,CHP 2,,1.6,1.6,1.6,Other Waste Biomass,OBG,IC,12,2013,7,2020, , ,28.376111,-81.59056
57128,Bloom Energy,59281,eBay - South Jordan,Map,Map,UT,Salt Lake,PACE,IPP Non-CHP,EBY00,,6,6,6,Other Natural Gas,NG,FC,9,2013,7,2020, , ,40.560556,-112.0478
57128,Bloom Energy,59281,eBay - South Jordan,Map,Map,UT,Salt Lake,PACE,IPP Non-CHP,EBY03,,3.8,3.8,3.8,Other Natural Gas,NG,FC,3,2015,7,2020, , ,40.560556,-112.0478
10623,City of Lakeland - (FL),676,C D McIntosh Jr,Map,Map,FL,Polk,FMPP,Electric Utility,ST2,,126,106,106,Natural Gas Steam Turbine,NG,ST,6,1976,6,2020, , ,28.0801,-81.9229
6141,City of Fairfield- (IL),940,Fairfield,Map,Map,IL,Wayne,MISO,Electric Utility,IC5,,2.4,2.4,2.4,Petroleum Liquids,DFO,IC,1,1967,6,2020, , ,38.380709,-88.36601
6141,City of Fairfield- (IL),940,Fairfield,Map,Map,IL,Wayne,MISO,Electric Utility,IC6,,2.4,2.4,2.4,Petroleum Liquids,DFO,IC,1,1967,6,2020, , ,38.380709,-88.36601
6141,City of Fairfield- (IL),940,Fairfield,Map,Map,IL,Wayne,MISO,Electric Utility,IC7,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,3,1979,6,2020, , ,38.380709,-88.36601
14268,City of Owensboro - (KY),1374,Elmer Smith,Map,Map,KY,Daviess,LGEE,Electric Utility,1,,163.2,137,142.3,Conventional Steam Coal,BIT,ST,4,1964,6,2020, , ,37.7942,-87.0608
14268,City of Owensboro - (KY),1374,Elmer Smith,Map,Map,KY,Daviess,LGEE,Electric Utility,2,,282.1,262.8,265.5,Conventional Steam Coal,BIT,ST,3,1974,6,2020, , ,37.7942,-87.0608
60422,H.A. Wagner LLC,1554,Herbert A Wagner,Map,Map,MD,Anne Arundel,PJM,IPP Non-CHP,2,,136,118,118,Conventional Steam Coal,RC,ST,1,1959,6,2020, , ,39.1781,-76.5268
4161,"Constellation Power Source Generation, LLC",1555,Notch Cliff,Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT1,,18,14,16,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,6,2020, , ,39.4217,-76.5087
4161,"Constellation Power Source Generation, LLC",1555,Notch Cliff,Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT2,,18,14,16,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,6,2020, , ,39.4217,-76.5087
4161,"Constellation Power Source Generation, LLC",1555,Notch Cliff,Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT3,,18,14,16,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,6,2020, , ,39.4217,-76.5087
4161,"Constellation Power Source Generation, LLC",1555,Notch Cliff,Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT4,,18,14,16,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,6,2020, , ,39.4217,-76.5087
4161,"Constellation Power Source Generation, LLC",1560,Westport,Map,Map,MD,Baltimore City,PJM,IPP Non-CHP,GT5,,121.5,115.8,115.8,Natural Gas Fired Combustion Turbine,NG,GT,2,1969,6,2020, , ,39.26604,-76.62954
7483,City of Grand Haven - (MI),1825,J B Sims,Map,Map,MI,Ottawa,MISO,Electric Utility,3,,80,69.1,69.1,Conventional Steam Coal,BIT,ST,8,1983,6,2020, , ,43.0706,-86.235
7483,City of Grand Haven - (MI),1826,Grand Haven Diesel Plant,Map,Map,MI,Ottawa,MISO,Electric Utility,1,,7,8.4,8.4,Natural Gas Internal Combustion Engine,NG,IC,2,1974,6,2020, , ,43.0598,-86.2379
9231,City of Independence - (MO),2132,Blue Valley,Map,Map,MO,Jackson,SWPP,Electric Utility,2,,25,21,21,Natural Gas Steam Turbine,NG,ST,5,1958,6,2020, , ,39.0919,-94.3261
9231,City of Independence - (MO),2132,Blue Valley,Map,Map,MO,Jackson,SWPP,Electric Utility,3,,65,51,51,Natural Gas Steam Turbine,NG,ST,8,1965,6,2020, , ,39.0919,-94.3261
9231,City of Independence - (MO),2132,Blue Valley,Map,Map,MO,Jackson,SWPP,Electric Utility,ST1,,25,21,21,Natural Gas Steam Turbine,NG,ST,4,1958,6,2020, , ,39.0919,-94.3261
58620,AEP Generation Resources Inc,2840,Conesville,Map,Map,OH,Coshocton,PJM,IPP Non-CHP,4,,841.5,780,780,Conventional Steam Coal,BIT,ST,6,1973,6,2020, , ,40.1842,-81.8811
20856,Wisconsin Power & Light Co,4057,Rock River,Map,Map,WI,Rock,MISO,Electric Utility,3,,37.5,21.2,28,Natural Gas Fired Combustion Turbine,NG,GT,8,1967,6,2020, , ,42.583094,-89.02592
20856,Wisconsin Power & Light Co,4057,Rock River,Map,Map,WI,Rock,MISO,Electric Utility,4,,18,15.8,17.9,Natural Gas Fired Combustion Turbine,NG,GT,12,1968,6,2020, , ,42.583094,-89.02592
20856,Wisconsin Power & Light Co,4057,Rock River,Map,Map,WI,Rock,MISO,Electric Utility,5,,56.7,48.7,58.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1972,6,2020, , ,42.583094,-89.02592
20856,Wisconsin Power & Light Co,4057,Rock River,Map,Map,WI,Rock,MISO,Electric Utility,6,,56.7,33.7,38.9,Natural Gas Fired Combustion Turbine,NG,GT,6,1972,6,2020, , ,42.583094,-89.02592
20856,Wisconsin Power & Light Co,4059,Sheepskin,Map,Map,WI,Rock,MISO,Electric Utility,1,,41.7,36.4,41.7,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2020, , ,42.8347,-89.11083
6035,"Constellation Power, Inc",7701,Fairless Hills,Map,Map,PA,Bucks,PJM,IPP Non-CHP,A,,30,30,30,Landfill Gas,LFG,ST,12,1996,6,2020, , ,40.1405,-74.7506
6035,"Constellation Power, Inc",7701,Fairless Hills,Map,Map,PA,Bucks,PJM,IPP Non-CHP,B,,30,30,30,Landfill Gas,LFG,ST,12,1996,6,2020, , ,40.1405,-74.7506
5624,"RED-Rochester, LLC",10025,"RED-Rochester, LLC",Map,Map,NY,Monroe,NYIS,Industrial CHP,22TG,,12.5,12.5,12.5,Natural Gas Steam Turbine,NG,ST,8,1954,6,2020, , ,43.1989,-77.6319
66104,Billerud Wisconsin LLC,10466,Wisconsin Rapids Paper Mill,Map,Map,WI,Wood,MISO,Industrial CHP,GEN2,,8.3,8.6,8.3,All Other,PUR,ST,8,1995,6,2020, , ,44.3989,-89.9403
54827,Telogia Power LLC,50774,Telogia Power,Map,Map,FL,Liberty,FPC,IPP Non-CHP,GEN1,,14,13.7,13.7,Wood/Wood Waste Biomass,WDS,ST,7,1986,6,2020, , ,30.3349,-84.8182
61351,APTIM Environmental & Infrastructure,54934,Keystone Recovery,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,NO 1,,0.8,0.7,0.7,Landfill Gas,LFG,IC,1,1995,6,2020, , ,41.436308,-75.59844
61351,APTIM Environmental & Infrastructure,54934,Keystone Recovery,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,NO 2,,0.8,0.7,0.7,Landfill Gas,LFG,IC,1,1995,6,2020, , ,41.436308,-75.59844
61351,APTIM Environmental & Infrastructure,54934,Keystone Recovery,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,NO 3,,0.8,0.7,0.7,Landfill Gas,LFG,IC,1,1995,6,2020, , ,41.436308,-75.59844
61351,APTIM Environmental & Infrastructure,54934,Keystone Recovery,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,NO 4,,0.8,0.7,0.7,Landfill Gas,LFG,IC,1,1995,6,2020, , ,41.436308,-75.59844
61351,APTIM Environmental & Infrastructure,54934,Keystone Recovery,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,NO 5,,0.8,0.7,0.7,Landfill Gas,LFG,IC,3,1996,6,2020, , ,41.436308,-75.59844
61351,APTIM Environmental & Infrastructure,54934,Keystone Recovery,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,NO 6,,0.8,0.7,0.7,Landfill Gas,LFG,IC,3,1996,6,2020, , ,41.436308,-75.59844
61351,APTIM Environmental & Infrastructure,54934,Keystone Recovery,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,NO 7,,0.8,0.7,0.7,Landfill Gas,LFG,IC,3,1996,6,2020, , ,41.436308,-75.59844
57172,SC Landfill Energy LLC,57843,SC Landfill Energy LLC,Map,Map,NJ,Salem,PJM,IPP Non-CHP,GEN1,,1.9,1.8,1.8,Landfill Gas,LFG,IC,12,2008,6,2020, , ,39.588889,-75.37639
57174,SX Landfill Energy LLC,57846,SX Landfill Energy LLC,Map,Map,NJ,Sussex,PJM,IPP Non-CHP,UNIT1,,1.6,1.5,1.5,Landfill Gas,LFG,IC,6,2011,6,2020, , ,41.093613,-74.67885
57174,SX Landfill Energy LLC,57846,SX Landfill Energy LLC,Map,Map,NJ,Sussex,PJM,IPP Non-CHP,UNIT2,,1.6,1.5,1.5,Landfill Gas,LFG,IC,6,2011,6,2020, , ,41.093613,-74.67885
57175,BC Landfill Energy LLC,57847,BC Landfill Energy LLC,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,UNIT1,,1.5,1.4,1.4,Landfill Gas,LFG,IC,8,2007,6,2020, , ,40.074167,-74.66556
57175,BC Landfill Energy LLC,57847,BC Landfill Energy LLC,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,UNIT2,,1.5,1.4,1.4,Landfill Gas,LFG,IC,8,2007,6,2020, , ,40.074167,-74.66556
57175,BC Landfill Energy LLC,57847,BC Landfill Energy LLC,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,UNIT3,,1.5,1.4,1.4,Landfill Gas,LFG,IC,8,2007,6,2020, , ,40.074167,-74.66556
57175,BC Landfill Energy LLC,57847,BC Landfill Energy LLC,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,UNIT4,,1.5,1.4,1.4,Landfill Gas,LFG,IC,8,2007,6,2020, , ,40.074167,-74.66556
57175,BC Landfill Energy LLC,57847,BC Landfill Energy LLC,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,UNIT5,,1.5,1.4,1.4,Landfill Gas,LFG,IC,8,2007,6,2020, , ,40.074167,-74.66556
59219,Albany Medical Center,59453,Albany Medical Ctr Cogen Plant,Map,Map,NY,Albany,NYIS,Commercial CHP,GTG1,,4.6,4,5.3,Natural Gas Fired Combustion Turbine,NG,GT,3,2013,6,2020, , ,42.655,-73.7777
17698,Southwestern Electric Power Co,1417,Lieberman,Map,Map,LA,Caddo,SWPP,Electric Utility,2,,25,26,26,Natural Gas Steam Turbine,NG,ST,4,1949,5,2020, , ,32.7047,-93.9597
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,1,,190.4,180,180,Conventional Steam Coal,BIT,ST,8,1959,5,2020, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,2,,190.4,180,180,Conventional Steam Coal,BIT,ST,7,1960,5,2020, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,3,,190.4,180,180,Conventional Steam Coal,BIT,ST,7,1961,5,2020, , ,40.5317,-80.6319
64226,Energy Harbor Generation LLC,2866,W H Sammis,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,4,,190.4,180,180,Conventional Steam Coal,BIT,ST,11,1962,5,2020, , ,40.5317,-80.6319
17698,Southwestern Electric Power Co,3476,Knox Lee,Map,Map,TX,Gregg,SWPP,Electric Utility,2,,38,31,31,Natural Gas Steam Turbine,NG,ST,12,1950,5,2020, , ,32.3766,-94.6415
17698,Southwestern Electric Power Co,3476,Knox Lee,Map,Map,TX,Gregg,SWPP,Electric Utility,3,,38,25,25,Natural Gas Steam Turbine,NG,ST,6,1952,5,2020, , ,32.3766,-94.6415
17698,Southwestern Electric Power Co,3477,Lone Star,Map,Map,TX,Morris,SWPP,Electric Utility,1,,40,50,50,Natural Gas Steam Turbine,NG,ST,3,1954,5,2020, , ,32.9215,-94.7226
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,10wt,,0.1,0.1,0.1,Onshore Wind Turbine,WND,WT,7,1999,5,2020, , ,66.837778,-162.5569
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,12wt,,0.1,0.1,0.1,Onshore Wind Turbine,WND,WT,5,2005,5,2020, , ,66.837778,-162.5569
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,4WT,,0.5,0.5,0.5,Onshore Wind Turbine,WND,WT,1,1999,5,2020, , ,66.837778,-162.5569
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,5WT,,0.1,0.1,0.1,Onshore Wind Turbine,WND,WT,1,2002,5,2020, , ,66.837778,-162.5569
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,6WT,,0.1,0.1,0.1,Onshore Wind Turbine,WND,WT,1,2005,5,2020, , ,66.837778,-162.5569
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,7WT,,0.1,0.1,0.1,Onshore Wind Turbine,WND,WT,2,2006,5,2020, , ,66.837778,-162.5569
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,8WT,,0.1,0.1,0.1,Onshore Wind Turbine,WND,WT,7,1999,5,2020, , ,66.837778,-162.5569
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,9wt,,0.1,0.1,0.1,Onshore Wind Turbine,WND,WT,7,1999,5,2020, , ,66.837778,-162.5569
1615,Town of Berlin - (MD),6565,Berlin,Map,Map,MD,Worcester,PJM,Electric Utility,4A,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,7,2000,5,2020, , ,38.327778,-75.21722
63958,Midland and Gladwin Counties,50157,Sanford Dam,Map,Map,MI,Midland,MISO,IPP Non-CHP,1,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,1,1923,5,2020, , ,43.6773,-84.3802
63958,Midland and Gladwin Counties,50157,Sanford Dam,Map,Map,MI,Midland,MISO,IPP Non-CHP,2,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,1,1923,5,2020, , ,43.6773,-84.3802
63958,Midland and Gladwin Counties,50157,Sanford Dam,Map,Map,MI,Midland,MISO,IPP Non-CHP,3,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,1,1923,5,2020, , ,43.6773,-84.3802
63958,Midland and Gladwin Counties,50159,Secord,Map,Map,MI,Gladwin,MISO,IPP Non-CHP,1,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,1,1923,5,2020, , ,44.0411,-84.3418
63958,Midland and Gladwin Counties,50160,Smallwood,Map,Map,MI,Gladwin,MISO,IPP Non-CHP,1,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,1,1923,5,2020, , ,43.9599,-84.336
15174,Freeport McMoRan Oil & Gas,50623,Gaviota Oil Plant,Map,Map,CA,Santa Barbara,CISO,Industrial CHP,GENA,,3.5,3,3.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1987,5,2020, , ,34.475067,-120.2051
15174,Freeport McMoRan Oil & Gas,50623,Gaviota Oil Plant,Map,Map,CA,Santa Barbara,CISO,Industrial CHP,GENB,,3.5,3,3.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1987,5,2020, , ,34.475067,-120.2051
15174,Freeport McMoRan Oil & Gas,50623,Gaviota Oil Plant,Map,Map,CA,Santa Barbara,CISO,Industrial CHP,GENC,,3.5,3,3.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1987,5,2020, , ,34.475067,-120.2051
15174,Freeport McMoRan Oil & Gas,50623,Gaviota Oil Plant,Map,Map,CA,Santa Barbara,CISO,Industrial CHP,GEND,,3.5,3,3.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1987,5,2020, , ,34.475067,-120.2051
12303,Merck & Co Inc-West Point,52149,West Point (PA),Map,Map,PA,Montgomery,PJM,Industrial CHP,GEN4,,1.7,1.7,1.7,Natural Gas Internal Combustion Engine,NG,IC,6,1995,5,2020, , ,40.217963,-75.29882
17897,St Mary's Hospital,54262,Saint Marys Hospital Power Plant,Map,Map,MN,Olmsted,MISO,Commercial CHP,6,,2.7,2.7,2.7,Natural Gas Internal Combustion Engine,NG,IC,1,1989,5,2020, , ,44.09785,-92.47982
19539,University of Iowa,54775,University of Iowa Main Power Plant,Map,Map,IA,Johnson,MISO,Commercial CHP,GEN1,,3,3,3,Natural Gas Steam Turbine,NG,ST,1,1947,5,2020, , ,41.6572,-91.54
19539,University of Iowa,54775,University of Iowa Main Power Plant,Map,Map,IA,Johnson,MISO,Commercial CHP,GEN2,,3,3,3,Natural Gas Steam Turbine,NG,ST,1,1956,5,2020, , ,41.6572,-91.54
59878,Clean Fuel Partners Dane,59559,Clean Fuel Dane Community Digester,Map,Map,WI,Dane,MISO,IPP CHP,GEN#1,,1,1,1,Other Waste Biomass,OBG,IC,3,2011,5,2020, , ,43.217222,-89.47917
59878,Clean Fuel Partners Dane,59559,Clean Fuel Dane Community Digester,Map,Map,WI,Dane,MISO,IPP CHP,GEN#2,,1,1,1,Other Waste Biomass,OBG,IC,3,2011,5,2020, , ,43.217222,-89.47917
57249,EPP Renewable Energy,61777,Brevard,Map,Map,FL,Brevard,FPL,IPP Non-CHP,ENG5,,1.6,1.6,1.6,Landfill Gas,LFG,IC,5,2008,5,2020, , ,28.39265,-80.82867
6027,Entergy Nuclear Indian Point 2,2497,Indian Point 2,Map,Map,NY,Westchester,NYIS,IPP Non-CHP,2,,"1,299.00","1,011.50","1,025.90",Nuclear,NUC,ST,8,1973,4,2020, , ,41.270556,-73.9527
55970,JHP Pharmaceuticals LLC,50318,Par Sterile Products,Map,Map,MI,Oakland,MISO,Industrial CHP,38-1,,2.8,2.8,3.7,Natural Gas Fired Combustion Turbine,NG,GT,11,1986,4,2020, , ,42.68367,-83.11434
34691,Ormat Nevada Inc,50654,Steamboat Hills LP,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,GEN1,,16.3,10.9,16.3,Geothermal,GEO,ST,2,1988,4,2020, , ,39.37,-119.7669
34691,Ormat Nevada Inc,50654,Steamboat Hills LP,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OEC41,,5.5,3.7,5.5,Geothermal,GEO,BT,4,2007,4,2020, , ,39.37,-119.7669
13491,New York University,54808,New York University Central Plant,Map,Map,NY,New York,NYIS,Commercial CHP,D2,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1984,4,2020, , ,40.7899,-73.9233
13491,New York University,54808,New York University Central Plant,Map,Map,NY,New York,NYIS,Commercial CHP,D3,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1984,4,2020, , ,40.7899,-73.9233
13491,New York University,54808,New York University Central Plant,Map,Map,NY,New York,NYIS,Commercial CHP,D4,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1984,4,2020, , ,40.7899,-73.9233
13491,New York University,54808,New York University Central Plant,Map,Map,NY,New York,NYIS,Commercial CHP,D5,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1984,4,2020, , ,40.7899,-73.9233
13491,New York University,54808,New York University Central Plant,Map,Map,NY,New York,NYIS,Commercial CHP,D6,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1984,4,2020, , ,40.7899,-73.9233
13491,New York University,54808,New York University Central Plant,Map,Map,NY,New York,NYIS,Commercial CHP,D7,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1984,4,2020, , ,40.7899,-73.9233
13491,New York University,54808,New York University Central Plant,Map,Map,NY,New York,NYIS,Commercial CHP,DI,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1984,4,2020, , ,40.7899,-73.9233
20858,WPPI Energy,56266,WPPI Hartford DG,Map,Map,WI,Washington,MISO,Electric Utility,1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,4,2005,4,2020, , ,43.3358,-88.4097
58893,Xeres Ventures LLC,59074,"SC 1 Data Center, Phase 2",Map,Map,CA,Santa Clara,CISO,Commercial Non-CHP,EG8A,,2.2,2.2,2.2,Petroleum Liquids,DFO,IC,9,2011,4,2020, , ,37.361667,-121.9436
4161,"Constellation Power Source Generation, LLC",1555,Notch Cliff,Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT5,,18,14.6,16,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,3,2020, , ,39.4217,-76.5087
4161,"Constellation Power Source Generation, LLC",1555,Notch Cliff,Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT6,,18,15.6,16,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,3,2020, , ,39.4217,-76.5087
4161,"Constellation Power Source Generation, LLC",1555,Notch Cliff,Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT7,,18,14.5,16,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,3,2020, , ,39.4217,-76.5087
4161,"Constellation Power Source Generation, LLC",1555,Notch Cliff,Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT8,,18,16,16,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,3,2020, , ,39.4217,-76.5087
5015,Delano Municipal Utilities,1969,Delano,Map,Map,MN,Wright,MISO,Electric Utility,1,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1951,3,2020, , ,45.041378,-93.79052
5860,Empire District Electric Co,2076,Asbury,Map,Map,MO,Jasper,SWPP,Electric Utility,1,,212.8,198,198,Conventional Steam Coal,SUB,ST,6,1970,3,2020, , ,37.361315,-94.58926
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,1,,66.8,50,63,Natural Gas Fired Combustion Turbine,NG,GT,8,1974,3,2020, , ,34.4185,-80.1657
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,10,,65.8,49,65,Petroleum Liquids,DFO,GT,8,1974,3,2020, , ,34.4185,-80.1657
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,2,,65.8,48,61,Petroleum Liquids,DFO,GT,8,1974,3,2020, , ,34.4185,-80.1657
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,3,,66.8,50,63,Natural Gas Fired Combustion Turbine,NG,GT,8,1974,3,2020, , ,34.4185,-80.1657
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,4,,65.8,48,60,Petroleum Liquids,DFO,GT,8,1974,3,2020, , ,34.4185,-80.1657
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,6,,65.8,43,62,Petroleum Liquids,DFO,GT,8,1974,3,2020, , ,34.4185,-80.1657
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,7,,66.8,47,61,Natural Gas Fired Combustion Turbine,NG,GT,6,1975,3,2020, , ,34.4185,-80.1657
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,8,,65.8,44,62,Petroleum Liquids,DFO,GT,8,1974,3,2020, , ,34.4185,-80.1657
22129,Somerset Operating Co LLC,6082,Somerset Operating Co LLC,Map,Map,NY,Niagara,NYIS,IPP Non-CHP,1,,655.1,676.4,684.4,Conventional Steam Coal,BIT,ST,8,1984,3,2020, , ,43.358889,-78.60472
7049,General Electric Aircraft Engines,10029,General Electric Aircraft Engines,Map,Map,MA,Essex,ISNE,Industrial Non-CHP,GEN5,,10,8.5,8.5,Natural Gas Steam Turbine,NG,ST,1,1948,3,2020, , ,42.45,-70.9739
7049,General Electric Aircraft Engines,10029,General Electric Aircraft Engines,Map,Map,MA,Essex,ISNE,Industrial Non-CHP,GEN6,,10,8.5,8.5,Natural Gas Steam Turbine,NG,ST,1,1956,3,2020, , ,42.45,-70.9739
7049,General Electric Aircraft Engines,10029,General Electric Aircraft Engines,Map,Map,MA,Essex,ISNE,Industrial Non-CHP,GEN7,,12.5,6.8,7.8,Natural Gas Steam Turbine,NG,ST,1,1968,3,2020, , ,42.45,-70.9739
11216,Los Angeles County,10623,Civic Center,Map,Map,CA,Los Angeles,LDWP,Commercial CHP,GEN1,CC1,22.1,22.1,22.1,Natural Gas Fired Combined Cycle,NG,CT,8,1989,3,2020, , ,34.0564,-118.2436
11216,Los Angeles County,10623,Civic Center,Map,Map,CA,Los Angeles,LDWP,Commercial CHP,GEN2,CC1,12.4,1.5,0.5,Natural Gas Fired Combined Cycle,NG,CA,8,1989,3,2020, , ,34.0564,-118.2436
2770,Terra-Gen Operating Co-Wind,50386,Windland,Map,Map,CA,Kern,CISO,IPP Non-CHP,WING,,15.3,15.3,15.3,Onshore Wind Turbine,WND,WT,12,1982,3,2020, , ,35.0522,-118.3581
16668,Sabine Cogen LP,55104,Sabine Cogen,Map,Map,TX,Orange,MISO,IPP CHP,CTG1,CC1,37.4,33.1,35.3,Natural Gas Fired Combined Cycle,NG,CT,1,2000,3,2020, , ,30.0444,-93.77139
16668,Sabine Cogen LP,55104,Sabine Cogen,Map,Map,TX,Orange,MISO,IPP CHP,CTG2,CC1,37.4,33.6,35.5,Natural Gas Fired Combined Cycle,NG,CT,1,2000,3,2020, , ,30.0444,-93.77139
16668,Sabine Cogen LP,55104,Sabine Cogen,Map,Map,TX,Orange,MISO,IPP CHP,STG,CC1,31.7,20,20,Natural Gas Fired Combined Cycle,NG,CA,1,2000,3,2020, , ,30.0444,-93.77139
56046,High Plains Wind Power LLC,56834,High Plains,Map,Map,TX,Carson,SWPP,IPP Non-CHP,1,,10,10,10,Onshore Wind Turbine,WND,WT,4,2008,3,2020, , ,35.3503,-101.54
56953,"Bos Dairy, LLC",57625,"Bos Dairy, LLC",Map,Map,IN,Jasper,MISO,Industrial Non-CHP,BOS3,,0.4,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,12,2011,3,2020, , ,41.1153,-87.2328
59344,Energy Transfer Field Services LLC,57952,Woodall Gas Plant,Map,Map,TX,Hemphill,SWPP,Industrial Non-CHP,GEN1,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,5,2012,3,2020, , ,35.690833,-100.2403
59344,Energy Transfer Field Services LLC,57952,Woodall Gas Plant,Map,Map,TX,Hemphill,SWPP,Industrial Non-CHP,GEN2,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,6,2012,3,2020, , ,35.690833,-100.2403
59344,Energy Transfer Field Services LLC,57952,Woodall Gas Plant,Map,Map,TX,Hemphill,SWPP,Industrial Non-CHP,GEN3,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,6,2012,3,2020, , ,35.690833,-100.2403
58845,Pine Tree Landfill,58993,Pine Tree Landfill Gas to Energy,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,3201,,1.1,0.9,0.9,Landfill Gas,LFG,IC,1,2008,3,2020, , ,44.768611,-68.86167
63392,Norwalk Hospital,63673,Norwalk Hospital Plant,Map,Map,CT,Fairfield,ISNE,Commercial CHP,EU-02,,1.3,0,0,Natural Gas Fired Combustion Turbine,NG,GT,5,1992,3,2020, , ,41.110861,-73.42197
6526,FirstEnergy Generation Corp,2837,FirstEnergy Eastlake,Map,Map,OH,Lake,PJM,IPP Non-CHP,6,,32,24,29,Petroleum Liquids,DFO,GT,12,1973,2,2020, , ,41.6711,-81.4425
2770,Terra-Gen Operating Co-Wind,50485,Altech III,Map,Map,CA,Riverside,CISO,IPP Non-CHP,GEN1,,21.7,21.7,21.7,Onshore Wind Turbine,WND,WT,12,1985,2,2020, , ,33.915023,-116.5551
2770,Terra-Gen Operating Co-Wind,50485,Altech III,Map,Map,CA,Riverside,CISO,IPP Non-CHP,GEN2,,3.4,3.4,3.4,Onshore Wind Turbine,WND,WT,12,1984,2,2020, , ,33.915023,-116.5551
20541,Wheelabrator Environmental Systems,50879,Wheelabrator Frackville Energy,Map,Map,PA,Schuylkill,PJM,IPP CHP,GEN1,,48,42.5,42.5,Conventional Steam Coal,WC,ST,9,1988,2,2020, , ,40.782377,-76.17618
55600,Cadillac Renewable Energy LLC,54415,Cadillac Renewable Energy,Map,Map,MI,Wexford,MISO,IPP Non-CHP,GEN1,,44,38,38,Wood/Wood Waste Biomass,WDS,ST,8,1993,2,2020, , ,44.26169,-85.43522
2770,Terra-Gen Operating Co-Wind,57301,Dutch Wind Energy,Map,Map,CA,Riverside,CISO,IPP Non-CHP,DEC,,8,8,8,Onshore Wind Turbine,WND,WT,8,1994,2,2020, , ,33.8942,-116.5603
56953,"Bos Dairy, LLC",57625,"Bos Dairy, LLC",Map,Map,IN,Jasper,MISO,Industrial Non-CHP,BOS2,,0.7,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,2,2011,2,2020, , ,41.1153,-87.2328
57463,Kimberly-Clark Worldwide Inc,58083,Fullerton Mill CHP,Map,Map,CA,Orange,CISO,Industrial CHP,GTG1,CC1,19,12,13,Natural Gas Fired Combined Cycle,NG,CT,7,2002,2,2020, , ,33.861667,-117.8931
57463,Kimberly-Clark Worldwide Inc,58083,Fullerton Mill CHP,Map,Map,CA,Orange,CISO,Industrial CHP,STG1,CC1,2,1,1,Natural Gas Fired Combined Cycle,NG,CA,7,2002,2,2020, , ,33.861667,-117.8931
63754,Innolith Snook LLC,60213,NA 1(Hagerstown),Map,Map,MD,Washington,PJM,IPP Non-CHP,MPSHG,,2,2,2,Batteries,MWH,BA,4,2017,2,2020,1, ,39.61889,-77.71212
19547,Hawaiian Electric Co Inc,61851,Campbell Industrial Park BESS,Map,Map,HI,Honolulu,HECO,Electric Utility,CIPB1,,1,1,1,Batteries,MWH,BA,3,2016,2,2020,0.3, ,21.3064,-158.105
61956,Mount Sinai South Nassau Hospital,62447,Mount Sinai South Nassau Hospital,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1975,2,2020, , ,40.651614,-73.62993
61956,Mount Sinai South Nassau Hospital,62447,Mount Sinai South Nassau Hospital,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,2,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,1,1975,2,2020, , ,40.651614,-73.62993
18642,Tennessee Valley Authority,1378,Paradise,Map,Map,KY,Muhlenberg,TVA,Electric Utility,3,,"1,150.20",971,"1,017.00",Conventional Steam Coal,BIT,ST,2,1970,1,2020, , ,37.2608,-86.9783
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,10,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,1,1988,1,2020, , ,39.6525,-91.7325
