Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,11,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,2003,1,2020, , ,39.6525,-91.7325
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,12,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,2003,1,2020, , ,39.6525,-91.7325
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,5,,2,1.6,2,Petroleum Liquids,DFO,IC,6,1985,1,2020, , ,39.6525,-91.7325
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,8,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,1,1988,1,2020, , ,39.6525,-91.7325
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,9,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,1,1988,1,2020, , ,39.6525,-91.7325
3046,Duke Energy Progress - (NC),2706,Asheville,Map,Map,NC,Buncombe,CPLE,Electric Utility,1,,206.6,189,192,Conventional Steam Coal,BIT,ST,5,1964,1,2020, , ,35.4731,-82.5417
3046,Duke Energy Progress - (NC),2706,Asheville,Map,Map,NC,Buncombe,CPLE,Electric Utility,2,,207,189,192,Conventional Steam Coal,BIT,ST,5,1971,1,2020, , ,35.4731,-82.5417
15298,Talen Montana LLC,6076,Colstrip,Map,Map,MT,Rosebud,NWMT,IPP Non-CHP,1,,358,307,307,Conventional Steam Coal,SUB,ST,11,1975,1,2020, , ,45.8831,-106.614
15298,Talen Montana LLC,6076,Colstrip,Map,Map,MT,Rosebud,NWMT,IPP Non-CHP,2,,358,307,307,Conventional Steam Coal,SUB,ST,8,1976,1,2020, , ,45.8831,-106.614
61379,ARP-Loyalton Cogen LLC        ,50111,Sierra Pacific Loyalton Facility,Map,Map,CA,Sierra,NEVP,IPP Non-CHP,GEN1,,20,11.8,16.5,Wood/Wood Waste Biomass,WDS,ST,9,1989,1,2020, , ,39.6699,-120.2394
2770,Terra-Gen Operating Co-Wind,52160,Victory Garden Phase IV LLC,Map,Map,CA,Kern,CISO,IPP Non-CHP,WGNS,,22,22,22,Onshore Wind Turbine,WND,WT,5,1990,1,2020, , ,35.076,-118.3664
2770,Terra-Gen Operating Co-Wind,52161,Terra-Gen 251 Wind LLC,Map,Map,CA,Kern,CISO,IPP Non-CHP,WGNS,,18.4,18.4,18.4,Onshore Wind Turbine,WND,WT,1,1987,1,2020, , ,35.0853,-118.3547
61444,"Terra-Gen 251 Wind, LLC",52165,Helzel & Schwarzhoff 88 Wind Farm,Map,Map,CA,Kern,CISO,IPP Non-CHP,WGNS,,1.8,1.8,1.8,Onshore Wind Turbine,WND,WT,12,1986,1,2020, , ,35.0908,-118.3936
2770,Terra-Gen Operating Co-Wind,54681,Difwind Farms Ltd I,Map,Map,CA,Riverside,CISO,IPP Non-CHP,EXIS,,7.3,7.3,7.3,Onshore Wind Turbine,WND,WT,1,1986,1,2020, , ,33.898856,-116.5728
2770,Terra-Gen Operating Co-Wind,54682,Difwind Farms Ltd II,Map,Map,CA,Riverside,CISO,IPP Non-CHP,EXIS,,5.5,5.4,5.4,Onshore Wind Turbine,WND,WT,1,1986,1,2020, , ,33.893685,-116.5678
2770,Terra-Gen Operating Co-Wind,54685,Difwind Farms Ltd V,Map,Map,CA,Riverside,CISO,IPP Non-CHP,EXIS,,11.7,11.6,11.6,Onshore Wind Turbine,WND,WT,1,1987,1,2020, , ,33.887401,-116.5782
9155,Inland Empire Energy Ctr LLC,55853,Inland Empire Energy Center,Map,Map,CA,Riverside,CISO,IPP Non-CHP,1,,409.5,345,376,Natural Gas Fired Combined Cycle,NG,CS,7,2009,1,2020, , ,33.738839,-117.1704
9155,Inland Empire Energy Ctr LLC,55853,Inland Empire Energy Center,Map,Map,CA,Riverside,CISO,IPP Non-CHP,2,,409.5,345,366,Natural Gas Fired Combined Cycle,NG,CS,5,2010,1,2020, , ,33.738839,-117.1704
58270,GE Wind Energy LLC,57566,GE - Tehachapi,Map,Map,CA,Kern,CISO,IPP Non-CHP,2.5P2,,2.5,2.5,2.5,Onshore Wind Turbine,WND,WT,4,2015,1,2020, , ,35.155278,-118.3694
58270,GE Wind Energy LLC,57566,GE - Tehachapi,Map,Map,CA,Kern,CISO,IPP Non-CHP,2.8P3,,2.8,2.8,2.8,Onshore Wind Turbine,WND,WT,2,2018,1,2020, , ,35.155278,-118.3694
61165,Mount Sinai Beth Israel,61569,Mount Sinai Beth Israel,Map,Map,NY,New York,NYIS,Commercial Non-CHP,EGEN6,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1988,1,2020, , ,40.732666,-73.9816
61595,Holsum Irish Dairy,62019,Holsum Irish Dairy,Map,Map,WI,Calumet,MISO,Industrial Non-CHP,GEN 1,,0.5,0.5,0.5,Other Waste Biomass,OBG,IC,1,2001,1,2020, , ,44.054,-88.08501
61595,Holsum Irish Dairy,62019,Holsum Irish Dairy,Map,Map,WI,Calumet,MISO,Industrial Non-CHP,GEN 2,,0.5,0.5,0.5,Other Waste Biomass,OBG,IC,1,2001,1,2020, , ,44.054,-88.08501
63277,Richmond University Medical Center,63553,Richmond University Medical Center,Map,Map,NY,Richmond,NYIS,Commercial Non-CHP,CU750,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,1,1986,1,2020, , ,40.63589,-74.10579
22148,AES Alamitos LLC,315,AES Alamitos LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,1,,156,175,175,Natural Gas Steam Turbine,NG,ST,9,1956,12,2019, , ,33.7688,-118.1009
22148,AES Alamitos LLC,315,AES Alamitos LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,2,,156,175,175,Natural Gas Steam Turbine,NG,ST,2,1957,12,2019, , ,33.7688,-118.1009
22148,AES Alamitos LLC,315,AES Alamitos LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,6,,495,495,495,Natural Gas Steam Turbine,NG,ST,9,1966,12,2019, , ,33.7688,-118.1009
23693,AES Huntington Beach LLC,335,AES Huntington Beach LLC,Map,Map,CA,Orange,CISO,IPP Non-CHP,1,,218,225.8,225.8,Natural Gas Steam Turbine,NG,ST,6,1958,12,2019, , ,33.6439,-117.9792
6455,"Duke Energy Florida, LLC",630,Higgins,Map,Map,FL,Pinellas,FPC,Electric Utility,P2,,33.7,25,25,Natural Gas Fired Combustion Turbine,NG,GT,4,1969,12,2019, , ,28.003262,-82.66151
6455,"Duke Energy Florida, LLC",630,Higgins,Map,Map,FL,Pinellas,FPC,Electric Utility,P3,,42.9,31,36,Natural Gas Fired Combustion Turbine,NG,GT,12,1970,12,2019, , ,28.003262,-82.66151
6455,"Duke Energy Florida, LLC",630,Higgins,Map,Map,FL,Pinellas,FPC,Electric Utility,P4,,42.9,31,35,Natural Gas Fired Combustion Turbine,NG,GT,1,1971,12,2019, , ,28.003262,-82.66151
3040,City of Carmi - (IL),937,Carmi,Map,Map,IL,White,MISO,Electric Utility,11,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,12,1963,12,2019, , ,38.0967,-88.1631
17633,Southern Indiana Gas & Elec Co,1011,Broadway (IN),Map,Map,IN,Vanderburgh,MISO,Electric Utility,2,,88.8,65,75,Natural Gas Fired Combustion Turbine,NG,GT,5,1981,12,2019, , ,37.969116,-87.60488
19062,City of Traer - (IA),1192,Traer Main,Map,Map,IA,Tama,MISO,Electric Utility,5,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,1,1969,12,2019, , ,42.1926,-92.4636
11249,Louisville Gas & Electric Co,1363,Cane Run,Map,Map,KY,Jefferson,LGEE,Electric Utility,11,,16.3,14,14,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,12,2019, , ,38.1831,-85.8892
1179,Versant Power,1468,Eastport,Map,Map,ME,Washington,ISNE,Electric Utility,3,,2,2,2.1,Petroleum Liquids,DFO,IC,8,1949,12,2019, , ,44.9136,-67.0033
60160,Merlin One LLC,1514,Flos Inn Diesel,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,FID1,,2,1.4,1.4,Petroleum Liquids,DFO,IC,8,1959,12,2019, , ,46.71,-67.9556
60160,Merlin One LLC,1514,Flos Inn Diesel,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,FID2,,2,1.4,1.4,Petroleum Liquids,DFO,IC,8,1959,12,2019, , ,46.71,-67.9556
60160,Merlin One LLC,1514,Flos Inn Diesel,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,FID3,,2,1.4,1.4,Petroleum Liquids,DFO,IC,8,1959,12,2019, , ,46.71,-67.9556
4161,"Constellation Power Source Generation, LLC",1559,Riverside (MD),Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT8,,25,20,22,Petroleum Liquids,DFO,GT,9,1970,12,2019, , ,39.2369,-76.5133
5109,DTE Electric Company,1730,Hancock,Map,Map,MI,Oakland,MISO,Electric Utility,2,,19,18,24,Natural Gas Fired Combustion Turbine,NG,GT,10,1967,12,2019, , ,42.5497,-83.4425
5109,DTE Electric Company,1730,Hancock,Map,Map,MI,Oakland,MISO,Electric Utility,4,,19.6,17,22,Natural Gas Fired Combustion Turbine,NG,GT,4,1969,12,2019, , ,42.5497,-83.4425
3813,Village of Clinton - (MI),1818,Clinton,Map,Map,MI,Lenawee,MISO,Electric Utility,1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,1939,12,2019, , ,42.068197,-83.97601
3813,Village of Clinton - (MI),1818,Clinton,Map,Map,MI,Lenawee,MISO,Electric Utility,2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,1939,12,2019, , ,42.068197,-83.97601
3813,Village of Clinton - (MI),1818,Clinton,Map,Map,MI,Lenawee,MISO,Electric Utility,6,,2,2,2,Petroleum Liquids,DFO,IC,5,1980,12,2019, , ,42.068197,-83.97601
4045,City of Columbia - (MO),2123,Columbia (MO),Map,Map,MO,Boone,MISO,Electric Utility,7,,22,22,22,Conventional Steam Coal,BIT,ST,1,1965,12,2019, , ,38.964646,-92.31677
10152,City of Kennett - (MO),2139,Kennett,Map,Map,MO,Dunklin,SWPP,Electric Utility,1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,8,1942,12,2019, , ,36.2338,-90.0521
10152,City of Kennett - (MO),2139,Kennett,Map,Map,MO,Dunklin,SWPP,Electric Utility,2,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,8,1942,12,2019, , ,36.2338,-90.0521
10152,City of Kennett - (MO),2139,Kennett,Map,Map,MO,Dunklin,SWPP,Electric Utility,3,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,8,1945,12,2019, , ,36.2338,-90.0521
10152,City of Kennett - (MO),2139,Kennett,Map,Map,MO,Dunklin,SWPP,Electric Utility,4,,2.5,2.2,2.2,Natural Gas Internal Combustion Engine,NG,IC,8,1955,12,2019, , ,36.2338,-90.0521
10152,City of Kennett - (MO),2139,Kennett,Map,Map,MO,Dunklin,SWPP,Electric Utility,5,,1.4,1.3,1.3,Petroleum Liquids,DFO,IC,8,1949,12,2019, , ,36.2338,-90.0521
10152,City of Kennett - (MO),2139,Kennett,Map,Map,MO,Dunklin,SWPP,Electric Utility,6,,2,1.8,1.8,Natural Gas Internal Combustion Engine,NG,IC,8,1951,12,2019, , ,36.2338,-90.0521
10152,City of Kennett - (MO),2139,Kennett,Map,Map,MO,Dunklin,SWPP,Electric Utility,7,,2.5,2.2,2.2,Natural Gas Internal Combustion Engine,NG,IC,8,1960,12,2019, , ,36.2338,-90.0521
10152,City of Kennett - (MO),2139,Kennett,Map,Map,MO,Dunklin,SWPP,Electric Utility,8,,3.1,2.8,2.8,Natural Gas Internal Combustion Engine,NG,IC,8,1962,12,2019, , ,36.2338,-90.0521
13902,NorthWestern Energy (MT Hydro),2185,Hauser,Map,Map,MT,Lewis and Clark,NWMT,Electric Utility,HAU2,,3.9,3.9,3.9,Conventional Hydroelectric,WAT,HY,11,1911,12,2019, , ,46.765941,-111.8873
10830,City of Lebanon - (OH),2921,Lebanon,Map,Map,OH,Warren,PJM,Electric Utility,5,,2,2,2,Petroleum Liquids,DFO,IC,1,1955,12,2019, , ,39.432181,-84.21093
10830,City of Lebanon - (OH),2921,Lebanon,Map,Map,OH,Warren,PJM,Electric Utility,6,,3,3,3,Petroleum Liquids,DFO,IC,1,1961,12,2019, , ,39.432181,-84.21093
10830,City of Lebanon - (OH),2921,Lebanon,Map,Map,OH,Warren,PJM,Electric Utility,7,,6,6,6,Petroleum Liquids,DFO,GT,1,1966,12,2019, , ,39.432181,-84.21093
10830,City of Lebanon - (OH),2921,Lebanon,Map,Map,OH,Warren,PJM,Electric Utility,8,,5.6,5.6,5.6,Petroleum Liquids,DFO,IC,1,1970,12,2019, , ,39.432181,-84.21093
10830,City of Lebanon - (OH),2921,Lebanon,Map,Map,OH,Warren,PJM,Electric Utility,9,,14,14,14,Petroleum Liquids,DFO,GT,11,1986,12,2019, , ,39.432181,-84.21093
13809,NorthWestern Energy - (SD),3344,Huron,Map,Map,SD,Beadle,SWPP,Electric Utility,2A,,42.9,43.7,49,Natural Gas Fired Combustion Turbine,NG,GT,6,1991,12,2019, , ,44.369507,-98.17223
13809,NorthWestern Energy - (SD),3346,Mobile Unit,Map,Map,SD,Beadle,SWPP,Electric Utility,2,,1.7,1.8,1.8,Petroleum Liquids,DFO,IC,3,1991,12,2019, , ,44.3784,-98.4629
13809,NorthWestern Energy - (SD),3346,Mobile Unit,Map,Map,SD,Beadle,SWPP,Electric Utility,3,,2,2,2,Petroleum Liquids,DFO,IC,11,2008,12,2019, , ,44.3784,-98.4629
49756,Illinois Power Resources Generating LLC,6016,Duck Creek,Map,Map,IL,Fulton,MISO,IPP Non-CHP,1,,441,410,425,Conventional Steam Coal,RC,ST,6,1976,12,2019, , ,40.4663,-89.9841
1984,ReEnergy Fort Fairfield LLC,7513,ReEnergy Fort Fairfield,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,GEN1,,37.5,32,32,Wood/Wood Waste Biomass,WDS,ST,11,1987,12,2019, , ,46.77285,-67.84849
590,City of Anaheim - (CA),7693,Anaheim GT,Map,Map,CA,Orange,CISO,Electric Utility,1,,49.2,44.5,46.5,Natural Gas Fired Combustion Turbine,NG,GT,5,1991,12,2019, , ,33.853542,-117.8563
18947,City of Tipton - (IA),8106,Tipton,Map,Map,IA,Cedar,MISO,Electric Utility,3,,1.3,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,4,1971,12,2019, , ,41.7717,-91.1321
24900,"The Mosaic Company, Plant City Facility",50371,"The Mosaic Company, Plant City Facility",Map,Map,FL,Hillsborough,TEC,Industrial CHP,MI34,,40.5,27.9,22.2,All Other,WH,ST,11,1988,12,2019, , ,28.1663,-82.1388
5959,Erie Coke Corp,50920,Erie Coke,Map,Map,PA,Erie,PJM,Industrial CHP,1,,2.5,1,1.3,Other Gases,OG,ST,1,1953,12,2019, , ,42.143919,-80.06958
20854,Winnebago County,50936,Winnebago County Landfill Gas,Map,Map,WI,Winnebago,MISO,IPP CHP,EG2,,0.9,0.9,0.9,Landfill Gas,LFG,IC,2,2000,12,2019, , ,44.083,-88.5411
8688,Hofstra University,51035,Hofstra University,Map,Map,NY,Nassau,NYIS,Commercial CHP,GEN1,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,9,1990,12,2019, , ,40.7139,-73.6003
8688,Hofstra University,51035,Hofstra University,Map,Map,NY,Nassau,NYIS,Commercial CHP,GEN2,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,9,1990,12,2019, , ,40.7139,-73.6003
22337,Alcoa World Alumina LLC,52069,Point Comfort Operations,Map,Map,TX,Calhoun,ERCO,Industrial CHP,GEN1,,16,14.9,15,Natural Gas Steam Turbine,NG,ST,1,1958,12,2019, , ,28.652709,-96.56
22337,Alcoa World Alumina LLC,52069,Point Comfort Operations,Map,Map,TX,Calhoun,ERCO,Industrial CHP,GEN2,,16,14.9,15,Natural Gas Steam Turbine,NG,ST,1,1958,12,2019, , ,28.652709,-96.56
22337,Alcoa World Alumina LLC,52069,Point Comfort Operations,Map,Map,TX,Calhoun,ERCO,Industrial CHP,GEN3,,16,14.9,15,Natural Gas Steam Turbine,NG,ST,1,1958,12,2019, , ,28.652709,-96.56
22337,Alcoa World Alumina LLC,52069,Point Comfort Operations,Map,Map,TX,Calhoun,ERCO,Industrial CHP,GEN4,,15.1,14,14.2,Natural Gas Steam Turbine,NG,ST,1,1970,12,2019, , ,28.652709,-96.56
64311,Wind Wall 1 LLC,52162,85 A,Map,Map,CA,Kern,CISO,IPP Non-CHP,WGNS,,14.1,14.1,14.1,Onshore Wind Turbine,WND,WT,1,1985,12,2019, , ,35.095797,-118.3248
57165,"Otay Landfill Gas LLC c/o EPP Service Company, LLC",52204,"Otay Landfill Gas, LLC",Map,Map,CA,SAN DIEGO,CISO,IPP Non-CHP,OTA1,,1.8,1.5,1.5,Landfill Gas,LFG,IC,12,1986,12,2019, , ,32.5983,-117.0178
57165,"Otay Landfill Gas LLC c/o EPP Service Company, LLC",52204,"Otay Landfill Gas, LLC",Map,Map,CA,SAN DIEGO,CISO,IPP Non-CHP,OTA2,,1.8,1.5,1.5,Landfill Gas,LFG,IC,12,1991,12,2019, , ,32.5983,-117.0178
57165,"Otay Landfill Gas LLC c/o EPP Service Company, LLC",52204,"Otay Landfill Gas, LLC",Map,Map,CA,SAN DIEGO,CISO,IPP Non-CHP,OTA5,,1.6,1.5,1.5,Landfill Gas,LFG,IC,6,2013,12,2019, , ,32.5983,-117.0178
57165,"Otay Landfill Gas LLC c/o EPP Service Company, LLC",52204,"Otay Landfill Gas, LLC",Map,Map,CA,SAN DIEGO,CISO,IPP Non-CHP,OTA6,,1.6,1.5,1.5,Landfill Gas,LFG,IC,6,2013,12,2019, , ,32.5983,-117.0178
57431,ReEnergy Biomass LLC,54526,ReEnergy Lyonsdale Biomass,Map,Map,NY,Lewis,NYIS,IPP CHP,STG,,21.1,19,19,Wood/Wood Waste Biomass,WDS,ST,8,1992,12,2019, , ,43.617965,-75.30544
21622,The University of Texas at Dallas,54607,University of Texas at Dallas,Map,Map,TX,Collin,ERCO,Commercial CHP,GEN1,,3.5,3.5,3.5,Natural Gas Internal Combustion Engine,NG,IC,1,1980,12,2019, , ,32.9883,-96.7489
49805,Kennecott Utah Copper,56163,Kennecott Power Plant,Map,Map,UT,Salt Lake,PACE,Industrial CHP,4,,82,75,75,Conventional Steam Coal,BIT,ST,1,1958,12,2019, ,0.9,40.7119,-112.1225
56629,Lubbock Wind LLC,57259,Lubbock Wind Ranch,Map,Map,TX,Lubbock,SWPP,IPP Non-CHP,1,,2.5,2.5,2.5,Onshore Wind Turbine,WND,WT,2,2010,12,2019, , ,33.5697,-101.7653
56629,Lubbock Wind LLC,57259,Lubbock Wind Ranch,Map,Map,TX,Lubbock,SWPP,IPP Non-CHP,2,,2.5,2.5,2.5,Onshore Wind Turbine,WND,WT,12,2010,12,2019, , ,33.5697,-101.7653
56629,Lubbock Wind LLC,57259,Lubbock Wind Ranch,Map,Map,TX,Lubbock,SWPP,IPP Non-CHP,3,,2.5,2.5,2.5,Onshore Wind Turbine,WND,WT,12,2010,12,2019, , ,33.5697,-101.7653
56748,RP1 Fuel Cell LLC,57419,RPI Fuel Cell LLC,Map,Map,CA,San Bernardino,CISO,IPP CHP,1,,3,1,1,Other Waste Biomass,OBG,FC,1,2013,12,2019, , ,34.028611,-117.6014
56749,UTS SJ1 LLC,57420,UTS SJ1 LLC,Map,Map,CA,Santa Clara,CISO,IPP CHP,1,,1.5,1.4,1.4,Other Natural Gas,NG,FC,6,2012,12,2019, , ,37.433056,-121.9419
56753,AgPower Jerome LLC,57425,Double A Digester,Map,Map,ID,Jerome,IPCO,IPP CHP,1,,1.5,1.5,1.5,Other Waste Biomass,OBG,IC,12,2011,12,2019, , ,42.853942,-114.4719
56753,AgPower Jerome LLC,57425,Double A Digester,Map,Map,ID,Jerome,IPCO,IPP CHP,2,,1.5,1.5,1.5,Other Waste Biomass,OBG,IC,1,2012,12,2019, , ,42.853942,-114.4719
56753,AgPower Jerome LLC,57425,Double A Digester,Map,Map,ID,Jerome,IPCO,IPP CHP,3,,1.5,1.5,1.5,Other Waste Biomass,OBG,IC,2,2012,12,2019, , ,42.853942,-114.4719
56756,Bellefontaine Gas Producers LLC,57433,Bellefontaine Gas Producers LLC,Map,Map,OH,Logan,PJM,IPP Non-CHP,1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,2,2009,12,2019, , ,40.410751,-83.71788
56756,Bellefontaine Gas Producers LLC,57433,Bellefontaine Gas Producers LLC,Map,Map,OH,Logan,PJM,IPP Non-CHP,2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,2,2009,12,2019, , ,40.410751,-83.71788
56756,Bellefontaine Gas Producers LLC,57433,Bellefontaine Gas Producers LLC,Map,Map,OH,Logan,PJM,IPP Non-CHP,3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,2,2009,12,2019, , ,40.410751,-83.71788
58270,GE Wind Energy LLC,57566,GE - Tehachapi,Map,Map,CA,Kern,CISO,IPP Non-CHP,1.7SF,,1.8,1.8,1.8,Onshore Wind Turbine,WND,WT,5,2014,12,2019, , ,35.155278,-118.3694
13781,Northern States Power Co - Minnesota,58579,Laverne Battery,Map,Map,MN,Rock,MISO,Electric Utility,1,,1.1,1,1,Batteries,MWH,BA,1,2013,12,2019,7.6, ,43.638611,-96.39
58605,Holsum Elm Dairy,58663,Holsum Elm Dairy,Map,Map,WI,Calumet,MISO,Industrial CHP,GEN1,,0.6,0.6,0.6,Other Waste Biomass,OBG,IC,10,2006,12,2019, , ,44.115,-88.21722
58605,Holsum Elm Dairy,58663,Holsum Elm Dairy,Map,Map,WI,Calumet,MISO,Industrial CHP,GEN2,,0.6,0.6,0.6,Other Waste Biomass,OBG,IC,10,2006,12,2019, , ,44.115,-88.21722
58809,Simonds Saw LLC,58945,Simonds,Map,Map,MA,Middlesex,ISNE,IPP CHP,GEN 1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,2011,12,2019, , ,42.567778,-71.77389
58809,Simonds Saw LLC,58945,Simonds,Map,Map,MA,Middlesex,ISNE,IPP CHP,GEN 2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,2011,12,2019, , ,42.567778,-71.77389
58809,Simonds Saw LLC,58945,Simonds,Map,Map,MA,Middlesex,ISNE,IPP CHP,GEN 3,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,2011,12,2019, , ,42.567778,-71.77389
58866,Ipswich Wind Independence,59023,Ipswich Wind Independence,Map,Map,MA,Essex,ISNE,IPP Non-CHP,GEN 1,,2,2,2,Onshore Wind Turbine,WND,WT,12,2012,12,2019, , ,42.717222,-70.84639
57249,EPP Renewable Energy,61780,Seminole Energy,Map,Map,FL,Seminole,FPL,IPP Non-CHP,ENG4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2007,12,2019, , ,28.790186,-81.08902
24211,Tucson Electric Power Co,126,H Wilson Sundt Generating Station,Map,Map,AZ,Pima,TEPC,Electric Utility,ST1,,108.8,81,81,Natural Gas Steam Turbine,NG,ST,12,1958,11,2019, , ,32.16,-110.9047
24211,Tucson Electric Power Co,126,H Wilson Sundt Generating Station,Map,Map,AZ,Pima,TEPC,Electric Utility,ST2,,108.8,81,81,Natural Gas Steam Turbine,NG,ST,10,1960,11,2019, , ,32.16,-110.9047
520,Illinois Power Generating Co,861,Coffeen,Map,Map,IL,Montgomery,MISO,IPP Non-CHP,1,,388.9,330,335,Conventional Steam Coal,RC,ST,12,1965,11,2019, , ,39.0586,-89.4031
520,Illinois Power Generating Co,861,Coffeen,Map,Map,IL,Montgomery,MISO,IPP Non-CHP,2,,616.5,565,580,Conventional Steam Coal,RC,ST,9,1972,11,2019, , ,39.0586,-89.4031
5517,Dynegy Midwest Generation Inc,891,Havana,Map,Map,IL,Mason,MISO,IPP Non-CHP,6,,488,411,434,Conventional Steam Coal,RC,ST,6,1978,11,2019, , ,40.2797,-90.08
5517,Dynegy Midwest Generation Inc,892,Hennepin Power Station,Map,Map,IL,Putnam,MISO,IPP Non-CHP,1,,75,68,70,Conventional Steam Coal,RC,ST,6,1953,11,2019, , ,41.3028,-89.315
5517,Dynegy Midwest Generation Inc,892,Hennepin Power Station,Map,Map,IL,Putnam,MISO,IPP Non-CHP,2,,231.3,218,225,Conventional Steam Coal,RC,ST,5,1959,11,2019, , ,41.3028,-89.315
16572,Salt River Project,4941,Navajo,Map,Map,AZ,Coconino,SRP,Electric Utility,NAV1,,803.1,750,750,Conventional Steam Coal,BIT,ST,5,1974,11,2019, , ,36.9047,-111.3886
16572,Salt River Project,4941,Navajo,Map,Map,AZ,Coconino,SRP,Electric Utility,NAV2,,803.1,750,750,Conventional Steam Coal,BIT,ST,4,1975,11,2019, , ,36.9047,-111.3886
6526,FirstEnergy Generation Corp,6094,FirstEnergy Bruce Mansfield,Map,Map,PA,Beaver,PJM,IPP Non-CHP,3,,913.7,830,830,Conventional Steam Coal,RC,ST,9,1980,11,2019, , ,40.6348,-80.4159
61279,"HH Management, LLC",10027,Windpark Unlimited 1,Map,Map,CA,Riverside,CISO,IPP Non-CHP,EXIS,,9.4,9.4,9.4,Onshore Wind Turbine,WND,WT,12,1985,11,2019, , ,33.9447,-116.6222
22091,New-Indy Ontario LLC,10427,New-Indy Ontario Mill,Map,Map,CA,San Bernardino,CISO,Industrial Non-CHP,GEN1,,34,34,34,Natural Gas Fired Combustion Turbine,NG,GT,6,1985,11,2019, , ,34.045361,-117.5402
50006,Invista,10795,Camden South Carolina,Map,Map,SC,Kershaw,CPLE,Industrial CHP,GEN1,,5.5,5.5,5.5,Natural Gas Steam Turbine,NG,ST,1,1952,11,2019, , ,34.2338,-80.6558
50006,Invista,10795,Camden South Carolina,Map,Map,SC,Kershaw,CPLE,Industrial CHP,GEN2,,5.5,5.5,5.5,Natural Gas Steam Turbine,NG,ST,1,1952,11,2019, , ,34.2338,-80.6558
2770,Terra-Gen Operating Co-Wind,50533,Painted Hills Wind Park,Map,Map,CA,Riverside,CISO,IPP Non-CHP,WGNS,,19,19,19,Onshore Wind Turbine,WND,WT,11,1985,11,2019, , ,33.9369,-116.6183
64311,Wind Wall 1 LLC,52163,85 B,Map,Map,CA,Kern,CISO,IPP Non-CHP,WTGN,,21.2,21.2,21.2,Onshore Wind Turbine,WND,WT,1,1985,11,2019, , ,35.102577,-118.3325
57165,"Otay Landfill Gas LLC c/o EPP Service Company, LLC",52204,"Otay Landfill Gas, LLC",Map,Map,CA,SAN DIEGO,CISO,IPP Non-CHP,OTA3,,3.7,3.2,3.2,Landfill Gas,LFG,IC,3,2007,11,2019, , ,32.5983,-117.0178
49831,Unilin Flooring NC LLC-Columbia Flooring,56182,Columbia Flooring Melbourne,Map,Map,AR,Izard,MISO,Industrial CHP,Kato,,2,1.7,1.7,Wood/Wood Waste Biomass,WDS,ST,1,1980,11,2019, , ,36.060514,-91.9198
54842,WM Renewable Energy LLC,56528,Skyline Gas Recovery,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,GEN1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,6,2007,11,2019, , ,32.5397,-96.6653
54842,WM Renewable Energy LLC,56528,Skyline Gas Recovery,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,GEN2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,6,2007,11,2019, , ,32.5397,-96.6653
54842,WM Renewable Energy LLC,56528,Skyline Gas Recovery,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,GEN3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,6,2007,11,2019, , ,32.5397,-96.6653
54842,WM Renewable Energy LLC,56528,Skyline Gas Recovery,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,GEN4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,6,2007,11,2019, , ,32.5397,-96.6653
11204,Los Alamos County,58256,Los Alamos PV Site,Map,Map,NM,Los Alamos,PNM,Electric Utility,2,,1,1,1,Batteries,MWH,BA,9,2012,11,2019,6, ,35.875556,-106.31
11204,Los Alamos County,58256,Los Alamos PV Site,Map,Map,NM,Los Alamos,PNM,Electric Utility,3,,0.8,0.8,0.8,Batteries,MWH,BA,9,2012,11,2019,2.3, ,35.875556,-106.31
61279,"HH Management, LLC",60321,Windpark Unlimited 2,Map,Map,CA,Riverside,CISO,IPP Non-CHP,EXIS2,,16.1,16.1,16.1,Onshore Wind Turbine,WND,WT,12,1985,11,2019, , ,33.931,-116.6302
22484,AES Redondo Beach LLC,356,AES Redondo Beach LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,7,,495,480,505.9,Natural Gas Steam Turbine,NG,ST,2,1967,10,2019, , ,33.8504,-118.395
22125,"Cayuga Operating Company, LLC",2535,Cayuga Operating Company,Map,Map,NY,Tompkins,NYIS,IPP Non-CHP,1,,155.3,151,152,Conventional Steam Coal,BIT,ST,9,1955,10,2019, , ,42.6028,-76.6336
22125,"Cayuga Operating Company, LLC",2535,Cayuga Operating Company,Map,Map,NY,Tompkins,NYIS,IPP Non-CHP,2,,167.2,139.6,77.6,Conventional Steam Coal,BIT,ST,10,1958,10,2019, , ,42.6028,-76.6336
18715,Texas Municipal Power Agency,6136,Gibbons Creek,Map,Map,TX,Grimes,ERCO,Electric Utility,1,,453.5,470,470,Conventional Steam Coal,SUB,ST,10,1983,10,2019, , ,30.619937,-96.08185
13902,NorthWestern Energy (MT Hydro),6422,Madison Dam,Map,Map,MT,Madison,NWMT,Electric Utility,MAD1,,2.2,3.7,3.7,Conventional Hydroelectric,WAT,HY,9,1906,10,2019, , ,45.487869,-111.6338
13902,NorthWestern Energy (MT Hydro),6422,Madison Dam,Map,Map,MT,Madison,NWMT,Electric Utility,MAD2,,2.2,3.7,3.7,Conventional Hydroelectric,WAT,HY,9,1906,10,2019, , ,45.487869,-111.6338
13902,NorthWestern Energy (MT Hydro),6422,Madison Dam,Map,Map,MT,Madison,NWMT,Electric Utility,MAD3,,2.2,3.7,3.7,Conventional Hydroelectric,WAT,HY,9,1906,10,2019, , ,45.487869,-111.6338
13902,NorthWestern Energy (MT Hydro),6422,Madison Dam,Map,Map,MT,Madison,NWMT,Electric Utility,MAD4,,2.2,3.7,3.7,Conventional Hydroelectric,WAT,HY,7,1908,10,2019, , ,45.487869,-111.6338
14232,Otter Tail Power Co,7505,Fergus Control Ctr,Map,Map,MN,Otter Tail,MISO,Electric Utility,1,,2,2,2,Petroleum Liquids,DFO,IC,10,1995,10,2019, , ,46.280657,-96.07045
13511,New York State Elec & Gas Corp,8009,Auburn State Street,Map,Map,NY,Cayuga,NYIS,Electric Utility,1,,7,5.3,7.2,Natural Gas Fired Combustion Turbine,NG,GT,8,2000,10,2019, , ,42.9278,-76.5921
1981,ReEnergy Ashland LLC,10356,ReEnergy Ashland,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,GEN1,,39.6,37,38,Wood/Wood Waste Biomass,WDS,ST,8,1993,10,2019, , ,46.6334,-68.4361
4580,Georgia-Pacific Crossett LLC,10606,Georgia-Pacific Crossett LLC,Map,Map,AR,Ashley,MISO,Industrial CHP,GEN5,,30.6,30.6,30.6,Wood/Wood Waste Biomass,BLQ,ST,1,1969,10,2019, , ,33.1421,-91.975
4580,Georgia-Pacific Crossett LLC,10606,Georgia-Pacific Crossett LLC,Map,Map,AR,Ashley,MISO,Industrial CHP,GEN6,,36,36,36,Wood/Wood Waste Biomass,BLQ,ST,6,1982,10,2019, , ,33.1421,-91.975
7475,Graphic Packaging Corp,10698,Graphic Packaging,Map,Map,MI,Kalamazoo,MISO,Industrial CHP,GEN1,,10,5,7,Natural Gas Steam Turbine,NG,ST,2,1959,10,2019, , ,42.306809,-85.57897
25835,Portland City of,50105,Ground Water Pumping Station,Map,Map,OR,Multnomah,PGE,Electric Utility,GPS1,,0.9,0.9,0.9,Conventional Hydroelectric,WAT,HY,4,1985,10,2019, , ,45.555833,-122.4947
25835,Portland City of,50105,Ground Water Pumping Station,Map,Map,OR,Multnomah,PGE,Electric Utility,GPS2,,0.9,0.9,0.9,Conventional Hydroelectric,WAT,HY,4,1985,10,2019, , ,45.555833,-122.4947
25835,Portland City of,50105,Ground Water Pumping Station,Map,Map,OR,Multnomah,PGE,Electric Utility,GPS3,,0.9,0.9,0.9,Conventional Hydroelectric,WAT,HY,4,1985,10,2019, , ,45.555833,-122.4947
25835,Portland City of,50105,Ground Water Pumping Station,Map,Map,OR,Multnomah,PGE,Electric Utility,GPS4,,0.9,0.9,0.9,Conventional Hydroelectric,WAT,HY,4,1985,10,2019, , ,45.555833,-122.4947
25835,Portland City of,50105,Ground Water Pumping Station,Map,Map,OR,Multnomah,PGE,Electric Utility,GPS5,,0.9,0.9,0.9,Conventional Hydroelectric,WAT,HY,4,1985,10,2019, , ,45.555833,-122.4947
25835,Portland City of,50105,Ground Water Pumping Station,Map,Map,OR,Multnomah,PGE,Electric Utility,GPS6,,0.9,0.9,0.9,Conventional Hydroelectric,WAT,HY,4,1985,10,2019, , ,45.555833,-122.4947
56024,Kamin LLC,54880,Kamin LLC Wrens Plant,Map,Map,GA,Jefferson,SOCO,Industrial CHP,SDT1,,2,1.7,2,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,10,2019, , ,33.273835,-82.40781
56024,Kamin LLC,54880,Kamin LLC Wrens Plant,Map,Map,GA,Jefferson,SOCO,Industrial CHP,SDT2,,2,1.7,2,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,10,2019, , ,33.273835,-82.40781
56024,Kamin LLC,54880,Kamin LLC Wrens Plant,Map,Map,GA,Jefferson,SOCO,Industrial CHP,SDT3,,2,1.7,2,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,10,2019, , ,33.273835,-82.40781
56772,"TX LFG Energy, LP",55556,Security,Map,Map,TX,Montgomery,MISO,IPP Non-CHP,UNT3,,1.7,1.7,1.7,Landfill Gas,LFG,IC,12,2003,10,2019, , ,30.3225,-95.2681
5906,EDF Renewable Services Inc,56646,Chandler Hills Wind Farm,Map,Map,MN,Murray,MISO,IPP Non-CHP,1,,2,2,2,Onshore Wind Turbine,WND,WT,1,1999,10,2019, , ,43.917,-95.954
30151,"Tri-State G & T Assn, Inc",527,Nucla,Map,Map,CO,Montrose,WACM,Electric Utility,1,,11.5,12,12,Conventional Steam Coal,BIT,ST,11,1959,9,2019, , ,38.2383,-108.5069
30151,"Tri-State G & T Assn, Inc",527,Nucla,Map,Map,CO,Montrose,WACM,Electric Utility,2,,11.5,12,12,Conventional Steam Coal,BIT,ST,11,1959,9,2019, , ,38.2383,-108.5069
30151,"Tri-State G & T Assn, Inc",527,Nucla,Map,Map,CO,Montrose,WACM,Electric Utility,3,,11.5,12,12,Conventional Steam Coal,BIT,ST,11,1959,9,2019, , ,38.2383,-108.5069
30151,"Tri-State G & T Assn, Inc",527,Nucla,Map,Map,CO,Montrose,WACM,Electric Utility,ST4,,79.3,64,64,Conventional Steam Coal,BIT,ST,1,1991,9,2019, , ,38.2383,-108.5069
12114,City of McGregor- (IA),1163,McGregor,Map,Map,IA,Clayton,MISO,Electric Utility,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,7,1955,9,2019, , ,43.023733,-91.17493
9130,Hutchinson Utilities Comm,1980,Hutchinson Plant #1,Map,Map,MN,McLeod,MISO,Electric Utility,8,,16,13,13.3,Natural Gas Fired Combined Cycle,NG,CS,1,1971,9,2019, , ,44.895741,-94.36843
29295,City of Wells - (MN),2020,Wells IC,Map,Map,MN,Faribault,MISO,Electric Utility,3,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,11,1950,9,2019, , ,43.74453,-93.72413
4226,Consolidated Edison Co-NY Inc,2496,Hudson Avenue,Map,Map,NY,Kings,NYIS,Electric Utility,4,,16.3,13.5,16.3,Petroleum Liquids,KER,GT,7,1970,9,2019, , ,40.7052,-73.9807
17043,City of Shelby - (OH),2943,Shelby Municipal Light Plant,Map,Map,OH,Richland,PJM,Electric Utility,IC1,,3,3,3,Petroleum Liquids,DFO,IC,5,1963,9,2019, , ,40.88,-82.6567
16572,Salt River Project,4941,Navajo,Map,Map,AZ,Coconino,SRP,Electric Utility,NAV3,,803.1,750,750,Conventional Steam Coal,BIT,ST,4,1976,9,2019, , ,36.9047,-111.3886
55951,Constellation Nuclear,8011,Three Mile Island,Map,Map,PA,Dauphin,PJM,IPP Non-CHP,1,,980.8,802.8,829,Nuclear,NUC,ST,8,1974,9,2019, , ,40.1515,-76.7232
2884,Cambria CoGen Co,10641,Cambria Cogen,Map,Map,PA,Cambria,PJM,IPP CHP,GEN1,,98,88,88,Conventional Steam Coal,WC,ST,3,1991,9,2019, , ,40.474167,-78.7014
56888,Brea Generation LLC,10648,Olinda Landfill Gas Recovery Plant,Map,Map,CA,Orange,CISO,Electric Utility,GEN1,,1.8,1.7,1.7,Landfill Gas,LFG,IC,12,1985,9,2019, , ,33.9056,-117.8439
56888,Brea Generation LLC,10648,Olinda Landfill Gas Recovery Plant,Map,Map,CA,Orange,CISO,Electric Utility,GEN2,,1.8,1.7,1.7,Landfill Gas,LFG,IC,12,1985,9,2019, , ,33.9056,-117.8439
56888,Brea Generation LLC,10648,Olinda Landfill Gas Recovery Plant,Map,Map,CA,Orange,CISO,Electric Utility,GEN3,,1.8,1.7,1.7,Landfill Gas,LFG,IC,12,1985,9,2019, , ,33.9056,-117.8439
13945,Corewell Health Dearborn Campus,50260,Corewell Health Dearborn Campus,Map,Map,MI,Wayne,MISO,Commercial Non-CHP,500KW,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,1,1979,9,2019, , ,42.2917,-83.2119
54736,"VESI Pomona Energy Storage, Inc.",50300,VESI Pomona,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,GEN1,,46,40,42,Natural Gas Fired Combustion Turbine,NG,GT,12,1985,9,2019, , ,34.059444,-117.7742
34672,DTE Energy Services,50407,Mobile Energy Services LLC,Map,Map,AL,Mobile,SOCO,IPP CHP,GEN5,,61,56.1,55.6,Wood/Wood Waste Biomass,WDS,ST,8,1985,9,2019, , ,30.736487,-88.05164
34672,DTE Energy Services,50407,Mobile Energy Services LLC,Map,Map,AL,Mobile,SOCO,IPP CHP,GEN6,,35.7,33.2,33.6,Wood/Wood Waste Biomass,WDS,ST,7,1985,9,2019, , ,30.736487,-88.05164
10273,Kimberly-Clark Corp,50410,Chester Operations,Map,Map,PA,Delaware,PJM,Industrial CHP,5,,67,67,67,Petroleum Coke,PC,ST,5,1986,9,2019, , ,39.843743,-75.3588
54842,WM Renewable Energy LLC,50565,Monroe Livingston Gas Recovery,Map,Map,NY,Monroe,NYIS,IPP Non-CHP,GEN1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1988,9,2019, , ,42.9903,-77.8011
54842,WM Renewable Energy LLC,50565,Monroe Livingston Gas Recovery,Map,Map,NY,Monroe,NYIS,IPP Non-CHP,GEN2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1988,9,2019, , ,42.9903,-77.8011
8776,City of Holyoke Gas and Electric Dept.,54981,Harris Energy Realty,Map,Map,MA,Hampden,ISNE,Electric Utility,ALBA,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,1,1999,9,2019, , ,42.205236,-72.59286
8776,City of Holyoke Gas and Electric Dept.,54981,Harris Energy Realty,Map,Map,MA,Hampden,ISNE,Electric Utility,ALBD,,0.5,0.4,0.4,Conventional Hydroelectric,WAT,HY,1,1982,9,2019, , ,42.205236,-72.59286
8776,City of Holyoke Gas and Electric Dept.,54981,Harris Energy Realty,Map,Map,MA,Hampden,ISNE,Electric Utility,NONO,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,1,1982,9,2019, , ,42.205236,-72.59286
20424,West Texas Wind Energy Partners LLC,55367,West Texas Wind Energy LLC,Map,Map,TX,Upton,ERCO,IPP Non-CHP,1,,75,75,75,Onshore Wind Turbine,WND,WT,6,1999,9,2019, , ,31.1392,-102.2253
12773,Monmouth Energy Inc,55618,Monmouth Landfill Gas to Energy,Map,Map,NJ,Monmouth,PJM,IPP Non-CHP,GEN1,,4.9,3.3,4.1,Landfill Gas,LFG,GT,7,1998,9,2019, , ,40.246827,-74.11742
12773,Monmouth Energy Inc,55618,Monmouth Landfill Gas to Energy,Map,Map,NJ,Monmouth,PJM,IPP Non-CHP,GEN2,,4.9,3.3,4.1,Landfill Gas,LFG,GT,7,1998,9,2019, , ,40.246827,-74.11742
221,"Alaska Village Elec Coop, Inc",57067,Toksook Bay,Map,Map,AK,Bethel,,Electric Utility,UNIT1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,8,2005,9,2019, , ,60.530142,-165.1086
57317,Wausau Paper Middletown,57940,Wausau Paper Middletown,Map,Map,OH,Butler,PJM,Industrial CHP,G3,,7.5,7.5,7.5,Conventional Steam Coal,BIT,ST,4,1986,9,2019, , ,39.519989,-84.40615
60160,Merlin One LLC,1513,Caribou Generation Station,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,1,,7.5,9,9,Petroleum Liquids,RFO,ST,9,1950,8,2019, , ,46.848,-68.0026
60160,Merlin One LLC,1513,Caribou Generation Station,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,CD2,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,8,1948,8,2019, , ,46.848,-68.0026
60160,Merlin One LLC,1513,Caribou Generation Station,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,CD3,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,8,1948,8,2019, , ,46.848,-68.0026
60160,Merlin One LLC,1513,Caribou Generation Station,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,CD4,,1,1,1,Petroleum Liquids,DFO,IC,8,1948,8,2019, , ,46.848,-68.0026
60160,Merlin One LLC,1513,Caribou Generation Station,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,CD5,,1.2,1,1,Petroleum Liquids,DFO,IC,9,1951,8,2019, , ,46.848,-68.0026
60160,Merlin One LLC,1513,Caribou Generation Station,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,CH1,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,6,1926,8,2019, , ,46.848,-68.0026
60160,Merlin One LLC,1513,Caribou Generation Station,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,ST2,,11.5,14,14,Petroleum Liquids,RFO,ST,9,1955,8,2019, , ,46.848,-68.0026
13206,Nantucket Electric Co,1615,Nantucket Hybrid,Map,Map,MA,Nantucket,ISNE,Electric Utility,12,,3.7,2.8,3,Petroleum Liquids,DFO,GT,10,1988,8,2019, , ,41.2583,-70.0517
13206,Nantucket Electric Co,1615,Nantucket Hybrid,Map,Map,MA,Nantucket,ISNE,Electric Utility,13,,3.7,2.9,3.3,Petroleum Liquids,DFO,GT,10,1988,8,2019, , ,41.2583,-70.0517
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,4,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,9,1963,8,2019, , ,46.8731,-119.9703
221,"Alaska Village Elec Coop, Inc",6323,Kiana,Map,Map,AK,Northwest Arctic,,Electric Utility,3A,,0.3,0.4,0.4,Petroleum Liquids,DFO,IC,7,2000,8,2019, , ,66.973889,-160.4286
7475,Graphic Packaging Corp,10698,Graphic Packaging,Map,Map,MI,Kalamazoo,MISO,Industrial CHP,GEN2,,1.8,1.5,1.5,Natural Gas Steam Turbine,NG,ST,1,1992,8,2019, , ,42.306809,-85.57897
49774,Kinder Morgan Yates Operation,55025,Yates Gas Plant,Map,Map,TX,Pecos,ERCO,Industrial CHP,GEN2,,2.8,2.8,2.8,Natural Gas Fired Combustion Turbine,NG,GT,4,1986,8,2019, , ,30.8847,-101.9208
55795,Bethlehem Renewable Energy LLC,56572,Bethlehem Renewable Energy LLC,Map,Map,PA,Northampton,PJM,IPP Non-CHP,1,,5.5,3.7,3.7,Landfill Gas,LFG,GT,3,2008,8,2019, , ,40.621582,-75.31024
221,"Alaska Village Elec Coop, Inc",57057,Quinhagak,Map,Map,AK,Bethel,,Electric Utility,UNIT3,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,1986,8,2019, , ,59.747436,-161.9106
58420,Harbor Wind Tenant LLC,58424,Harbor Wind LLC,Map,Map,TX,Nueces,ERCO,IPP Non-CHP,1,,9,9,9,Onshore Wind Turbine,WND,WT,2,2012,8,2019, , ,27.832222,-97.44028
61165,Mount Sinai Beth Israel,61569,Mount Sinai Beth Israel,Map,Map,NY,New York,NYIS,Commercial Non-CHP,EGEN3,,1,1,1,Petroleum Liquids,DFO,IC,1,1988,8,2019, , ,40.732666,-73.9816
61618,Kingsbrook Jewish Medical Center,62050,Kingsbrook Jewish Medical Center,Map,Map,NY,Kings,NYIS,Commercial Non-CHP,115WA,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,8,2005,8,2019, , ,40.659328,-73.93375
7140,Georgia Power Co,708,Hammond,Map,Map,GA,Floyd,SOCO,Electric Utility,1,,125,110,110,Conventional Steam Coal,BIT,ST,6,1954,7,2019, , ,34.2528,-85.3456
7140,Georgia Power Co,708,Hammond,Map,Map,GA,Floyd,SOCO,Electric Utility,2,,125,110,110,Conventional Steam Coal,BIT,ST,9,1954,7,2019, , ,34.2528,-85.3456
7140,Georgia Power Co,708,Hammond,Map,Map,GA,Floyd,SOCO,Electric Utility,3,,125,110,110,Conventional Steam Coal,BIT,ST,6,1955,7,2019, , ,34.2528,-85.3456
7140,Georgia Power Co,708,Hammond,Map,Map,GA,Floyd,SOCO,Electric Utility,4,,578,510,510,Conventional Steam Coal,BIT,ST,12,1970,7,2019, , ,34.2528,-85.3456
7140,Georgia Power Co,711,Langdale,Map,Map,AL,Chambers,SOCO,Electric Utility,5,,0.5,0.1,0.1,Conventional Hydroelectric,WAT,HY,12,1924,7,2019, , ,32.813836,-85.16779
7140,Georgia Power Co,711,Langdale,Map,Map,AL,Chambers,SOCO,Electric Utility,6,,0.5,0.1,0.1,Conventional Hydroelectric,WAT,HY,12,1926,7,2019, , ,32.813836,-85.16779
3892,City of Coffeyville - (KS),1271,Coffeyville,Map,Map,KS,Montgomery,SWPP,Electric Utility,6,,18.7,16,18.5,Natural Gas Steam Turbine,NG,ST,8,1956,7,2019, , ,37.037344,-95.61269
228,City of Albany - (MO),2113,Albany,Map,Map,MO,Gentry,AECI,Electric Utility,1,,2.1,2.1,2.1,Petroleum Liquids,DFO,IC,9,1969,7,2019, , ,40.245,-94.339
228,City of Albany - (MO),2113,Albany,Map,Map,MO,Gentry,AECI,Electric Utility,2,,1,1,1,Petroleum Liquids,DFO,IC,5,1978,7,2019, , ,40.245,-94.339
228,City of Albany - (MO),2113,Albany,Map,Map,MO,Gentry,AECI,Electric Utility,3,,0.7,0.6,0.6,Petroleum Liquids,DFO,IC,6,1954,7,2019, , ,40.245,-94.339
228,City of Albany - (MO),2113,Albany,Map,Map,MO,Gentry,AECI,Electric Utility,IC5,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,5,1983,7,2019, , ,40.245,-94.339
228,City of Albany - (MO),2113,Albany,Map,Map,MO,Gentry,AECI,Electric Utility,IC6,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,5,1983,7,2019, , ,40.245,-94.339
7140,Georgia Power Co,6124,McIntosh,Map,Map,GA,Effingham,SOCO,Electric Utility,1,,177.6,142.5,142.5,Conventional Steam Coal,SUB,ST,2,1979,7,2019, , ,32.356287,-81.16835
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44E,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44F,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44G,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44H,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44I,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44J,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44K,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44L,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44M,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44N,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44O,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
17609,Southern California Edison Co,57540,Solar Photovoltaic Project #44,Map,Map,CA,Riverside,CISO,Electric Utility,S44P,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,2,2015,7,2019, ,0.6,33.839167,-117.2208
60658,Pacific Ethanol Stockton,61027,Pacific Ethanol Stockton Cogen Plant,Map,Map,CA,San Joaquin,CISO,Industrial Non-CHP,PESCT,,4.8,3.6,4.8,Natural Gas Fired Combustion Turbine,NG,GT,12,2016,7,2019, , ,37.9418,-121.3383
57249,EPP Renewable Energy,61777,Brevard,Map,Map,FL,Brevard,FPL,IPP Non-CHP,ENG4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,5,2008,7,2019, , ,28.39265,-80.82867
4161,"Constellation Power Source Generation, LLC",1553,Gould Street,Map,Map,MD,Baltimore City,PJM,IPP Non-CHP,3,,103.5,97,97,Natural Gas Steam Turbine,NG,ST,12,1952,6,2019, , ,39.2663,-76.6047
20910,Wolverine Power Supply Coop,1880,Claude Vandyke,Map,Map,MI,Allegan,MISO,Electric Utility,6,,23,19.3,23.9,Natural Gas Fired Combined Cycle,NG,CS,1,1967,6,2019, , ,42.731,-85.8551
13781,Northern States Power Co - Minnesota,1910,Granite City,Map,Map,MN,Benton,MISO,Electric Utility,1,,18,13,16,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,6,2019, , ,45.5756,-94.1408
13781,Northern States Power Co - Minnesota,1910,Granite City,Map,Map,MN,Benton,MISO,Electric Utility,2,,18,13,16,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,6,2019, , ,45.5756,-94.1408
13781,Northern States Power Co - Minnesota,1910,Granite City,Map,Map,MN,Benton,MISO,Electric Utility,3,,18,13,16,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,6,2019, , ,45.5756,-94.1408
13781,Northern States Power Co - Minnesota,1910,Granite City,Map,Map,MN,Benton,MISO,Electric Utility,4,,18,13,16,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,6,2019, , ,45.5756,-94.1408
12685,Entergy Mississippi LLC,2053,Rex Brown,Map,Map,MS,Hinds,MISO,Electric Utility,4,,238.7,197.7,198.6,Natural Gas Steam Turbine,NG,ST,7,1959,6,2019, , ,32.356954,-90.21297
12685,Entergy Mississippi LLC,2053,Rex Brown,Map,Map,MS,Hinds,MISO,Electric Utility,GT1,,10,10.3,10.3,Petroleum Liquids,DFO,GT,11,1968,6,2019, , ,32.356954,-90.21297
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,GT2,,16.3,12,17,Petroleum Liquids,DFO,GT,3,1969,6,2019, , ,36.7711,-76.3019
1615,Town of Berlin - (MD),6565,Berlin,Map,Map,MD,Worcester,PJM,Electric Utility,2A,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,7,1999,6,2019, , ,38.327778,-75.21722
4458,Covanta Warren Energy Resource Co LP,10012,Covanta Warren Energy,Map,Map,NJ,Warren,PJM,IPP Non-CHP,1,,13.5,10,10.5,Municipal Solid Waste,MSW,ST,9,1988,6,2019, , ,40.8205,-75.0112
61138,City Point Energy Center,10377,James River Genco LLC,Map,Map,VA,Hopewell City,PJM,IPP CHP,GEN1,,57.4,46.3,46.3,Conventional Steam Coal,BIT,ST,1,1988,6,2019, , ,37.2939,-77.2697
61138,City Point Energy Center,10377,James River Genco LLC,Map,Map,VA,Hopewell City,PJM,IPP CHP,GEN2,,57.4,46.3,46.3,Conventional Steam Coal,BIT,ST,1,1988,6,2019, , ,37.2939,-77.2697
7136,Georgia-Pacific Consr Prods LP-Naheola,10699,Georgia-Pacific Consr Prods LP-Naheola,Map,Map,AL,Choctaw,SOCO,Industrial CHP,GEN2,,15.6,12.4,12.5,Wood/Wood Waste Biomass,BLQ,ST,5,1962,6,2019, , ,32.2268,-88.0252
60771,Marcus Hook 50 L.P,50074,Marcus Hook Refinery Cogen,Map,Map,PA,Delaware,PJM,IPP CHP,GEN1,,50.5,48,50,Natural Gas Fired Combustion Turbine,NG,GT,11,1987,6,2019, , ,39.8103,-75.4281
54876,"Park Falls Industrial Management, LLC",50620,Park Falls Industrial Management,Map,Map,WI,PRICE,MISO,Industrial CHP,GEN1,,5.7,4.7,4.7,Wood/Wood Waste Biomass,WDS,ST,9,1982,6,2019, , ,45.9356,-90.4472
57249,EPP Renewable Energy,52051,I 95 Municipal Landfill Phase I,Map,Map,VA,Fairfax,PJM,IPP Non-CHP,UNT1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1992,6,2019, , ,38.6892,-77.2375
57249,EPP Renewable Energy,52051,I 95 Municipal Landfill Phase I,Map,Map,VA,Fairfax,PJM,IPP Non-CHP,UNT2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1992,6,2019, , ,38.6892,-77.2375
57249,EPP Renewable Energy,52051,I 95 Municipal Landfill Phase I,Map,Map,VA,Fairfax,PJM,IPP Non-CHP,UNT3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1992,6,2019, , ,38.6892,-77.2375
57249,EPP Renewable Energy,52051,I 95 Municipal Landfill Phase I,Map,Map,VA,Fairfax,PJM,IPP Non-CHP,UNT4,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1992,6,2019, , ,38.6892,-77.2375
18340,PES,52106,Philadelphia Refinery,Map,Map,PA,Philadelphia,PJM,Industrial CHP,GEN1,,10,7.7,2.7,Other Gases,OG,ST,1,1952,6,2019, , ,39.9058,-75.2122
18340,PES,52106,Philadelphia Refinery,Map,Map,PA,Philadelphia,PJM,Industrial CHP,GEN2,,10,6.7,6,Other Gases,OG,ST,1,1952,6,2019, , ,39.9058,-75.2122
18340,PES,52106,Philadelphia Refinery,Map,Map,PA,Philadelphia,PJM,Industrial CHP,GEN3,,10,0.4,4.3,Other Gases,OG,ST,1,1952,6,2019, , ,39.9058,-75.2122
5499,Targa Midstream Services LP,54531,Stingray Facility,Map,Map,LA,Cameron,MISO,Industrial Non-CHP,1S72,,2.5,2.5,2.3,Natural Gas Fired Combustion Turbine,NG,GT,9,1977,6,2019, , ,29.7614,-93.6086
57249,EPP Renewable Energy,54536,Sumpter Energy Associates,Map,Map,MI,Wayne,MISO,IPP Non-CHP,201,,0.8,0.8,0.8,Landfill Gas,LFG,IC,7,1998,6,2019, , ,42.105669,-83.49885
56772,"TX LFG Energy, LP",55554,Coastal Plains,Map,Map,TX,Galveston,ERCO,IPP Non-CHP,UNT1,,1.7,1.7,1.7,Landfill Gas,LFG,IC,3,2003,6,2019, , ,29.427503,-95.18764
56772,"TX LFG Energy, LP",55554,Coastal Plains,Map,Map,TX,Galveston,ERCO,IPP Non-CHP,UNT3,,1.7,1.7,1.7,Landfill Gas,LFG,IC,3,2003,6,2019, , ,29.427503,-95.18764
56772,"TX LFG Energy, LP",55554,Coastal Plains,Map,Map,TX,Galveston,ERCO,IPP Non-CHP,UNT4,,1.7,1.7,1.7,Landfill Gas,LFG,IC,3,2003,6,2019, , ,29.427503,-95.18764
61336,Katahdin KI 50 LLC,55830,East Millinocket Mill,Map,Map,ME,Penobscot,ISNE,Industrial CHP,M2S1,,15.6,14.5,14.7,Wood/Wood Waste Biomass,WDS,ST,7,1954,6,2019, , ,45.6219,-68.5756
61336,Katahdin KI 50 LLC,55830,East Millinocket Mill,Map,Map,ME,Penobscot,ISNE,Industrial CHP,M2S2,,15.6,14.5,14.7,Wood/Wood Waste Biomass,WDS,ST,7,1956,6,2019, , ,45.6219,-68.5756
61336,Katahdin KI 50 LLC,55830,East Millinocket Mill,Map,Map,ME,Penobscot,ISNE,Industrial CHP,M2S3,,30.2,28.1,28.4,Wood/Wood Waste Biomass,WDS,ST,5,1990,6,2019, , ,45.6219,-68.5756
221,"Alaska Village Elec Coop, Inc",57060,Elim,Map,Map,AK,Nome,,Electric Utility,UNIT3,,1,0.5,0.5,Petroleum Liquids,DFO,IC,6,2003,6,2019, , ,64.616558,-162.2637
57148,Glendale Energy LLC,57829,Glendale Energy Power Plant,Map,Map,AZ,Maricopa,AZPS,IPP Non-CHP,GLEN1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,1,2010,6,2019, , ,33.540324,-112.3064
57148,Glendale Energy LLC,57829,Glendale Energy Power Plant,Map,Map,AZ,Maricopa,AZPS,IPP Non-CHP,GLEN2,,1.4,1.4,1.4,Landfill Gas,LFG,IC,1,2010,6,2019, , ,33.540324,-112.3064
59093,"Hidden View Dairy, LLC",59260,"Hidden View Dairy, LLC",Map,Map,IN,Jasper,MISO,Industrial Non-CHP,HV1,,0.9,0.7,0.7,Other Waste Biomass,OBG,IC,6,2013,6,2019, , ,41.032778,-87.0725
59452,"Ingenco Renewable Development, LLC",60222,Bristol Plant,Map,Map,VA,Bristol City,TVA,IPP Non-CHP,B1,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2016,6,2019, , ,36.60194,-82.14309
59452,"Ingenco Renewable Development, LLC",60222,Bristol Plant,Map,Map,VA,Bristol City,TVA,IPP Non-CHP,B2,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2016,6,2019, , ,36.60194,-82.14309
