Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
59452,"Ingenco Renewable Development, LLC",60222,Bristol Plant,Map,Map,VA,Bristol City,TVA,IPP Non-CHP,B3,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2016,6,2019, , ,36.60194,-82.14309
59452,"Ingenco Renewable Development, LLC",60222,Bristol Plant,Map,Map,VA,Bristol City,TVA,IPP Non-CHP,B4,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2016,6,2019, , ,36.60194,-82.14309
59452,"Ingenco Renewable Development, LLC",60222,Bristol Plant,Map,Map,VA,Bristol City,TVA,IPP Non-CHP,B5,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2016,6,2019, , ,36.60194,-82.14309
59452,"Ingenco Renewable Development, LLC",60222,Bristol Plant,Map,Map,VA,Bristol City,TVA,IPP Non-CHP,B6,,0.3,0.3,0.3,Landfill Gas,LFG,IC,11,2016,6,2019, , ,36.60194,-82.14309
61947,NYP-Hudson Valley Hospital Center,62421,NYP-Hudson Valley Hospital Center,Map,Map,NY,Westchester,NYIS,Commercial Non-CHP,300DS,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,2010,6,2019, , ,41.286739,-73.8888
17633,Southern Indiana Gas & Elec Co,1013,Northeast (IN),Map,Map,IN,Vanderburgh,MISO,Electric Utility,1,,10.7,10,12,Natural Gas Fired Combustion Turbine,NG,GT,6,1963,5,2019, , ,38.0211,-87.5172
17633,Southern Indiana Gas & Elec Co,1013,Northeast (IN),Map,Map,IN,Vanderburgh,MISO,Electric Utility,2,,11.5,10,12,Natural Gas Fired Combustion Turbine,NG,GT,6,1964,5,2019, , ,38.0211,-87.5172
29926,Entergy Nuclear Generation Co,1590,Pilgrim Nuclear Power Station,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,1,,670,673.6,680.6,Nuclear,NUC,ST,12,1972,5,2019, , ,41.9438,-70.578
58620,AEP Generation Resources Inc,2840,Conesville,Map,Map,OH,Coshocton,PJM,IPP Non-CHP,5,,443.9,375,375,Conventional Steam Coal,BIT,ST,11,1976,5,2019, , ,40.1842,-81.8811
58620,AEP Generation Resources Inc,2840,Conesville,Map,Map,OH,Coshocton,PJM,IPP Non-CHP,6,,443.9,375,375,Conventional Steam Coal,BIT,ST,6,1978,5,2019, , ,40.1842,-81.8811
15248,Portland General Electric Co,3045,Faraday,Map,Map,OR,Clackamas,PGE,Electric Utility,1,,3.1,3.9,3.9,Conventional Hydroelectric,WAT,HY,2,1907,5,2019, , ,45.268045,-122.3201
15248,Portland General Electric Co,3045,Faraday,Map,Map,OR,Clackamas,PGE,Electric Utility,2,,3.1,3.9,3.9,Conventional Hydroelectric,WAT,HY,2,1907,5,2019, , ,45.268045,-122.3201
15248,Portland General Electric Co,3045,Faraday,Map,Map,OR,Clackamas,PGE,Electric Utility,3,,2.7,3.4,3.4,Conventional Hydroelectric,WAT,HY,7,1908,5,2019, , ,45.268045,-122.3201
15248,Portland General Electric Co,3045,Faraday,Map,Map,OR,Clackamas,PGE,Electric Utility,4,,4.5,5.6,5.6,Conventional Hydroelectric,WAT,HY,10,1909,5,2019, , ,45.268045,-122.3201
15248,Portland General Electric Co,3045,Faraday,Map,Map,OR,Clackamas,PGE,Electric Utility,5,,4,5.1,5.1,Conventional Hydroelectric,WAT,HY,8,1910,5,2019, , ,45.268045,-122.3201
2409,Brownsville Public Utilities Board,3559,Silas Ray,Map,Map,TX,Cameron,ERCO,Electric Utility,DG-2,,1.3,1,1,Petroleum Liquids,DFO,IC,11,2001,5,2019, , ,25.9131,-97.5214
2409,Brownsville Public Utilities Board,3559,Silas Ray,Map,Map,TX,Cameron,ERCO,Electric Utility,DG-7a,,1.3,1,1,Petroleum Liquids,DFO,IC,11,2001,5,2019, , ,25.9131,-97.5214
2409,Brownsville Public Utilities Board,3559,Silas Ray,Map,Map,TX,Cameron,ERCO,Electric Utility,DG-7b,,1.3,1,1,Petroleum Liquids,DFO,IC,11,2001,5,2019, , ,25.9131,-97.5214
13781,Northern States Power Co - Minnesota,3982,Bay Front,Map,Map,WI,Ashland,MISO,Electric Utility,4,,20,15,15,Wood/Wood Waste Biomass,WDS,ST,1,1949,5,2019, , ,46.587222,-90.9017
4329,"Copper Valley Elec Assn, Inc",6305,Glennallen,Map,Map,AK,Valdez Cordova,,Electric Utility,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,4,1963,5,2019, , ,62.110415,-145.5325
4329,"Copper Valley Elec Assn, Inc",6305,Glennallen,Map,Map,AK,Valdez Cordova,,Electric Utility,4,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,4,1966,5,2019, , ,62.110415,-145.5325
4329,"Copper Valley Elec Assn, Inc",6305,Glennallen,Map,Map,AK,Valdez Cordova,,Electric Utility,5,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,4,1966,5,2019, , ,62.110415,-145.5325
20847,Wisconsin Electric Power Co,7901,Byron,Map,Map,WI,Fond Du Lac,MISO,Electric Utility,1,,0.7,0.1,0.1,Onshore Wind Turbine,WND,WT,6,1999,5,2019, , ,43.6575,-88.4381
20847,Wisconsin Electric Power Co,7901,Byron,Map,Map,WI,Fond Du Lac,MISO,Electric Utility,2,,0.7,0.1,0.1,Onshore Wind Turbine,WND,WT,6,1999,5,2019, , ,43.6575,-88.4381
50097,Verso Luke LLC,50282,Luke Mill,Map,Map,MD,Allegany,PJM,Industrial CHP,GEN1,,35,32,26,Conventional Steam Coal,BIT,ST,1,1958,5,2019, , ,39.4736,-79.0569
50097,Verso Luke LLC,50282,Luke Mill,Map,Map,MD,Allegany,PJM,Industrial CHP,GEN2,,30,28,24,Conventional Steam Coal,BIT,ST,1,1979,5,2019, , ,39.4736,-79.0569
9312,IPC-Mansfield Mill,54091,Mansfield Mill,Map,Map,LA,DeSoto,MISO,Industrial CHP,GEN4,,25,29.5,29.5,Natural Gas Fired Combustion Turbine,NG,GT,8,1995,5,2019, , ,32.1575,-93.5562
12382,Metropolitan Dist of Hartford,54301,Colebrook Hydroelectric,Map,Map,CT,Litchfield,ISNE,IPP Non-CHP,BK1,,1.5,1.4,1.4,Conventional Hydroelectric,WAT,HY,4,1988,5,2019, , ,42.007778,-73.0356
12382,Metropolitan Dist of Hartford,54301,Colebrook Hydroelectric,Map,Map,CT,Litchfield,ISNE,IPP Non-CHP,BK2,,1.5,1.4,1.4,Conventional Hydroelectric,WAT,HY,4,1988,5,2019, , ,42.007778,-73.0356
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,11,,23.8,0,0,Petroleum Liquids,KER,GT,1,1971,5,2019, , ,40.787,-73.9048
221,"Alaska Village Elec Coop, Inc",57052,Savoonga,Map,Map,AK,Nome,,Electric Utility,UNIT2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,7,2008,5,2019, , ,63.695267,-170.4757
62639,"Rosendale Renewable Energy, LLC",58555,Oshkosh Foundation Rosedale Biodigester LLC,Map,Map,WI,Winnebago,MISO,IPP Non-CHP,95100,,1.4,1.4,1.4,Other Waste Biomass,OBG,IC,4,2014,5,2019, , ,43.867778,-88.71806
195,Alabama Power Co,8,Gorgas,Map,Map,AL,Walker,SOCO,Electric Utility,10,,788.8,727.7,727.7,Conventional Steam Coal,BIT,ST,10,1972,4,2019, , ,33.644344,-87.19649
195,Alabama Power Co,8,Gorgas,Map,Map,AL,Walker,SOCO,Electric Utility,8,,187.5,163,163,Conventional Steam Coal,BIT,ST,5,1956,4,2019, , ,33.644344,-87.19649
195,Alabama Power Co,8,Gorgas,Map,Map,AL,Walker,SOCO,Electric Utility,9,,190.4,172,172,Conventional Steam Coal,BIT,ST,6,1958,4,2019, , ,33.644344,-87.19649
11701,City of Marquette - (MI),1843,Shiras,Map,Map,MI,Marquette,MISO,Electric Utility,1,,12.5,11.6,11.6,Conventional Steam Coal,BIT,ST,1,1967,4,2019, , ,46.530598,-87.39221
11701,City of Marquette - (MI),1843,Shiras,Map,Map,MI,Marquette,MISO,Electric Utility,2,,21,19.5,19.5,Conventional Steam Coal,BIT,ST,1,1972,4,2019, , ,46.530598,-87.39221
11701,City of Marquette - (MI),1843,Shiras,Map,Map,MI,Marquette,MISO,Electric Utility,3,,44,41,41,Conventional Steam Coal,SUB,ST,4,1983,4,2019, , ,46.530598,-87.39221
55768,RC Cape May Holdings LLC,2378,B L England,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,2,,163.2,146,146,Conventional Steam Coal,BIT,ST,11,1964,4,2019, , ,39.2908,-74.6364
55768,RC Cape May Holdings LLC,2378,B L England,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,3,,176.4,146,146,Petroleum Liquids,RFO,ST,12,1974,4,2019, , ,39.2908,-74.6364
221,"Alaska Village Elec Coop, Inc",6348,Togiak,Map,Map,AK,Dillingham,,Electric Utility,2a,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,10,2004,4,2019, , ,59.059744,-160.3803
221,"Alaska Village Elec Coop, Inc",6348,Togiak,Map,Map,AK,Dillingham,,Electric Utility,4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,11,1986,4,2019, , ,59.059744,-160.3803
221,"Alaska Village Elec Coop, Inc",6348,Togiak,Map,Map,AK,Dillingham,,Electric Utility,4B,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,10,2002,4,2019, , ,59.059744,-160.3803
221,"Alaska Village Elec Coop, Inc",6348,Togiak,Map,Map,AK,Dillingham,,Electric Utility,5A,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,5,2014,4,2019, , ,59.059744,-160.3803
10628,City of Lakin - (KS),7393,Lakin Municipal,Map,Map,KS,Kearny,SWPP,Electric Utility,LK1,,4.4,4.1,4.1,Natural Gas Internal Combustion Engine,NG,IC,1,1990,4,2019, , ,37.941987,-101.2499
55739,Edgecombe Operating Services LLC,10384,Edgecombe Genco LLC,Map,Map,NC,Edgecombe,PJM,IPP CHP,GEN1,,57.4,57.8,57.8,Conventional Steam Coal,BIT,ST,10,1990,4,2019, , ,36.037318,-77.75335
55739,Edgecombe Operating Services LLC,10384,Edgecombe Genco LLC,Map,Map,NC,Edgecombe,PJM,IPP CHP,GEN2,,57.4,57.8,57.8,Conventional Steam Coal,BIT,ST,10,1990,4,2019, , ,36.037318,-77.75335
7136,Georgia-Pacific Consr Prods LP-Naheola,10699,Georgia-Pacific Consr Prods LP-Naheola,Map,Map,AL,Choctaw,SOCO,Industrial CHP,GEN1,,15.6,12.4,12.5,Wood/Wood Waste Biomass,BLQ,ST,8,1959,4,2019, , ,32.2268,-88.0252
54842,WM Renewable Energy LLC,54392,BJ Gas Recovery,Map,Map,GA,Gwinnett,SOCO,IPP Non-CHP,GEN1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,1993,4,2019, , ,33.93,-84.2378
54842,WM Renewable Energy LLC,54392,BJ Gas Recovery,Map,Map,GA,Gwinnett,SOCO,IPP Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,1993,4,2019, , ,33.93,-84.2378
49774,Kinder Morgan Yates Operation,55025,Yates Gas Plant,Map,Map,TX,Pecos,ERCO,Industrial CHP,GEN1,,2.8,2.8,2.8,Natural Gas Fired Combustion Turbine,NG,GT,4,1986,4,2019, , ,30.8847,-101.9208
4767,Dane County Public Works,55770,Dane County Landfill #2 Rodefeld,Map,Map,WI,Dane,MISO,IPP Non-CHP,GEN1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1997,4,2019, , ,43.0453,-89.2539
4767,Dane County Public Works,55770,Dane County Landfill #2 Rodefeld,Map,Map,WI,Dane,MISO,IPP Non-CHP,GEN2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1997,4,2019, , ,43.0453,-89.2539
4767,Dane County Public Works,55770,Dane County Landfill #2 Rodefeld,Map,Map,WI,Dane,MISO,IPP Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,4,2004,4,2019, , ,43.0453,-89.2539
4767,Dane County Public Works,55770,Dane County Landfill #2 Rodefeld,Map,Map,WI,Dane,MISO,IPP Non-CHP,GEN4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2004,4,2019, , ,43.0453,-89.2539
4767,Dane County Public Works,55770,Dane County Landfill #2 Rodefeld,Map,Map,WI,Dane,MISO,IPP Non-CHP,GEN5,,0.8,0.8,0.8,Landfill Gas,LFG,IC,4,2012,4,2019, , ,43.0453,-89.2539
4767,Dane County Public Works,55770,Dane County Landfill #2 Rodefeld,Map,Map,WI,Dane,MISO,IPP Non-CHP,GEN6,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,2011,4,2019, , ,43.0453,-89.2539
4767,Dane County Public Works,55770,Dane County Landfill #2 Rodefeld,Map,Map,WI,Dane,MISO,IPP Non-CHP,GEN7,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,2011,4,2019, , ,43.0453,-89.2539
50158,Innovative Energy Systems Inc,58295,SREC Bath LFGTE,Map,Map,NY,Steuben,NYIS,IPP Non-CHP,GEN1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2010,4,2019, , ,42.322263,-77.38565
50158,Innovative Energy Systems Inc,58295,SREC Bath LFGTE,Map,Map,NY,Steuben,NYIS,IPP Non-CHP,GEN2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,11,2010,4,2019, , ,42.322263,-77.38565
17043,City of Shelby - (OH),61076,City of Shelby Electric Distribution,Map,Map,OH,Richland,PJM,Electric Utility,PSG1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,7,2016,4,2019, , ,40.896088,-82.66564
6455,"Duke Energy Florida, LLC",630,Higgins,Map,Map,FL,Pinellas,FPC,Electric Utility,P1,,33.7,20,20,Natural Gas Fired Combustion Turbine,NG,GT,3,1969,3,2019, , ,28.003262,-82.66151
4161,"Constellation Power Source Generation, LLC",1559,Riverside (MD),Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT7,,25,19,22,Petroleum Liquids,DFO,GT,9,1970,3,2019, , ,39.2369,-76.5133
5109,DTE Electric Company,1743,St Clair,Map,Map,MI,St Clair,MISO,Electric Utility,1,,168.7,151,158,Conventional Steam Coal,RC,ST,8,1953,3,2019, , ,42.7642,-82.4719
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,5,,90,55,55,Conventional Steam Coal,SUB,ST,12,1974,3,2019, , ,46.5789,-87.395
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,6,,90,55,55,Conventional Steam Coal,SUB,ST,4,1975,3,2019, , ,46.5789,-87.395
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,7,,90,83,83,Conventional Steam Coal,SUB,ST,6,1978,3,2019, , ,46.5789,-87.395
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,8,,90,83,83,Conventional Steam Coal,SUB,ST,11,1978,3,2019, , ,46.5789,-87.395
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,9,,90,83,83,Conventional Steam Coal,SUB,ST,8,1979,3,2019, , ,46.5789,-87.395
7570,Great River Energy,2039,Elk River,Map,Map,MN,Sherburne,MISO,Electric Utility,1,,11.5,8.9,8.9,Municipal Solid Waste,MSW,ST,1,1951,3,2019, , ,45.296797,-93.55845
7570,Great River Energy,2039,Elk River,Map,Map,MN,Sherburne,MISO,Electric Utility,2,,11.5,9,9,Municipal Solid Waste,MSW,ST,1,1951,3,2019, , ,45.296797,-93.55845
7570,Great River Energy,2039,Elk River,Map,Map,MN,Sherburne,MISO,Electric Utility,3,,25,16.9,16.9,Municipal Solid Waste,MSW,ST,1,1959,3,2019, , ,45.296797,-93.55845
13337,Nebraska Public Power District,2278,Spencer Hydro,Map,Map,NE,Boyd,SWPP,Electric Utility,1,,0.8,0,0,Conventional Hydroelectric,WAT,HY,1,1927,3,2019, , ,42.809337,-98.65628
13337,Nebraska Public Power District,2278,Spencer Hydro,Map,Map,NE,Boyd,SWPP,Electric Utility,2,,1.6,0,0,Conventional Hydroelectric,WAT,HY,1,1952,3,2019, , ,42.809337,-98.65628
15474,Public Service Co of Oklahoma,2966,Weleetka,Map,Map,OK,Okfuskee,SWPP,Electric Utility,6,,53,55,66,Natural Gas Fired Combustion Turbine,NG,GT,9,1976,3,2019, , ,35.3233,-96.1352
19876,Virginia Electric & Power Co,3796,Bremo Bluff,Map,Map,VA,Fluvanna,PJM,Electric Utility,3,,69,71,74,Natural Gas Steam Turbine,NG,ST,6,1950,3,2019, , ,37.7089,-78.2878
19876,Virginia Electric & Power Co,3796,Bremo Bluff,Map,Map,VA,Fluvanna,PJM,Electric Utility,4,,185.2,156,161,Natural Gas Steam Turbine,NG,ST,8,1958,3,2019, , ,37.7089,-78.2878
19876,Virginia Electric & Power Co,3797,Chesterfield,Map,Map,VA,Chesterfield,PJM,Electric Utility,3,,112.5,97.5,101.5,Conventional Steam Coal,BIT,ST,12,1952,3,2019, , ,37.3822,-77.3833
19876,Virginia Electric & Power Co,3797,Chesterfield,Map,Map,VA,Chesterfield,PJM,Electric Utility,4,,187.5,162.5,167.5,Conventional Steam Coal,BIT,ST,6,1960,3,2019, , ,37.3822,-77.3833
19876,Virginia Electric & Power Co,3804,Possum Point,Map,Map,VA,Prince William,PJM,Electric Utility,3,,113.6,96,100,Natural Gas Steam Turbine,NG,ST,6,1955,3,2019, , ,38.5367,-77.2806
19876,Virginia Electric & Power Co,3804,Possum Point,Map,Map,VA,Prince William,PJM,Electric Utility,4,,239.3,220,225,Natural Gas Steam Turbine,NG,ST,4,1962,3,2019, , ,38.5367,-77.2806
19876,Virginia Electric & Power Co,3809,Yorktown,Map,Map,VA,York,PJM,Electric Utility,1,,187.5,159,162,Conventional Steam Coal,BIT,ST,7,1957,3,2019, , ,37.2144,-76.4611
19876,Virginia Electric & Power Co,3809,Yorktown,Map,Map,VA,York,PJM,Electric Utility,2,,187.5,164,165,Conventional Steam Coal,BIT,ST,1,1959,3,2019, , ,37.2144,-76.4611
12397,Metropolitan Water District of S CA,6643,Greg Avenue,Map,Map,CA,Los Angeles,LDWP,Electric Utility,1,,1,1,1,Conventional Hydroelectric,WAT,HY,12,1979,3,2019, , ,34.20795,-118.3516
15430,Detroit Renewable Power,10033,Greater Detroit Resource Recovery,Map,Map,MI,Wayne,MISO,Commercial CHP,GEN1,,68.4,63.6,64.3,Municipal Solid Waste,MSW,ST,12,1988,3,2019, , ,42.3678,-83.0514
64430,"Calpine Greenleaf Holding, Inc.",10350,Greenleaf 1,Map,Map,CA,Sutter,CISO,IPP Non-CHP,GEN1,CC1,46,42,44,Natural Gas Fired Combined Cycle,NG,CT,2,1989,3,2019, , ,39.052922,-121.6961
64430,"Calpine Greenleaf Holding, Inc.",10350,Greenleaf 1,Map,Map,CA,Sutter,CISO,IPP Non-CHP,GEN2,CC1,20,8,6,Natural Gas Fired Combined Cycle,NG,CA,2,1989,3,2019, , ,39.052922,-121.6961
50129,Georgia-Pacific Cons Op LLC Port Hudson,10612,Georgia-Pacific Port Hudson,Map,Map,LA,East Baton Rouge,MISO,Industrial CHP,GEN1,,67.7,67.7,67.7,Wood/Wood Waste Biomass,BLQ,ST,6,1986,3,2019, , ,30.6547,-91.28
66098,Elevate Power Management LLC,50447,S D Warren Westbrook,Map,Map,ME,Cumberland,ISNE,Industrial CHP,GN18,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,1,1987,3,2019, , ,43.684857,-70.35315
66098,Elevate Power Management LLC,50447,S D Warren Westbrook,Map,Map,ME,Cumberland,ISNE,Industrial CHP,GN19,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,1,1987,3,2019, , ,43.684857,-70.35315
66098,Elevate Power Management LLC,50447,S D Warren Westbrook,Map,Map,ME,Cumberland,ISNE,Industrial CHP,GN20,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,1,1987,3,2019, , ,43.684857,-70.35315
19876,Virginia Electric & Power Co,50966,Bellmeade Power Station,Map,Map,VA,Richmond City,PJM,Electric Utility,1,G781,110,95,95,Natural Gas Fired Combined Cycle,NG,CT,2,1997,3,2019, , ,37.4964,-77.4317
19876,Virginia Electric & Power Co,50966,Bellmeade Power Station,Map,Map,VA,Richmond City,PJM,Electric Utility,2,G781,110,95,95,Natural Gas Fired Combined Cycle,NG,CT,2,1997,3,2019, , ,37.4964,-77.4317
19876,Virginia Electric & Power Co,50966,Bellmeade Power Station,Map,Map,VA,Richmond City,PJM,Electric Utility,3,G781,110,77,77,Natural Gas Fired Combined Cycle,NG,CA,2,1997,3,2019, , ,37.4964,-77.4317
19876,Virginia Electric & Power Co,52007,Mecklenburg Power Station,Map,Map,VA,Mecklenburg,PJM,Electric Utility,GEN1,,69.9,69,69,Conventional Steam Coal,BIT,ST,11,1992,3,2019, , ,36.59951,-78.52991
19876,Virginia Electric & Power Co,52007,Mecklenburg Power Station,Map,Map,VA,Mecklenburg,PJM,Electric Utility,GEN2,,69.9,69,69,Conventional Steam Coal,BIT,ST,11,1992,3,2019, , ,36.59951,-78.52991
19876,Virginia Electric & Power Co,52118,Multitrade of Pittsylvania LP,Map,Map,VA,Pittsylvania,PJM,Electric Utility,GEN1,,45,41.5,41.5,Wood/Wood Waste Biomass,WDS,ST,6,1994,3,2019, , ,37.104141,-79.27696
19876,Virginia Electric & Power Co,52118,Multitrade of Pittsylvania LP,Map,Map,VA,Pittsylvania,PJM,Electric Utility,GEN2,,45,41.5,41.5,Wood/Wood Waste Biomass,WDS,ST,6,1994,3,2019, , ,37.104141,-79.27696
11560,City of Manassas - (VA),56491,Dean Drive Area Electric Generators,Map,Map,VA,Manassas City,PJM,Electric Utility,PG1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,4,2007,3,2019, , ,38.7486,-77.4908
11560,City of Manassas - (VA),56491,Dean Drive Area Electric Generators,Map,Map,VA,Manassas City,PJM,Electric Utility,PG2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,4,2007,3,2019, , ,38.7486,-77.4908
18445,City of Tallahassee - (FL),956,C H Corn Hydroelectric Facility,Map,Map,FL,Leon,FPC,Electric Utility,1,,4.4,4,4,Conventional Hydroelectric,WAT,HY,9,1985,2,2019, , ,30.388517,-84.64662
18445,City of Tallahassee - (FL),956,C H Corn Hydroelectric Facility,Map,Map,FL,Leon,FPC,Electric Utility,2,,4.4,4,4,Conventional Hydroelectric,WAT,HY,8,1985,2,2019, , ,30.388517,-84.64662
18445,City of Tallahassee - (FL),956,C H Corn Hydroelectric Facility,Map,Map,FL,Leon,FPC,Electric Utility,3,,3.4,3,3,Conventional Hydroelectric,WAT,HY,1,1986,2,2019, , ,30.388517,-84.64662
10171,Kentucky Utilities Co,1355,E W Brown,Map,Map,KY,Mercer,LGEE,Electric Utility,1,,113.6,106,107,Conventional Steam Coal,BIT,ST,5,1957,2,2019, , ,37.78831,-84.71257
10171,Kentucky Utilities Co,1355,E W Brown,Map,Map,KY,Mercer,LGEE,Electric Utility,2,,179.5,166,168,Conventional Steam Coal,BIT,ST,6,1963,2,2019, , ,37.78831,-84.71257
1692,Big Rivers Electric Corp,1382,HMP&L Station Two Henderson,Map,Map,KY,Webster,MISO,Electric Utility,1,,200,153,153,Conventional Steam Coal,BIT,ST,6,1973,2,2019, , ,37.6469,-87.5028
1692,Big Rivers Electric Corp,1382,HMP&L Station Two Henderson,Map,Map,KY,Webster,MISO,Electric Utility,2,,205,159,159,Conventional Steam Coal,BIT,ST,4,1974,2,2019, , ,37.6469,-87.5028
60160,Merlin One LLC,1513,Caribou Generation Station,Map,Map,ME,Aroostook,NBSO,IPP Non-CHP,CH2,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,6,1926,2,2019, , ,46.848,-68.0026
15534,TalenEnergy Montour LLC,3149,TalenEnergy Montour,Map,Map,PA,Montour,PJM,IPP Non-CHP,11,,17.2,11,11.8,Conventional Steam Coal,RC,ST,4,1973,2,2019, , ,41.0714,-76.6672
6526,FirstEnergy Generation Corp,6094,FirstEnergy Bruce Mansfield,Map,Map,PA,Beaver,PJM,IPP Non-CHP,1,,913.7,830,830,Conventional Steam Coal,RC,ST,4,1976,2,2019, , ,40.6348,-80.4159
6526,FirstEnergy Generation Corp,6094,FirstEnergy Bruce Mansfield,Map,Map,PA,Beaver,PJM,IPP Non-CHP,2,,913.7,830,830,Conventional Steam Coal,RC,ST,10,1977,2,2019, , ,40.6348,-80.4159
10071,Kauai Island Utility Cooperative,6474,Port Allen (HI),Map,Map,HI,Kauai,,Electric Utility,ST1,CC1,10,9,9,Petroleum Liquids,DFO,ST,1,1969,2,2019, , ,21.899583,-159.585
54842,WM Renewable Energy LLC,56524,Austin Gas Recovery,Map,Map,TX,Travis,ERCO,IPP Non-CHP,GEN4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,10,2007,2,2019, , ,30.3344,-97.6217
57315,Western Sugar Cooperative,57967,Western Sugar Coop - Torrington,Map,Map,WY,Goshen,WACM,Industrial CHP,GEGEN,,2,2,2,Natural Gas Steam Turbine,NG,ST,10,1978,2,2019, , ,42.0469,-104.1863
58105,University of Redlands,58168,Energy Center,Map,Map,CA,San Bernardino,CISO,Commercial CHP,EC01,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,2,2007,2,2019, , ,34.063056,-117.1639
803,Arizona Public Service Co,116,Ocotillo,Map,Map,AZ,Maricopa,AZPS,Electric Utility,1,,113.6,110,110,Natural Gas Steam Turbine,NG,ST,6,1960,1,2019, , ,33.4225,-111.9122
803,Arizona Public Service Co,116,Ocotillo,Map,Map,AZ,Maricopa,AZPS,Electric Utility,2,,113.6,110,110,Natural Gas Steam Turbine,NG,ST,3,1960,1,2019, , ,33.4225,-111.9122
11241,Entergy Louisiana LLC,1404,Sterlington,Map,Map,LA,Ouachita,MISO,Electric Utility,7B,PB01,66,44,55,Natural Gas Fired Combined Cycle,NG,CT,4,1973,1,2019, , ,32.7047,-92.0792
12897,Moose Lake Water & Light Comm,1996,Moose Lake,Map,Map,MN,Carlton,MISO,Electric Utility,4,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,10,1963,1,2019, , ,46.454097,-92.76056
13579,Dunkirk Power LLC,2554,Dunkirk Generating Plant,Map,Map,NY,Chautauqua,NYIS,IPP Non-CHP,2,,96,75,75,Conventional Steam Coal,SUB,ST,12,1950,1,2019, , ,42.491467,-79.34663
54888,NRG Texas Power LLC,3468,Sam Bertron,Map,Map,TX,Harris,ERCO,IPP Non-CHP,ST1,,187.8,118,118,Natural Gas Steam Turbine,NG,ST,3,1958,1,2019, , ,29.726775,-95.05983
54888,NRG Texas Power LLC,3468,Sam Bertron,Map,Map,TX,Harris,ERCO,IPP Non-CHP,ST2,,187.8,174,174,Natural Gas Steam Turbine,NG,ST,4,1956,1,2019, , ,29.726775,-95.05983
29925,Enterprise Products Optg LP,10261,Enterprise Products Operating,Map,Map,TX,Chambers,ERCO,Industrial CHP,GEN1,,2.5,2.3,2.2,Natural Gas Fired Combustion Turbine,NG,GT,9,1984,1,2019, , ,29.8247,-94.9197
29925,Enterprise Products Optg LP,10261,Enterprise Products Operating,Map,Map,TX,Chambers,ERCO,Industrial CHP,GEN2,,2.5,2.3,2.2,Natural Gas Fired Combustion Turbine,NG,GT,9,1984,1,2019, , ,29.8247,-94.9197
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE11,,1.2,0.8,0.8,Geothermal,GEO,ST,12,1987,1,2019, , ,39.557,-118.8383
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE12,,1.2,0.9,0.8,Geothermal,GEO,ST,12,1987,1,2019, , ,39.557,-118.8383
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE13,,1.2,0.9,0.9,Geothermal,GEO,ST,12,1987,1,2019, , ,39.557,-118.8383
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE21,,1.5,1.1,1,Geothermal,GEO,ST,10,1990,1,2019, , ,39.557,-118.8383
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OEC1,,3.5,1.2,1.6,Geothermal,GEO,ST,10,1990,1,2019, , ,39.557,-118.8383
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OEC2,,3.5,1.2,1.7,Geothermal,GEO,ST,10,1990,1,2019, , ,39.557,-118.8383
56677,Cyrq Energy Corp,52174,Soda Lake Geothermal No I II,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OEC3,,3.5,1.3,1.7,Geothermal,GEO,ST,10,1990,1,2019, , ,39.557,-118.8383
2053,Bowater Newport Coosa Pines Op,54216,U S Alliance Coosa Pines,Map,Map,AL,Talladega,SOCO,Industrial CHP,AOW6,,12.5,12.5,12.5,Natural Gas Steam Turbine,NG,ST,1,1968,1,2019, , ,33.328107,-86.35683
20541,Wheelabrator Environmental Systems,54529,Wheelabrator Ridge Energy,Map,Map,FL,Polk,FMPP,IPP Non-CHP,1,,45.5,47.1,47.1,Wood/Wood Waste Biomass,WDS,ST,3,1994,1,2019, , ,28.0274,-81.8475
29925,Enterprise Products Optg LP,54705,Toca Plant,Map,Map,LA,St Bernard,MISO,Industrial Non-CHP,EG-1,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,6,1958,1,2019, , ,29.8667,-89.8261
29925,Enterprise Products Optg LP,54705,Toca Plant,Map,Map,LA,St Bernard,MISO,Industrial Non-CHP,EG-3,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,6,1958,1,2019, , ,29.8667,-89.8261
29925,Enterprise Products Optg LP,54705,Toca Plant,Map,Map,LA,St Bernard,MISO,Industrial Non-CHP,EG-4,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,2,1997,1,2019, , ,29.8667,-89.8261
29925,Enterprise Products Optg LP,54705,Toca Plant,Map,Map,LA,St Bernard,MISO,Industrial Non-CHP,EG2A,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,8,2001,1,2019, , ,29.8667,-89.8261
19145,"DTE Tuscola, LLC",55245,Tuscola Station,Map,Map,IL,Douglas,MISO,Industrial CHP,TG1,,6,3.8,3.5,Natural Gas Steam Turbine,NG,ST,6,1953,1,2019, , ,39.798175,-88.34977
58566,Abengoa Bioenergy Biomass of Kansas,58613,Synata Hugoton,Map,Map,KS,Stevens,SWPP,Industrial CHP,STG,,21.9,6,5,Natural Gas Steam Turbine,NG,ST,12,2013,1,2019, , ,37.180833,-101.3867
13960,NRG Cabrillo Power Ops Inc,302,Encina,Map,Map,CA,San Diego,CISO,IPP Non-CHP,2,,110,104,104,Natural Gas Steam Turbine,NG,ST,7,1956,12,2018, , ,33.1361,-117.3364
13960,NRG Cabrillo Power Ops Inc,302,Encina,Map,Map,CA,San Diego,CISO,IPP Non-CHP,3,,110,110,110,Natural Gas Steam Turbine,NG,ST,8,1958,12,2018, , ,33.1361,-117.3364
13960,NRG Cabrillo Power Ops Inc,302,Encina,Map,Map,CA,San Diego,CISO,IPP Non-CHP,4,,306,300,300,Natural Gas Steam Turbine,NG,ST,11,1973,12,2018, , ,33.1361,-117.3364
13960,NRG Cabrillo Power Ops Inc,302,Encina,Map,Map,CA,San Diego,CISO,IPP Non-CHP,5,,345.6,330,330,Natural Gas Steam Turbine,NG,ST,11,1978,12,2018, , ,33.1361,-117.3364
13960,NRG Cabrillo Power Ops Inc,302,Encina,Map,Map,CA,San Diego,CISO,IPP Non-CHP,GT1,,18,14,14,Natural Gas Fired Combustion Turbine,NG,GT,11,1968,12,2018, , ,33.1361,-117.3364
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,4GT1,C791,185, , ,Natural Gas Fired Combined Cycle,NG,CT,5,1993,12,2018, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,4GT2,C791,185, , ,Natural Gas Fired Combined Cycle,NG,CT,5,1993,12,2018, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,5GT1,C792,185, , ,Natural Gas Fired Combined Cycle,NG,CT,6,1993,12,2018, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,5GT2,C792,185, , ,Natural Gas Fired Combined Cycle,NG,CT,6,1993,12,2018, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,ST4,C791,151.2,442,485,Natural Gas Fired Combined Cycle,NG,CA,10,1957,12,2018, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,ST5,C792,151.2,442,485,Natural Gas Fired Combined Cycle,NG,CA,4,1958,12,2018, , ,26.0686,-80.1984
6455,"Duke Energy Florida, LLC",628,Crystal River,Map,Map,FL,Citrus,FPC,Electric Utility,1,,440.5,324,332,Conventional Steam Coal,BIT,ST,10,1966,12,2018, , ,28.9656,-82.6977
6455,"Duke Energy Florida, LLC",628,Crystal River,Map,Map,FL,Citrus,FPC,Electric Utility,2,,523.8,442,448,Conventional Steam Coal,BIT,ST,11,1969,12,2018, , ,28.9656,-82.6977
7626,City of Greenfield - (IA),1144,Greenfield Light Plant,Map,Map,IA,Adair,MISO,Electric Utility,3,,1.3,1,1,Petroleum Liquids,DFO,IC,7,1952,12,2018, , ,41.303889,-94.46056
7626,City of Greenfield - (IA),1144,Greenfield Light Plant,Map,Map,IA,Adair,MISO,Electric Utility,4,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,8,1961,12,2018, , ,41.303889,-94.46056
7626,City of Greenfield - (IA),1144,Greenfield Light Plant,Map,Map,IA,Adair,MISO,Electric Utility,5,,3,2.7,2.7,Petroleum Liquids,DFO,IC,7,1973,12,2018, , ,41.303889,-94.46056
59528,"Kendall Green Energy, LLC",1595,Kendall Square Station,Map,Map,MA,Middlesex,ISNE,IPP CHP,1,CC1,17.2,14.8,14.8,Natural Gas Fired Combined Cycle,NG,CA,6,1949,12,2018, , ,42.3633,-71.0792
59528,"Kendall Green Energy, LLC",1595,Kendall Square Station,Map,Map,MA,Middlesex,ISNE,IPP CHP,2,CC1,23,19.7,19.7,Natural Gas Fired Combined Cycle,NG,CA,1,1951,12,2018, , ,42.3633,-71.0792
12647,"ALLETE, Inc.",1893,Clay Boswell,Map,Map,MN,Itasca,MISO,Electric Utility,1,,75,67.3,67.3,Conventional Steam Coal,SUB,ST,7,1958,12,2018, , ,47.2611,-93.6528
12647,"ALLETE, Inc.",1893,Clay Boswell,Map,Map,MN,Itasca,MISO,Electric Utility,2,,75,67.4,67.4,Conventional Steam Coal,SUB,ST,1,1960,12,2018, , ,47.2611,-93.6528
10000,Evergy Metro,2080,Montrose,Map,Map,MO,Henry,SWPP,Electric Utility,2,,188,164,164,Conventional Steam Coal,SUB,ST,4,1960,12,2018, , ,38.3114,-93.9348
10000,Evergy Metro,2080,Montrose,Map,Map,MO,Henry,SWPP,Electric Utility,3,,188,170,170,Conventional Steam Coal,SUB,ST,5,1964,12,2018, , ,38.3114,-93.9348
12698,Evergy Missouri West,2094,Sibley,Map,Map,MO,Jackson,SWPP,Electric Utility,2,,50,42.1,42.1,Conventional Steam Coal,SUB,ST,5,1962,12,2018, , ,39.178319,-94.18445
12698,Evergy Missouri West,2094,Sibley,Map,Map,MO,Jackson,SWPP,Electric Utility,3,,419,364.1,364.1,Conventional Steam Coal,SUB,ST,6,1969,12,2018, , ,39.178319,-94.18445
16217,Village of Rockville Centre - (NY),2695,Charles P Keller,Map,Map,NY,Nassau,NYIS,Electric Utility,7,,2,2,2,Petroleum Liquids,DFO,IC,1,1942,12,2018, , ,40.658333,-73.64056
5416,"Duke Energy Carolinas, LLC",3272,99 Islands,Map,Map,SC,Cherokee,DUK,Electric Utility,5,,3,2.4,2.4,Conventional Hydroelectric,WAT,HY,5,1910,12,2018, , ,35.0314,-81.4936
5416,"Duke Energy Carolinas, LLC",3272,99 Islands,Map,Map,SC,Cherokee,DUK,Electric Utility,6,,3,2.4,2.4,Conventional Hydroelectric,WAT,HY,5,1910,12,2018, , ,35.0314,-81.4936
17698,Southwestern Electric Power Co,3476,Knox Lee,Map,Map,TX,Gregg,SWPP,Electric Utility,4,,74,73,73,Natural Gas Steam Turbine,NG,ST,3,1956,12,2018, , ,32.3766,-94.6415
6452,Florida Power & Light Co,6043,Martin,Map,Map,FL,Martin,FPL,Electric Utility,1,,934.5,826,832,Petroleum Liquids,RFO,ST,12,1980,12,2018, , ,27.0536,-80.5628
6452,Florida Power & Light Co,6043,Martin,Map,Map,FL,Martin,FPL,Electric Utility,2,,934.5,826,832,Petroleum Liquids,RFO,ST,6,1981,12,2018, , ,27.0536,-80.5628
55727,Orion Engineered Carbons,10187,Engineered Carbons Echo Cogeneration,Map,Map,TX,Orange,MISO,Industrial Non-CHP,GEN1,,10,8.9,8.9,Other Gases,OG,ST,5,1985,12,2018, , ,30.1525,-93.7206
1991,Boise White Paper LLC,10486,Boise Cascade International Falls,Map,Map,MN,Koochiching,MISO,Industrial CHP,GEN5,,6.2,6.2,6.2,Wood/Wood Waste Biomass,BLQ,ST,1,1957,12,2018, , ,48.6067,-93.4066
8696,Hoge Lumber Co,10739,Hoge Lumber,Map,Map,OH,Auglaize,PJM,Industrial CHP,AC3M,,3,1.2,0.8,Wood/Wood Waste Biomass,WDS,ST,12,1985,12,2018, , ,40.488484,-84.3183
8696,Hoge Lumber Co,10739,Hoge Lumber,Map,Map,OH,Auglaize,PJM,Industrial CHP,W750,,0.7,0.3,0.2,Wood/Wood Waste Biomass,WDS,ST,1,1972,12,2018, , ,40.488484,-84.3183
34691,Ormat Nevada Inc,52138,Steamboat 1A Power Plant,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,DE31,,1.2,0.9,1.1,Geothermal,GEO,BT,12,1988,12,2018, , ,39.3939,-119.7537
34691,Ormat Nevada Inc,52138,Steamboat 1A Power Plant,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,DE32,,1.2,0.9,1.1,Geothermal,GEO,BT,12,1988,12,2018, , ,39.3939,-119.7537
57224,MM West Covina Energy LLC,54015,MM West Covina,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,GEN3,,4.9,4.4,4.4,Landfill Gas,LFG,GT,4,1999,12,2018, , ,34.033206,-117.9061
58945,EthosEnergy Power Plant Services,54424,Quantum Pasco Power LP,Map,Map,FL,Pasco,TEC,IPP CHP,EDG1,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,7,1993,12,2018, , ,28.374622,-82.18889
58945,EthosEnergy Power Plant Services,54424,Quantum Pasco Power LP,Map,Map,FL,Pasco,TEC,IPP CHP,EDG2,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,7,1993,12,2018, , ,28.374622,-82.18889
58945,EthosEnergy Power Plant Services,54424,Quantum Pasco Power LP,Map,Map,FL,Pasco,TEC,IPP CHP,GT1,CC1,57.4,48.5,48.5,Natural Gas Fired Combined Cycle,NG,CT,7,1993,12,2018, , ,28.374622,-82.18889
58945,EthosEnergy Power Plant Services,54424,Quantum Pasco Power LP,Map,Map,FL,Pasco,TEC,IPP CHP,GT2,CC1,57.4,48.5,48.5,Natural Gas Fired Combined Cycle,NG,CT,7,1993,12,2018, , ,28.374622,-82.18889
58945,EthosEnergy Power Plant Services,54424,Quantum Pasco Power LP,Map,Map,FL,Pasco,TEC,IPP CHP,ST1,CC1,26.5,24,24,Natural Gas Fired Combined Cycle,NG,CA,7,1993,12,2018, , ,28.374622,-82.18889
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,12,,23.8,0,0,Petroleum Liquids,KER,GT,1,1971,12,2018, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,13,,23.8,0,0,Petroleum Liquids,KER,GT,1,1971,12,2018, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,5,,16.3,0,0,Petroleum Liquids,KER,GT,1,1970,12,2018, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,7,,16.3,0,0,Petroleum Liquids,KER,GT,1,1970,12,2018, , ,40.787,-73.9048
8785,Homestretch Geothermal LLC,55988,Wabuska,Map,Map,NV,Lyon,NEVP,IPP Non-CHP,1,,0.6,0.4,0.4,Geothermal,GEO,ST,3,1984,12,2018, , ,39.164129,-119.1801
8785,Homestretch Geothermal LLC,55988,Wabuska,Map,Map,NV,Lyon,NEVP,IPP Non-CHP,2,,0.8,0.4,0.5,Geothermal,GEO,ST,5,1988,12,2018, , ,39.164129,-119.1801
8785,Homestretch Geothermal LLC,55988,Wabuska,Map,Map,NV,Lyon,NEVP,IPP Non-CHP,3,,0.8,0.1,0.6,Geothermal,GEO,ST,7,2002,12,2018, , ,39.164129,-119.1801
8785,Homestretch Geothermal LLC,55988,Wabuska,Map,Map,NV,Lyon,NEVP,IPP Non-CHP,4,,0.8,0.4,0.5,Geothermal,GEO,ST,8,2011,12,2018, , ,39.164129,-119.1801
8785,Homestretch Geothermal LLC,55988,Wabuska,Map,Map,NV,Lyon,NEVP,IPP Non-CHP,5,,0.8,0.4,0.5,Geothermal,GEO,ST,9,2011,12,2018, , ,39.164129,-119.1801
8785,Homestretch Geothermal LLC,55988,Wabuska,Map,Map,NV,Lyon,NEVP,IPP Non-CHP,6,,0.8,0.4,0.5,Geothermal,GEO,ST,8,2011,12,2018, , ,39.164129,-119.1801
8785,Homestretch Geothermal LLC,55988,Wabuska,Map,Map,NV,Lyon,NEVP,IPP Non-CHP,7,,0.8,0.4,0.5,Geothermal,GEO,ST,8,2011,12,2018, , ,39.164129,-119.1801
56367,Columbus Water Works,57076,South Columbus Water Resource Facility,Map,Map,GA,Muscogee,SOCO,Commercial CHP,GEN1,,1.8,1.8,1.8,Other Waste Biomass,OBG,IC,7,2010,12,2018, , ,32.4119,-84.9761
56367,Columbus Water Works,57076,South Columbus Water Resource Facility,Map,Map,GA,Muscogee,SOCO,Commercial CHP,GEN2,,1.8,1.8,1.8,Other Waste Biomass,OBG,IC,7,2010,12,2018, , ,32.4119,-84.9761
57414,Eli Lilly and Company,58043,Lilly Technical Center,Map,Map,IN,Marion,MISO,Industrial Non-CHP,5,,1,1,1,All Other,PUR,ST,6,1996,12,2018, , ,39.7475,-86.18306
58133,Mercy Medical Center,58163,Mercy Medical Center,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,3,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,1,1963,12,2018, , ,40.688333,-73.63083
58793,Missouri University of Science and Technology,58923,Missouri S&T - Power Plant,Map,Map,MO,Phelps,MISO,IPP Non-CHP,1000,,1,1,1,Petroleum Liquids,DFO,IC,12,1988,12,2018, , ,37.953889,-91.77444
59173,City of Tulare Water Pollution Control,59395,City of Tulare Water Facility,Map,Map,CA,Tulare,CISO,Commercial Non-CHP,C2550,,0.5,0.4,0.4,Other Waste Biomass,OBG,IC,1,1991,12,2018, , ,36.185,-119.375
18445,City of Tallahassee - (FL),688,Arvah B Hopkins,Map,Map,FL,Leon,TAL,Electric Utility,1,,75,76,78,Natural Gas Steam Turbine,NG,ST,5,1971,11,2018, , ,30.4522,-84.4
6443,"Florida Keys El Coop Assn, Inc",696,Marathon Generating Plant,Map,Map,FL,Monroe,FPL,Electric Utility,3,,3,3,3,Petroleum Liquids,DFO,IC,1,1958,11,2018, , ,24.710833,-81.0927
6443,"Florida Keys El Coop Assn, Inc",696,Marathon Generating Plant,Map,Map,FL,Monroe,FPL,Electric Utility,4,,3,3,3,Petroleum Liquids,DFO,IC,1,1959,11,2018, , ,24.710833,-81.0927
6443,"Florida Keys El Coop Assn, Inc",696,Marathon Generating Plant,Map,Map,FL,Monroe,FPL,Electric Utility,6,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,5,1973,11,2018, , ,24.710833,-81.0927
6443,"Florida Keys El Coop Assn, Inc",696,Marathon Generating Plant,Map,Map,FL,Monroe,FPL,Electric Utility,7,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,1,1973,11,2018, , ,24.710833,-81.0927
10005,"Evergy Kansas South, Inc",1242,Murray Gill,Map,Map,KS,Sedgwick,SWPP,Electric Utility,3,,114,104,104,Natural Gas Steam Turbine,NG,ST,6,1956,11,2018, , ,37.5967,-97.41361
10005,"Evergy Kansas South, Inc",1242,Murray Gill,Map,Map,KS,Sedgwick,SWPP,Electric Utility,4,,114,86,90,Natural Gas Steam Turbine,NG,ST,4,1959,11,2018, , ,37.5967,-97.41361
4254,Consumers Energy Co - (MI),1706,Gaylord - Consumers,Map,Map,MI,Otsego,MISO,Electric Utility,1,,16,12,15,Natural Gas Fired Combustion Turbine,NG,GT,8,1966,11,2018, , ,45.0306,-84.7039
4254,Consumers Energy Co - (MI),1706,Gaylord - Consumers,Map,Map,MI,Otsego,MISO,Electric Utility,2,,16,11,15,Natural Gas Fired Combustion Turbine,NG,GT,8,1966,11,2018, , ,45.0306,-84.7039
4254,Consumers Energy Co - (MI),1706,Gaylord - Consumers,Map,Map,MI,Otsego,MISO,Electric Utility,3,,16,10,14,Natural Gas Fired Combustion Turbine,NG,GT,8,1966,11,2018, , ,45.0306,-84.7039
4254,Consumers Energy Co - (MI),1710,J H Campbell,Map,Map,MI,Ottawa,MISO,Electric Utility,A,,18.6,12,17,Petroleum Liquids,DFO,GT,12,1968,11,2018, , ,42.910296,-86.20074
4254,Consumers Energy Co - (MI),1718,Straits,Map,Map,MI,Emmet,MISO,Electric Utility,1,,20,5,10,Natural Gas Fired Combustion Turbine,NG,GT,10,1969,11,2018, , ,45.766859,-84.7566
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,2,,33.6,29,37,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,11,2018, , ,43.156746,-83.62859
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,3,,33.6,22,30,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,11,2018, , ,43.156746,-83.62859
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,4,,33.6,28,37,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,11,2018, , ,43.156746,-83.62859
20397,City of West Point - (NE),2313,West Point Municipal,Map,Map,NE,Cuming,SWPP,Electric Utility,5,,4.1,4.1,4.1,Natural Gas Internal Combustion Engine,NG,IC,6,1971,11,2018, , ,41.844936,-96.71345
17568,Cooperative Energy,6061,R D Morrow,Map,Map,MS,Lamar,MISO,Electric Utility,1,,200,180,200,Conventional Steam Coal,BIT,ST,4,1978,11,2018, , ,31.2186,-89.394
17568,Cooperative Energy,6061,R D Morrow,Map,Map,MS,Lamar,MISO,Electric Utility,2,,200,180,200,Conventional Steam Coal,BIT,ST,12,1978,11,2018, , ,31.2186,-89.394
11216,Los Angeles County,10478,Pitchess Cogen Station,Map,Map,CA,Los Angeles,CISO,Commercial CHP,GEN1,CC1,20.9,21.5,20.9,Natural Gas Fired Combined Cycle,NG,CT,9,1988,11,2018, , ,34.463896,-118.594
11216,Los Angeles County,10478,Pitchess Cogen Station,Map,Map,CA,Los Angeles,CISO,Commercial CHP,GEN2,CC1,7.4,5.7,6,Natural Gas Fired Combined Cycle,NG,CA,9,1988,11,2018, , ,34.463896,-118.594
13833,Northeastern Power Co,50039,Kline Township Cogen Facility,Map,Map,PA,Schuylkill,PJM,IPP CHP,GEN1,,59,51,51,Conventional Steam Coal,WC,ST,7,1989,11,2018, , ,40.873399,-75.99349
9303,Bucksport Generation LLC,50243,Bucksport Generation LLC,Map,Map,ME,Hancock,ISNE,IPP Non-CHP,GEN3,CC1,72,72,72,Natural Gas Steam Turbine,NG,ST,7,1988,11,2018, , ,44.5738,-68.8046
9303,Bucksport Generation LLC,50243,Bucksport Generation LLC,Map,Map,ME,Hancock,ISNE,IPP Non-CHP,GEN5,CC1,24,24,24,Natural Gas Steam Turbine,NG,ST,11,2012,11,2018, , ,44.5738,-68.8046
4361,Ingredion Inc - Stockton,52115,Ingredion Stockton,Map,Map,CA,San Joaquin,CISO,Industrial CHP,GEN1,,2.8,2.8,2.8,Natural Gas Fired Combustion Turbine,NG,GT,3,1984,11,2018, , ,37.9128,-121.2614
4361,Ingredion Inc - Stockton,52115,Ingredion Stockton,Map,Map,CA,San Joaquin,CISO,Industrial CHP,GEN2,,7.2,6.5,6.5,Natural Gas Fired Combustion Turbine,NG,GT,2,2017,11,2018, , ,37.9128,-121.2614
6306,"Benson Power, LLC.",55867,Benson Power Biomass Plant,Map,Map,MN,Swift,MISO,IPP Non-CHP,G1,,62.5,55,55,Wood/Wood Waste Biomass,WDS,ST,5,2007,11,2018, , ,45.322401,-95.62951
58202,Energy Alternatives Wholesale LLC,58229,Lake Marion,Map,Map,MN,Dakota,MISO,IPP Non-CHP,GEN1,,8.8,8.8,8.8,Petroleum Liquids,DFO,IC,6,2000,11,2018, , ,44.600278,-93.29389
58202,Energy Alternatives Wholesale LLC,58230,Hastings,Map,Map,MN,Dakota,MISO,IPP Non-CHP,GEN1,,8.8,8.8,8.8,Petroleum Liquids,DFO,IC,6,2000,11,2018, , ,44.7,-92.89361
58418,State Fair Community College,58421,Missouri Center for Waste to Energy,Map,Map,MO,Pettis,SWPP,IPP Non-CHP,320,,1,1,1,Landfill Gas,LFG,IC,4,2014,11,2018, , ,38.724722,-93.27889
58418,State Fair Community College,58421,Missouri Center for Waste to Energy,Map,Map,MO,Pettis,SWPP,IPP Non-CHP,420,,1.4,1.4,1.4,Landfill Gas,LFG,IC,6,2014,11,2018, , ,38.724722,-93.27889
61099,First Citizens Bank,61491,First Citizens Bank,Map,Map,NC,Wake,CPLE,Commercial Non-CHP,FCB,,1.5,1.5,1.5,Solar Photovoltaic,SUN,PV,7,2012,11,2018, ,1.7,35.728517,-78.63921
18445,City of Tallahassee - (FL),689,S O Purdom,Map,Map,FL,Wakulla,TAL,Electric Utility,GT2,,15,10,10,Natural Gas Fired Combustion Turbine,NG,GT,5,1964,10,2018, , ,30.162304,-84.20067
10005,"Evergy Kansas South, Inc",1240,Gordon Evans Energy Center,Map,Map,KS,Sedgwick,SWPP,Electric Utility,1,,136,154,154,Natural Gas Steam Turbine,NG,ST,6,1961,10,2018, , ,37.7903,-97.52167
10005,"Evergy Kansas South, Inc",1240,Gordon Evans Energy Center,Map,Map,KS,Sedgwick,SWPP,Electric Utility,2,,390,376,376,Natural Gas Steam Turbine,NG,ST,6,1967,10,2018, , ,37.7903,-97.52167
22500,"Evergy Kansas Central, Inc",1252,Tecumseh Energy Center,Map,Map,KS,Shawnee,SWPP,Electric Utility,7,,82,66,66,Conventional Steam Coal,SUB,ST,8,1957,10,2018, , ,39.0539,-95.56889
11241,Entergy Louisiana LLC,1401,Buras,Map,Map,LA,Plaquemines,MISO,Electric Utility,8,,20.7,11,11,Natural Gas Fired Combustion Turbine,NG,GT,2,1971,10,2018, , ,29.359145,-89.53726
20860,Wisconsin Public Service Corp,4072,Pulliam,Map,Map,WI,Brown,MISO,Electric Utility,7,,81.6,76.1,77.8,Conventional Steam Coal,SUB,ST,11,1958,10,2018, , ,44.54,-88.0086
20860,Wisconsin Public Service Corp,4072,Pulliam,Map,Map,WI,Brown,MISO,Electric Utility,8,,149.6,133.8,136.4,Conventional Steam Coal,SUB,ST,12,1964,10,2018, , ,44.54,-88.0086
20860,Wisconsin Public Service Corp,7366,Lincoln Turbines,Map,Map,WI,Kewaunee,MISO,Electric Utility,1,,9.2,0.7,2.2,Onshore Wind Turbine,WND,WT,6,1999,10,2018, , ,44.6108,-87.5586
11560,City of Manassas - (VA),7438,Church Street Plant,Map,Map,VA,Prince William,PJM,Electric Utility,C1,,1,0.8,0.8,Petroleum Liquids,DFO,IC,10,1979,10,2018, , ,38.752347,-77.46292
11560,City of Manassas - (VA),7438,Church Street Plant,Map,Map,VA,Prince William,PJM,Electric Utility,C2,,1,0.8,0.8,Petroleum Liquids,DFO,IC,10,1979,10,2018, , ,38.752347,-77.46292
11560,City of Manassas - (VA),7438,Church Street Plant,Map,Map,VA,Prince William,PJM,Electric Utility,C4,,1,1,1,Petroleum Liquids,DFO,IC,10,1979,10,2018, , ,38.752347,-77.46292
745,Applied Energy Inc,10810,NTC/MCRD Energy Facility,Map,Map,CA,San Diego,CISO,IPP CHP,GEN1,CC10,23,21.6,22,Natural Gas Fired Combined Cycle,NG,CT,5,1989,10,2018, , ,32.7353,-117.2083
745,Applied Energy Inc,10810,NTC/MCRD Energy Facility,Map,Map,CA,San Diego,CISO,IPP CHP,GEN2,CC10,2.6,2.2,2.4,Natural Gas Fired Combined Cycle,NG,CA,5,1989,10,2018, , ,32.7353,-117.2083
745,Applied Energy Inc,10811,Naval Station Energy Facility,Map,Map,CA,San Diego,CISO,IPP CHP,GEN1,CC11,38.4,36.7,37.5,Natural Gas Fired Combined Cycle,NG,CT,7,1989,10,2018, , ,32.679269,-117.1224
745,Applied Energy Inc,10811,Naval Station Energy Facility,Map,Map,CA,San Diego,CISO,IPP CHP,GEN2,CC11,11.6,9.8,10,Natural Gas Fired Combined Cycle,NG,CA,7,1989,10,2018, , ,32.679269,-117.1224
745,Applied Energy Inc,10811,Naval Station Energy Facility,Map,Map,CA,San Diego,CISO,IPP CHP,GEN3,CC11,5.2,4.8,4.8,Natural Gas Fired Combined Cycle,NG,CA,7,2005,10,2018, , ,32.679269,-117.1224
745,Applied Energy Inc,10812,North Island Energy Facility,Map,Map,CA,San Diego,CISO,IPP CHP,GEN1,CC12,36.3,38,42,Natural Gas Fired Combined Cycle,NG,CT,6,1989,10,2018, , ,32.70516,-117.1897
745,Applied Energy Inc,10812,North Island Energy Facility,Map,Map,CA,San Diego,CISO,IPP CHP,GEN2,CC12,4,3.5,3.8,Natural Gas Fired Combined Cycle,NG,CA,6,1989,10,2018, , ,32.70516,-117.1897
6675,Fox Metro Water Reclamation,50904,Fox Metro Water Reclamation District,Map,Map,IL,Kendall,PJM,IPP CHP,RU3,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,12,1988,10,2018, , ,41.7128,-88.3522
6675,Fox Metro Water Reclamation,50904,Fox Metro Water Reclamation District,Map,Map,IL,Kendall,PJM,IPP CHP,RU4,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,12,1988,10,2018, , ,41.7128,-88.3522
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,10,,23.8,0,0,Petroleum Liquids,KER,GT,1,1971,10,2018, , ,40.787,-73.9048
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,8,,16.3,0,0,Petroleum Liquids,KER,GT,1,1970,10,2018, , ,40.787,-73.9048
23102,FreePort-McMoRan-Corp-Cobre Mines,55312,Freeport McMoRan Cobre Mining,Map,Map,NM,Grant,PNM,Industrial Non-CHP,1,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,1,1982,10,2018, , ,32.8561,-108.0847
23102,FreePort-McMoRan-Corp-Cobre Mines,55312,Freeport McMoRan Cobre Mining,Map,Map,NM,Grant,PNM,Industrial Non-CHP,2,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,1,1982,10,2018, , ,32.8561,-108.0847
23102,FreePort-McMoRan-Corp-Cobre Mines,55312,Freeport McMoRan Cobre Mining,Map,Map,NM,Grant,PNM,Industrial Non-CHP,3,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,1,1982,10,2018, , ,32.8561,-108.0847
62143,"Atlantic-VMD Revere Realty, LLC",55999,NECCO Co-Generation,Map,Map,MA,Suffolk,ISNE,IPP CHP,GEN1,,2.9,2.8,2.9,Natural Gas Internal Combustion Engine,NG,IC,3,2004,10,2018, , ,42.413712,-71.00216
62143,"Atlantic-VMD Revere Realty, LLC",55999,NECCO Co-Generation,Map,Map,MA,Suffolk,ISNE,IPP CHP,GEN2,,2.9,2.8,2.9,Natural Gas Internal Combustion Engine,NG,IC,3,2004,10,2018, , ,42.413712,-71.00216
55917,National Institutes of Health,56668,NIH Cogeneration Facility,Map,Map,MD,Montgomery,PJM,Commercial Non-CHP,CGTG,,22,21.3,22.3,Natural Gas Fired Combustion Turbine,NG,GT,7,2004,10,2018, , ,39,-77.0939
63989,"Mas Durham Power, LLC",57365,"Mas Durham Power, LLC",Map,Map,NC,Durham,DUK,IPP Non-CHP,1C,,1.1,1.1,1.1,Landfill Gas,LFG,IC,2,2010,10,2018, , ,36.0311,-78.86
55951,Constellation Nuclear,2388,Oyster Creek,Map,Map,NJ,Ocean,PJM,IPP Non-CHP,1,,550,607.7,637,Nuclear,NUC,ST,12,1969,9,2018, , ,39.8143,-74.2062
20856,Wisconsin Power & Light Co,4050,Edgewater,Map,Map,WI,Sheboygan,MISO,Electric Utility,4,,351,294.4,295.6,Conventional Steam Coal,SUB,ST,12,1969,9,2018, , ,43.715142,-87.70586
56146,"Black Hills Colorado Electric, LLC",6516,Rocky Ford,Map,Map,CO,Otero,PSCO,Electric Utility,IC1,,2,2,2,Petroleum Liquids,DFO,IC,6,1964,9,2018, , ,38.0492,-103.7136
63958,Midland and Gladwin Counties,50158,Edenville,Map,Map,MI,Gladwin,MISO,IPP Non-CHP,1,,2.4,2.4,2.4,Conventional Hydroelectric,WAT,HY,1,1923,9,2018, , ,43.814,-84.3767
63958,Midland and Gladwin Counties,50158,Edenville,Map,Map,MI,Gladwin,MISO,IPP Non-CHP,2,,2.4,2.4,2.4,Conventional Hydroelectric,WAT,HY,1,1923,9,2018, , ,43.814,-84.3767
60586,Westlake Chemical Natrium Plant,50491,Axiall Natrium Plant,Map,Map,WV,Marshall,PJM,Industrial CHP,GEN3,,7.5,7.5,7.5,Natural Gas Steam Turbine,NG,ST,1,1943,9,2018, , ,39.7475,-80.8547
8927,Hunterdon Cogeneration LP,54707,Hunterdon Cogen Facility,Map,Map,NJ,Hunterdon,PJM,Commercial CHP,1,,4.1,4.1,4.1,Natural Gas Fired Combustion Turbine,NG,GT,11,1993,9,2018, , ,40.627823,-74.93598
2872,Auburndale Peaker Energy Center LLC,55833,Auburndale Peaker Energy Center,Map,Map,FL,Polk,TEC,IPP Non-CHP,CTP,,130.1,117,126,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,9,2018, , ,28.0535,-81.8059
