Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
57032,UTAS Aerostructures,57713,"Rohr Inc., a Collins Aerospace Company",Map,Map,CA,San Diego,CISO,Industrial CHP,151,,3.2,3.2,3.2,Natural Gas Internal Combustion Engine,NG,IC,4,2002,9,2018, , ,32.6325,-117.0997
57032,UTAS Aerostructures,57713,"Rohr Inc., a Collins Aerospace Company",Map,Map,CA,San Diego,CISO,Industrial CHP,152,,3.2,3.2,3.2,Natural Gas Internal Combustion Engine,NG,IC,4,2002,9,2018, , ,32.6325,-117.0997
57032,UTAS Aerostructures,57713,"Rohr Inc., a Collins Aerospace Company",Map,Map,CA,San Diego,CISO,Industrial CHP,153,,3.2,3.2,3.2,Natural Gas Internal Combustion Engine,NG,IC,4,2002,9,2018, , ,32.6325,-117.0997
20169,Avista Corp,60675,Turner Energy Storage Project,Map,Map,WA,Whitman,AVA,Electric Utility,TES,,1.2,1.2,1.2,Batteries,MWH,BA,4,2014,9,2018,3.2, ,46.751832,-117.1614
40577,"American Mun Power-Ohio, Inc",7575,Bowling Green,Map,Map,OH,Wood,PJM,Electric Utility,2,,7.2,7.2,7.2,Petroleum Liquids,DFO,IC,8,1995,8,2018, , ,41.3822,-83.6113
55850,Thermal Energy Development Part LP,10502,Thermal Energy Development Part LP,Map,Map,CA,San Joaquin,CISO,IPP Non-CHP,GEN1,,23,18.5,18.5,Wood/Wood Waste Biomass,WDS,ST,5,1990,8,2018, , ,37.719939,-121.4887
58200,Prairie Lakes Municipal Solid Waste Auth,56243,Perham Incinerator,Map,Map,MN,Otter Tail,MISO,Commercial CHP,1,,4.5,0.8,0.8,Municipal Solid Waste,MSW,ST,4,2003,8,2018, , ,46.591456,-95.56483
60540,31st Street Energy LLC,56417,Westchester Gas Recovery,Map,Map,IL,Cook,PJM,IPP Non-CHP,W1,,1.8,1.8,1.8,Landfill Gas,LFG,IC,9,2004,8,2018, , ,41.834878,-87.91632
60540,31st Street Energy LLC,56417,Westchester Gas Recovery,Map,Map,IL,Cook,PJM,IPP Non-CHP,W2,,1.8,1.8,1.8,Landfill Gas,LFG,IC,9,2004,8,2018, , ,41.834878,-87.91632
11217,Los Angeles County Sanitation,57163,Calabasas Gas to Energy Facility,Map,Map,CA,Los Angeles,CISO,Commercial Non-CHP,GEN2,,4.6,3.3,3.6,Landfill Gas,LFG,GT,7,2010,8,2018, , ,34.1511,-118.7236
58416,"California State University, Northridge",58422,CSU Northridge Plant,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,63,,0.3,0.3,0.3,Other Natural Gas,NG,FC,1,2007,8,2018, , ,34.243333,-118.5306
58416,"California State University, Northridge",58422,CSU Northridge Plant,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,64,,0.3,0.3,0.3,Other Natural Gas,NG,FC,1,2007,8,2018, , ,34.243333,-118.5306
58416,"California State University, Northridge",58422,CSU Northridge Plant,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,65,,0.3,0.3,0.3,Other Natural Gas,NG,FC,1,2007,8,2018, , ,34.243333,-118.5306
58416,"California State University, Northridge",58422,CSU Northridge Plant,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,67,,0.3,0.3,0.3,Other Natural Gas,NG,FC,1,2007,8,2018, , ,34.243333,-118.5306
58416,"California State University, Northridge",58422,CSU Northridge Plant,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,CP1,,0.2,0.2,0.2,Natural Gas Fired Combustion Turbine,NG,GT,12,2001,8,2018, , ,34.243333,-118.5306
58702,Fluence,60811,AES ADA Energy Storage Array,Map,Map,PA,Montgomery,PJM,IPP Non-CHP,ADA,,2,2,2,Batteries,MWH,BA,10,2013,8,2018,0.3, ,40.12183,-75.41725
9778,Johnson County Rural E M C,61266,Orme Park Water Treatment Plant,Map,Map,IN,Johnson,MISO,Electric Utility,ORME,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,7,1997,8,2018, , ,39.61952,-86.20709
61237,"Golden Renewable Energy, LLC",61632,"Golden Renewable Energy, LLC",Map,Map,IA,Cerro Gordo,MISO,Electric Utility,GREMC,,4.3,4.3,4.3,Natural Gas Fired Combustion Turbine,NG,GT,10,2017,8,2018, , ,43.115868,-93.22703
15466,Public Service Co of Colorado,474,Salida,Map,Map,CO,Chaffee,PSCO,Electric Utility,1,,0.8,0.8,0.6,Conventional Hydroelectric,WAT,HY,6,1929,7,2018, , ,38.53419,-106.182
20604,City of Whittemore - (IA),1201,Whittemore,Map,Map,IA,Kossuth,MISO,Electric Utility,4,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,8,1964,7,2018, , ,43.064444,-94.42194
7833,Gwitchyaa Zhee Utility Co,7174,Gwitchyaa Zhee,Map,Map,AK,Yukon Koyukuk,,Electric Utility,1,,0.6,0.3,0.4,Petroleum Liquids,DFO,IC,5,1987,7,2018, , ,66.566287,-145.2531
4959,Aniak Light & Power Co Inc,7182,Aniak,Map,Map,AK,Bethel,,Electric Utility,1,,0.5,0.2,0.3,Petroleum Liquids,DFO,IC,7,1988,7,2018, , ,61.580678,-159.5356
12869,Monterey Regional Waste Mgmt,10748,Marina Landfill Gas,Map,Map,CA,Monterey,CISO,Commercial Non-CHP,U2J02,,1,1,1,Landfill Gas,LFG,IC,9,2002,7,2018, , ,36.7131,-121.7686
11637,Marathon Electric Mfg Corp,50990,Marathon Electric,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,P1-1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,1978,7,2018, , ,44.9783,-89.6328
11637,Marathon Electric Mfg Corp,50990,Marathon Electric,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,P1-2,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,1978,7,2018, , ,44.9783,-89.6328
9210,International Paper Co-Riegelwood,54656,International Paper Riegelwood Mill,Map,Map,NC,Columbus,CPLE,Industrial CHP,NO 2,,10,8.3,8.7,Wood/Wood Waste Biomass,BLQ,ST,12,1955,7,2018, , ,34.3533,-78.2137
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,LS1,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,6,1985,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,LS2,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,6,1985,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,LS3,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,6,1985,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,LS4,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,6,1985,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,LS5,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,6,1985,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,UE5,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,4,1997,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,UW1,,0.2,0.2,0.2,Conventional Hydroelectric,WAT,HY,12,1983,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,UW2,,0.2,0.2,0.2,Conventional Hydroelectric,WAT,HY,12,1983,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,UW3,,0.2,0.2,0.2,Conventional Hydroelectric,WAT,HY,12,1983,7,2018, , ,42.59483,-114.4353
31431,K-W Co,55007,K W Company,Map,Map,ID,Twin Falls,IPCO,IPP Non-CHP,UW4,,0.2,0.2,0.2,Conventional Hydroelectric,WAT,HY,12,1983,7,2018, , ,42.59483,-114.4353
59630,DeltaPro Energy Inc,55163,MM Hartford Energy,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,UNT1,,0.9,0.9,0.9,Landfill Gas,LFG,IC,8,1998,7,2018, , ,41.7861,-72.6544
59630,DeltaPro Energy Inc,55163,MM Hartford Energy,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,UNT2,,0.9,0.9,0.9,Landfill Gas,LFG,IC,8,1998,7,2018, , ,41.7861,-72.6544
59630,DeltaPro Energy Inc,55163,MM Hartford Energy,Map,Map,CT,Hartford,ISNE,IPP Non-CHP,UNT3,,0.9,0.9,0.9,Landfill Gas,LFG,IC,8,1998,7,2018, , ,41.7861,-72.6544
56772,"TX LFG Energy, LP",55554,Coastal Plains,Map,Map,TX,Galveston,ERCO,IPP Non-CHP,UNT2,,1.7,1.7,1.7,Landfill Gas,LFG,IC,3,2003,7,2018, , ,29.427503,-95.18764
9267,"Hoosier Energy R E C, Inc",56539,Clark-Floyd Landfill Gas Generating,Map,Map,IN,Clark,MISO,Electric Utility,ICG1,,1.1,1,1,Landfill Gas,LFG,IC,10,2007,7,2018, , ,38.4564,-85.8375
9267,"Hoosier Energy R E C, Inc",56539,Clark-Floyd Landfill Gas Generating,Map,Map,IN,Clark,MISO,Electric Utility,ICG2,,1.1,1,1,Landfill Gas,LFG,IC,10,2007,7,2018, , ,38.4564,-85.8375
9267,"Hoosier Energy R E C, Inc",56539,Clark-Floyd Landfill Gas Generating,Map,Map,IN,Clark,MISO,Electric Utility,ICG3,,1.4,1.4,1.4,Landfill Gas,LFG,IC,6,2009,7,2018, , ,38.4564,-85.8375
57101,FC Landfill Energy,57786,FC Landfill Energy,Map,Map,MD,Frederick,PJM,IPP Non-CHP,UNIT1,,1.1,1,1,Landfill Gas,LFG,IC,6,2010,7,2018, , ,39.367778,-77.34889
57101,FC Landfill Energy,57786,FC Landfill Energy,Map,Map,MD,Frederick,PJM,IPP Non-CHP,UNIT2,,1.1,1,1,Landfill Gas,LFG,IC,6,2010,7,2018, , ,39.367778,-77.34889
58384,Clemson University - Main Campus,58400,Central Energy Facility,Map,Map,SC,Pickens,DUK,Commercial Non-CHP,GT02,,4.5,2.5,2.5,Natural Gas Fired Combustion Turbine,NG,GT,5,2000,7,2018, , ,34.679444,-82.84028
59213,Maas Energy Works,59447,Pacific Rim Dairy Digester,Map,Map,CA,Tulare,CISO,IPP Non-CHP,1,,1,1,0.8,Other Waste Biomass,OBG,IC,10,2014,7,2018, , ,36.033056,-119.51
13756,Northern Indiana Pub Serv Co,995,Bailly,Map,Map,IN,Porter,MISO,Electric Utility,7,,190.4,160,160,Conventional Steam Coal,BIT,ST,11,1962,6,2018, , ,41.645,-87.1225
13756,Northern Indiana Pub Serv Co,995,Bailly,Map,Map,IN,Porter,MISO,Electric Utility,8,,413.1,320,320,Conventional Steam Coal,BIT,ST,7,1968,6,2018, , ,41.645,-87.1225
15470,"Duke Energy Indiana, LLC",1002,Connersville,Map,Map,IN,Fayette,MISO,Electric Utility,1,,41.8,37,49,Petroleum Liquids,DFO,GT,5,1972,6,2018, , ,39.6561,-85.1758
15470,"Duke Energy Indiana, LLC",1002,Connersville,Map,Map,IN,Fayette,MISO,Electric Utility,2,,41.8,37,49,Petroleum Liquids,DFO,GT,5,1972,6,2018, , ,39.6561,-85.1758
15470,"Duke Energy Indiana, LLC",1006,Miami Wabash,Map,Map,IN,Wabash,MISO,Electric Utility,1,,18,14,17,Petroleum Liquids,DFO,GT,6,1968,6,2018, , ,40.7884,-85.8178
15470,"Duke Energy Indiana, LLC",1006,Miami Wabash,Map,Map,IN,Wabash,MISO,Electric Utility,2,,18,12,17,Petroleum Liquids,DFO,GT,6,1968,6,2018, , ,40.7884,-85.8178
15470,"Duke Energy Indiana, LLC",1006,Miami Wabash,Map,Map,IN,Wabash,MISO,Electric Utility,3,,18,12,15,Petroleum Liquids,DFO,GT,6,1968,6,2018, , ,40.7884,-85.8178
15470,"Duke Energy Indiana, LLC",1006,Miami Wabash,Map,Map,IN,Wabash,MISO,Electric Utility,5,,16.3,14,17,Petroleum Liquids,DFO,GT,8,1969,6,2018, , ,40.7884,-85.8178
15470,"Duke Energy Indiana, LLC",1006,Miami Wabash,Map,Map,IN,Wabash,MISO,Electric Utility,6,,16.3,12,17,Petroleum Liquids,DFO,GT,7,1969,6,2018, , ,40.7884,-85.8178
9417,Interstate Power and Light Co,1048,Milton L Kapp,Map,Map,IA,Clinton,MISO,Electric Utility,2,,218.5,112.3,116,Natural Gas Steam Turbine,NG,ST,1,1967,6,2018, , ,41.8081,-90.23361
60415,"CP Crane Power, LLC",1552,"CP Crane Power, LLC",Map,Map,MD,Baltimore,PJM,IPP Non-CHP,1,,190.4,190,190,Conventional Steam Coal,SUB,ST,7,1961,6,2018, , ,39.323604,-76.36512
60415,"CP Crane Power, LLC",1552,"CP Crane Power, LLC",Map,Map,MD,Baltimore,PJM,IPP Non-CHP,2,,209.4,195,195,Conventional Steam Coal,SUB,ST,2,1963,6,2018, , ,39.323604,-76.36512
60415,"CP Crane Power, LLC",1552,"CP Crane Power, LLC",Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT1,,16,14,14,Petroleum Liquids,DFO,GT,8,1967,6,2018, , ,39.323604,-76.36512
8631,Hillsdale Board of Public Wks,1829,Hillsdale,Map,Map,MI,Hillsdale,MISO,Electric Utility,2,,2.7,1.9,1.9,Petroleum Liquids,DFO,IC,3,1947,6,2018, , ,41.9061,-84.6319
8631,Hillsdale Board of Public Wks,1829,Hillsdale,Map,Map,MI,Hillsdale,MISO,Electric Utility,3,,3.5,2.4,2.4,Natural Gas Internal Combustion Engine,NG,IC,8,1954,6,2018, , ,41.9061,-84.6319
8631,Hillsdale Board of Public Wks,1829,Hillsdale,Map,Map,MI,Hillsdale,MISO,Electric Utility,4,,4.1,3.7,3.7,Natural Gas Internal Combustion Engine,NG,IC,6,1960,6,2018, , ,41.9061,-84.6319
12685,Entergy Mississippi LLC,2050,Baxter Wilson,Map,Map,MS,Warren,MISO,Electric Utility,2,,783,530.7,548.6,Natural Gas Steam Turbine,NG,ST,10,1971,6,2018, , ,32.2831,-90.9306
12685,Entergy Mississippi LLC,2053,Rex Brown,Map,Map,MS,Hinds,MISO,Electric Utility,3,,66,29.3,29.3,Natural Gas Steam Turbine,NG,ST,3,1951,6,2018, , ,32.356954,-90.21297
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,1,,12.6,11,11.9,Natural Gas Steam Turbine,NG,ST,7,1960,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,3,,20,17.9,18.9,Natural Gas Steam Turbine,NG,ST,9,1967,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H10,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,6,2001,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H11,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,6,2001,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H2,,13.5,13,15,Natural Gas Fired Combustion Turbine,NG,GT,8,1963,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H4,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H5,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H6,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H7,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H8,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,6,2018, , ,33.517315,-90.20966
7651,Greenwood Utilities Comm,2062,Henderson,Map,Map,MS,Leflore,MISO,Electric Utility,H9,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,6,2001,6,2018, , ,33.517315,-90.20966
4922,Dayton Power & Light Co,2850,J M Stuart,Map,Map,OH,Adams,PJM,Electric Utility,2,,610.2,577,577,Conventional Steam Coal,BIT,ST,10,1970,6,2018, , ,38.6361,-83.6939
4922,Dayton Power & Light Co,2850,J M Stuart,Map,Map,OH,Adams,PJM,Electric Utility,3,,610.2,577,577,Conventional Steam Coal,BIT,ST,5,1972,6,2018, , ,38.6361,-83.6939
4922,Dayton Power & Light Co,2850,J M Stuart,Map,Map,OH,Adams,PJM,Electric Utility,4,,610.2,577,577,Conventional Steam Coal,BIT,ST,6,1974,6,2018, , ,38.6361,-83.6939
4922,Dayton Power & Light Co,2850,J M Stuart,Map,Map,OH,Adams,PJM,Electric Utility,D1,,2.7,2.2,2.2,Petroleum Liquids,DFO,IC,10,1969,6,2018, , ,38.6361,-83.6939
4922,Dayton Power & Light Co,2850,J M Stuart,Map,Map,OH,Adams,PJM,Electric Utility,D2,,2.7,2.2,2.2,Petroleum Liquids,DFO,IC,10,1969,6,2018, , ,38.6361,-83.6939
4922,Dayton Power & Light Co,2850,J M Stuart,Map,Map,OH,Adams,PJM,Electric Utility,D3,,2.7,2.2,2.2,Petroleum Liquids,DFO,IC,10,1969,6,2018, , ,38.6361,-83.6939
4922,Dayton Power & Light Co,2850,J M Stuart,Map,Map,OH,Adams,PJM,Electric Utility,D4,,2.7,2.2,2.2,Petroleum Liquids,DFO,IC,10,1969,6,2018, , ,38.6361,-83.6939
13781,Northern States Power Co - Minnesota,4014,Wheaton,Map,Map,WI,Chippewa,MISO,Electric Utility,5,,53.1,52,70,Petroleum Liquids,DFO,GT,6,1973,6,2018, , ,44.885416,-91.51583
4922,Dayton Power & Light Co,6031,Killen Station,Map,Map,OH,Adams,PJM,Electric Utility,2,,660.6,600,600,Conventional Steam Coal,BIT,ST,6,1982,6,2018, , ,38.6903,-83.4803
4922,Dayton Power & Light Co,6031,Killen Station,Map,Map,OH,Adams,PJM,Electric Utility,GT1,,28.7,18,24,Petroleum Liquids,DFO,GT,4,1982,6,2018, , ,38.6903,-83.4803
40577,"American Mun Power-Ohio, Inc",7575,Bowling Green,Map,Map,OH,Wood,PJM,Electric Utility,1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,1993,6,2018, , ,41.3822,-83.6113
40577,"American Mun Power-Ohio, Inc",7576,Engle,Map,Map,OH,Summit,PJM,Electric Utility,16,,9,9,9,Petroleum Liquids,DFO,IC,8,1989,6,2018, , ,41.1428,-81.4706
40577,"American Mun Power-Ohio, Inc",7577,Jackson (OH),Map,Map,OH,Jackson,PJM,Electric Utility,12,,3.6,3.6,3.6,Petroleum Liquids,DFO,IC,12,1990,6,2018, , ,39.0441,-82.6101
40577,"American Mun Power-Ohio, Inc",7578,Napoleon,Map,Map,OH,Henry,PJM,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,12,1990,6,2018, , ,41.4106,-84.0967
40577,"American Mun Power-Ohio, Inc",7578,Napoleon,Map,Map,OH,Henry,PJM,Electric Utility,2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,12,1990,6,2018, , ,41.4106,-84.0967
40577,"American Mun Power-Ohio, Inc",7578,Napoleon,Map,Map,OH,Henry,PJM,Electric Utility,3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,12,1990,6,2018, , ,41.4106,-84.0967
40577,"American Mun Power-Ohio, Inc",7579,Niles,Map,Map,OH,Trumbull,PJM,Electric Utility,13,,5.4,5.4,5.4,Petroleum Liquids,DFO,IC,12,1990,6,2018, , ,41.168,-80.7529
40577,"American Mun Power-Ohio, Inc",7580,Wadsworth,Map,Map,OH,Medina,PJM,Electric Utility,13,,5.4,5.4,5.4,Petroleum Liquids,DFO,IC,12,1990,6,2018, , ,41.003889,-81.76222
9417,Interstate Power and Light Co,7595,Red Cedar,Map,Map,IA,Linn,MISO,Electric Utility,1,,22.5,13,14.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1996,6,2018, , ,41.969145,-91.66889
10393,PUD No 1 of Klickitat County,7832,Roosevelt Biogas 1,Map,Map,WA,Klickitat,BPAT,Electric Utility,7,CC1,10,10,10,Landfill Gas,LFG,CT,10,2011,6,2018, , ,45.801549,-120.1672
10393,PUD No 1 of Klickitat County,7832,Roosevelt Biogas 1,Map,Map,WA,Klickitat,BPAT,Electric Utility,8,CC1,10,10,10,Landfill Gas,LFG,CT,10,2011,6,2018, , ,45.801549,-120.1672
10393,PUD No 1 of Klickitat County,7832,Roosevelt Biogas 1,Map,Map,WA,Klickitat,BPAT,Electric Utility,9,CC1,6,6,6,Landfill Gas,LFG,CA,10,2011,6,2018, , ,45.801549,-120.1672
11217,Los Angeles County Sanitation,10090,Commerce Refuse To Energy,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,GEN1,,12,10,10,Municipal Solid Waste,MSW,ST,11,1986,6,2018, , ,33.9949,-118.1538
3303,Florida Power Development,10333,Florida Power Development,Map,Map,FL,Hernando,FPC,IPP Non-CHP,GEN1,,125,66,66,Other Waste Biomass,OBS,ST,6,1988,6,2018, , ,28.5819,-82.4311
56516,"Morris Energy Operations Company, LLC",50497,Bayonne Plant Holding LLC,Map,Map,NJ,Hudson,PJM,IPP CHP,GTG1,CC1,43.4,163,179,Natural Gas Fired Combined Cycle,NG,CT,7,1988,6,2018, , ,40.655325,-74.11244
56516,"Morris Energy Operations Company, LLC",50497,Bayonne Plant Holding LLC,Map,Map,NJ,Hudson,PJM,IPP CHP,GTG2,CC1,43.4, , ,Natural Gas Fired Combined Cycle,NG,CT,7,1988,6,2018, , ,40.655325,-74.11244
56516,"Morris Energy Operations Company, LLC",50497,Bayonne Plant Holding LLC,Map,Map,NJ,Hudson,PJM,IPP CHP,GTG3,CC1,43.4, , ,Natural Gas Fired Combined Cycle,NG,CT,7,1988,6,2018, , ,40.655325,-74.11244
56516,"Morris Energy Operations Company, LLC",50497,Bayonne Plant Holding LLC,Map,Map,NJ,Hudson,PJM,IPP CHP,STG1,CC1,61.4, , ,Natural Gas Fired Combined Cycle,NG,CA,7,1988,6,2018, , ,40.655325,-74.11244
11169,Longview Fibre Co,54562,Longview Fibre,Map,Map,WA,Cowlitz,BPAT,Industrial CHP,4,,10,10,10,Wood/Wood Waste Biomass,BLQ,ST,1,1949,6,2018, , ,46.103887,-122.9184
57247,Pine Bend LLC,55598,GRS Pine Bend,Map,Map,MN,Dakota,MISO,IPP Non-CHP,1,CC1,5,3.8,4.2,Landfill Gas,LFG,CT,4,1996,6,2018, , ,44.786977,-93.05559
57247,Pine Bend LLC,55598,GRS Pine Bend,Map,Map,MN,Dakota,MISO,IPP Non-CHP,2,CC1,5,3.8,4.2,Landfill Gas,LFG,CT,4,1996,6,2018, , ,44.786977,-93.05559
57434,T&M Limited Partnership,58055,Windy Ridge Generating Facility,Map,Map,IN,Jasper,MISO,Industrial Non-CHP,2,,0.7,0.6,0.6,Other Waste Biomass,OBG,IC,3,2012,6,2018, , ,41.034722,-87.26028
58700,Port Arthur Steam Energy LP,58823,Port Arthur Steam Energy,Map,Map,TX,Jefferson,MISO,IPP CHP,STG,,5,5,5,All Other,WH,ST,9,2005,6,2018, , ,29.835,-93.96222
15908,"GenOn California South, LP",331,Etiwanda Generating Station,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,3,,333,320,320,Natural Gas Steam Turbine,NG,ST,5,1963,5,2018, , ,34.09118,-117.5266
15908,"GenOn California South, LP",331,Etiwanda Generating Station,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,4,,333,320,320,Natural Gas Steam Turbine,NG,ST,10,1963,5,2018, , ,34.09118,-117.5266
1515,City of Bellevue - (IA),1126,Bellevue,Map,Map,IA,Jackson,MISO,Electric Utility,1,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,7,1947,5,2018, , ,42.25,-90.4167
65391,Sewaren Generating Station,2411,PSEG Sewaren Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,1,,110.7,102.8,102.8,Natural Gas Steam Turbine,NG,ST,12,1948,5,2018, , ,40.5558,-74.2469
65391,Sewaren Generating Station,2411,PSEG Sewaren Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,2,,107.5,118,118,Natural Gas Steam Turbine,NG,ST,11,1948,5,2018, , ,40.5558,-74.2469
65391,Sewaren Generating Station,2411,PSEG Sewaren Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,3,,107.5,106.2,106.2,Natural Gas Steam Turbine,NG,ST,10,1949,5,2018, , ,40.5558,-74.2469
65391,Sewaren Generating Station,2411,PSEG Sewaren Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,4,,126.5,123.6,123.6,Natural Gas Steam Turbine,NG,ST,7,1951,5,2018, , ,40.5558,-74.2469
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,5,,66.8,51,66,Natural Gas Fired Combustion Turbine,NG,GT,3,1975,5,2018, , ,34.4185,-80.1657
5416,"Duke Energy Carolinas, LLC",3259,Great Falls (SC),Map,Map,SC,Chester,DUK,Electric Utility,3,,3,3,3,Conventional Hydroelectric,WAT,HY,4,1907,5,2018, , ,34.5592,-80.8917
5416,"Duke Energy Carolinas, LLC",3259,Great Falls (SC),Map,Map,SC,Chester,DUK,Electric Utility,4,,3,3,3,Conventional Hydroelectric,WAT,HY,4,1907,5,2018, , ,34.5592,-80.8917
5416,"Duke Energy Carolinas, LLC",3259,Great Falls (SC),Map,Map,SC,Chester,DUK,Electric Utility,7,,3,3,3,Conventional Hydroelectric,WAT,HY,4,1907,5,2018, , ,34.5592,-80.8917
5416,"Duke Energy Carolinas, LLC",3259,Great Falls (SC),Map,Map,SC,Chester,DUK,Electric Utility,8,,3,3,3,Conventional Hydroelectric,WAT,HY,4,1907,5,2018, , ,34.5592,-80.8917
5416,"Duke Energy Carolinas, LLC",3266,Rocky Creek,Map,Map,SC,Fairfield,DUK,Electric Utility,1,,3,2.9,2.9,Conventional Hydroelectric,WAT,HY,4,1909,5,2018, , ,34.54,-80.8778
5416,"Duke Energy Carolinas, LLC",3266,Rocky Creek,Map,Map,SC,Fairfield,DUK,Electric Utility,2,,3,2.9,2.9,Conventional Hydroelectric,WAT,HY,4,1909,5,2018, , ,34.54,-80.8778
5416,"Duke Energy Carolinas, LLC",3266,Rocky Creek,Map,Map,SC,Fairfield,DUK,Electric Utility,3,,3,2.9,2.9,Conventional Hydroelectric,WAT,HY,4,1909,5,2018, , ,34.54,-80.8778
5416,"Duke Energy Carolinas, LLC",3266,Rocky Creek,Map,Map,SC,Fairfield,DUK,Electric Utility,4,,3,2.9,2.9,Conventional Hydroelectric,WAT,HY,4,1909,5,2018, , ,34.54,-80.8778
5416,"Duke Energy Carolinas, LLC",3266,Rocky Creek,Map,Map,SC,Fairfield,DUK,Electric Utility,5,,5,4.8,4.8,Conventional Hydroelectric,WAT,HY,4,1909,5,2018, , ,34.54,-80.8778
5416,"Duke Energy Carolinas, LLC",3266,Rocky Creek,Map,Map,SC,Fairfield,DUK,Electric Utility,6,,5,4.8,4.8,Conventional Hydroelectric,WAT,HY,4,1909,5,2018, , ,34.54,-80.8778
5416,"Duke Energy Carolinas, LLC",3266,Rocky Creek,Map,Map,SC,Fairfield,DUK,Electric Utility,7,,3,2.9,2.9,Conventional Hydroelectric,WAT,HY,4,1909,5,2018, , ,34.54,-80.8778
5416,"Duke Energy Carolinas, LLC",3266,Rocky Creek,Map,Map,SC,Fairfield,DUK,Electric Utility,8,,3,2.9,2.9,Conventional Hydroelectric,WAT,HY,4,1909,5,2018, , ,34.54,-80.8778
9205,Illinois Electricial Gen Partn,55774,Morris Genco LLC,Map,Map,IL,Grundy,PJM,IPP Non-CHP,MO4,,1.1,1,1,Landfill Gas,LFG,IC,2,2012,5,2018, , ,41.377628,-88.40121
9205,Illinois Electricial Gen Partn,55774,Morris Genco LLC,Map,Map,IL,Grundy,PJM,IPP Non-CHP,MO5,,1.1,1,1,Landfill Gas,LFG,IC,2,2012,5,2018, , ,41.377628,-88.40121
57400,"Evergreen Community Power, LLC",58023,Evergreen Community Power,Map,Map,PA,Berks,PJM,Industrial CHP,ECP,,33,25,25,Wood/Wood Waste Biomass,WDS,ST,8,2009,5,2018, , ,40.325556,-75.92278
57434,T&M Limited Partnership,58055,Windy Ridge Generating Facility,Map,Map,IN,Jasper,MISO,Industrial Non-CHP,1,,0.7,0.6,0.6,Other Waste Biomass,OBG,IC,3,2012,5,2018, , ,41.034722,-87.26028
10071,Kauai Island Utility Cooperative,58640,KRS II Koloa Solar,Map,Map,HI,Kauai,,Electric Utility,BESS3,,1.5,1.5,1.5,Batteries,MWH,BA,6,2014,5,2018,1, ,21.900833,-159.45
3913,City of Colby - (KS),1272,Colby City of,Map,Map,KS,Thomas,SWPP,Electric Utility,3,,2.5,1.8,1.8,Petroleum Liquids,DFO,IC,7,1963,4,2018, , ,39.394414,-101.0584
11460,City of Macon - (MO),2141,Macon,Map,Map,MO,Macon,AECI,Electric Utility,3,,5,4.6,4.6,Petroleum Liquids,DFO,IC,8,1971,4,2018, , ,39.7378,-92.4689
20847,Wisconsin Electric Power Co,6170,Pleasant Prairie,Map,Map,WI,Kenosha,MISO,Electric Utility,1,,616.6,594,594,Conventional Steam Coal,RC,ST,6,1980,4,2018, , ,42.5381,-87.9033
20847,Wisconsin Electric Power Co,6170,Pleasant Prairie,Map,Map,WI,Kenosha,MISO,Electric Utility,2,,616.6,594,594,Conventional Steam Coal,RC,ST,7,1985,4,2018, , ,42.5381,-87.9033
20847,Wisconsin Electric Power Co,6170,Pleasant Prairie,Map,Map,WI,Kenosha,MISO,Electric Utility,3,,2,2,2,Petroleum Liquids,DFO,IC,7,1985,4,2018, , ,42.5381,-87.9033
221,"Alaska Village Elec Coop, Inc",6319,Hooper Bay,Map,Map,AK,Bethel,,Electric Utility,3A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1988,4,2018, , ,61.530858,-166.1019
54842,WM Renewable Energy LLC,50571,Altamont Gas Recovery,Map,Map,CA,Alameda,CISO,IPP Non-CHP,GEN3,,1.3,1.3,1.3,Landfill Gas,LFG,IC,10,2002,4,2018, , ,37.749308,-121.6499
54842,WM Renewable Energy LLC,50571,Altamont Gas Recovery,Map,Map,CA,Alameda,CISO,IPP Non-CHP,GEN4,,1.3,1.3,1.3,Landfill Gas,LFG,IC,10,2002,4,2018, , ,37.749308,-121.6499
14417,Panduit Corp,54932,Panduit Tinley Park,Map,Map,IL,Cook,PJM,Industrial Non-CHP,GEN1,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,5,1994,4,2018, , ,41.5776,-87.7704
14417,Panduit Corp,54932,Panduit Tinley Park,Map,Map,IL,Cook,PJM,Industrial Non-CHP,GEN2,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,5,1994,4,2018, , ,41.5776,-87.7704
221,"Alaska Village Elec Coop, Inc",57058,Pilot Station,Map,Map,AK,Kusilvak,,Electric Utility,UNIT1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,1998,4,2018, , ,61.936456,-162.8807
59936,Georgia-Pacific Consumer Operations (Camas) LLC,57759,Consumer Operations LLC,Map,Map,WA,Clark,PACW,Industrial CHP,STG1,,61.5,16.3,20.3,Natural Gas Steam Turbine,NG,ST,12,1995,4,2018, , ,45.584722,-122.4056
59685,JPMorgan Chase Bank,59922,South Campus Solar,Map,Map,DE,New Castle,PJM,Commercial Non-CHP,SG333,,0.3,0.3,0.3,Solar Photovoltaic,SUN,PV,8,2011,4,2018, ,0.3,39.781498,-75.54839
59685,JPMorgan Chase Bank,59922,South Campus Solar,Map,Map,DE,New Castle,PJM,Commercial Non-CHP,SG500,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,8,2011,4,2018, ,0.5,39.781498,-75.54839
11241,Entergy Louisiana LLC,1394,Willow Glen,Map,Map,LA,Iberville,MISO,Electric Utility,2,,239.4,180,180,Natural Gas Steam Turbine,NG,ST,1,1964,3,2018, , ,30.2743,-91.1164
11241,Entergy Louisiana LLC,1394,Willow Glen,Map,Map,LA,Iberville,MISO,Electric Utility,4,,591.8,482,490,Natural Gas Steam Turbine,NG,ST,1,1973,3,2018, , ,30.2743,-91.1164
12686,Mississippi Power Co,2049,Jack Watson,Map,Map,MS,Harrison,SOCO,Electric Utility,3,,108.8,107,107,Natural Gas Steam Turbine,NG,ST,6,1962,3,2018, , ,30.4392,-89.0286
17568,Cooperative Energy,2068,Benndale,Map,Map,MS,George,MISO,Electric Utility,1,,16.2,14,16.2,Natural Gas Fired Combustion Turbine,NG,GT,10,1969,3,2018, , ,30.8889,-88.8054
5097,City of Deshler - (NE),2234,Deshler,Map,Map,NE,Thayer,SWPP,Electric Utility,1A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,2001,3,2018, , ,40.1408,-97.7239
5097,City of Deshler - (NE),2234,Deshler,Map,Map,NE,Thayer,SWPP,Electric Utility,2,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,1,1950,3,2018, , ,40.1408,-97.7239
18642,Tennessee Valley Authority,3393,Allen,Map,Map,TN,Shelby,TVA,Electric Utility,1,,330,247,250,Conventional Steam Coal,SUB,ST,5,1959,3,2018, , ,35.074087,-90.14868
18642,Tennessee Valley Authority,3393,Allen,Map,Map,TN,Shelby,TVA,Electric Utility,2,,330,247,250,Conventional Steam Coal,SUB,ST,5,1959,3,2018, , ,35.074087,-90.14868
18642,Tennessee Valley Authority,3393,Allen,Map,Map,TN,Shelby,TVA,Electric Utility,3,,330,247,250,Conventional Steam Coal,SUB,ST,10,1959,3,2018, , ,35.074087,-90.14868
16873,Village of Sebewaing - (MI),7806,Pine Street,Map,Map,MI,Huron,MISO,Electric Utility,1,,1.1,1,1.1,Petroleum Liquids,DFO,IC,6,1969,3,2018, , ,43.740164,-83.44995
16873,Village of Sebewaing - (MI),7806,Pine Street,Map,Map,MI,Huron,MISO,Electric Utility,2,,1.1,1,1.1,Natural Gas Internal Combustion Engine,NG,IC,6,1969,3,2018, , ,43.740164,-83.44995
16873,Village of Sebewaing - (MI),7806,Pine Street,Map,Map,MI,Huron,MISO,Electric Utility,3,,1.1,1,1.1,Petroleum Liquids,DFO,IC,1,1988,3,2018, , ,43.740164,-83.44995
16873,Village of Sebewaing - (MI),7806,Pine Street,Map,Map,MI,Huron,MISO,Electric Utility,4,,1.1,1,1.1,Petroleum Liquids,DFO,IC,1,1988,3,2018, , ,43.740164,-83.44995
16873,Village of Sebewaing - (MI),7806,Pine Street,Map,Map,MI,Huron,MISO,Electric Utility,5,,1.3,1.2,1.3,Natural Gas Internal Combustion Engine,NG,IC,5,1996,3,2018, , ,43.740164,-83.44995
16873,Village of Sebewaing - (MI),7806,Pine Street,Map,Map,MI,Huron,MISO,Electric Utility,6,,1.3,1.2,1.3,Natural Gas Internal Combustion Engine,NG,IC,5,1996,3,2018, , ,43.740164,-83.44995
17164,Sierra Pacific Industries,50112,Sierra Pacific Quincy Facility,Map,Map,CA,Plumas,CISO,Industrial Non-CHP,GEN1,,20,23.3,23.1,Wood/Wood Waste Biomass,WDS,ST,12,1986,3,2018, , ,39.941165,-120.9092
17164,Sierra Pacific Industries,50112,Sierra Pacific Quincy Facility,Map,Map,CA,Plumas,CISO,Industrial Non-CHP,GEN2,,7.5,3.2,5,Wood/Wood Waste Biomass,WDS,ST,4,1999,3,2018, , ,39.941165,-120.9092
17164,Sierra Pacific Industries,54517,Sierra Pacific Sonora,Map,Map,CA,Tuolumne,CISO,Industrial Non-CHP,GEN2,,7.5,6,6.4,Wood/Wood Waste Biomass,WDS,ST,2,2001,3,2018, , ,37.966389,-120.3178
19145,"DTE Tuscola, LLC",55245,Tuscola Station,Map,Map,IL,Douglas,MISO,Industrial CHP,TG2,,6,4.9,4.6,Natural Gas Steam Turbine,NG,ST,6,1953,3,2018, , ,39.798175,-88.34977
34691,Ormat Nevada Inc,55991,Brady,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,TG-1,,9.2,7.5,9,Geothermal,GEO,ST,6,1992,3,2018, , ,39.796032,-119.01
34691,Ormat Nevada Inc,55991,Brady,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,TG-2,,9.2,7.5,9,Geothermal,GEO,ST,6,1992,3,2018, , ,39.796032,-119.01
34691,Ormat Nevada Inc,55991,Brady,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,TG-3,,8,6.3,7.8,Geothermal,GEO,ST,6,1992,3,2018, , ,39.796032,-119.01
61968,5 Research Parkway Wallingford LLC,58948,Bristol Myers Squibb Wallingford,Map,Map,CT,New Haven,ISNE,IPP Non-CHP,DG12,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,12,1987,3,2018, , ,41.483611,-72.75639
61968,5 Research Parkway Wallingford LLC,58948,Bristol Myers Squibb Wallingford,Map,Map,CT,New Haven,ISNE,IPP Non-CHP,DG3,,2,1.8,1.8,Petroleum Liquids,DFO,IC,12,2002,3,2018, , ,41.483611,-72.75639
61968,5 Research Parkway Wallingford LLC,58948,Bristol Myers Squibb Wallingford,Map,Map,CT,New Haven,ISNE,IPP Non-CHP,SOL,,4.8,4.6,4.6,Natural Gas Fired Combustion Turbine,NG,GT,12,1998,3,2018, , ,41.483611,-72.75639
15908,"GenOn California South, LP",345,Mandalay,Map,Map,CA,Ventura,CISO,IPP Non-CHP,3,,138,130,130,Natural Gas Fired Combustion Turbine,NG,GT,4,1970,2,2018, , ,34.2067,-119.2511
15908,"GenOn California South, LP",345,Mandalay,Map,Map,CA,Ventura,CISO,IPP Non-CHP,1,,218,215,215,Natural Gas Steam Turbine,NG,ST,5,1959,2,2018, , ,34.2067,-119.2511
15908,"GenOn California South, LP",345,Mandalay,Map,Map,CA,Ventura,CISO,IPP Non-CHP,2,,218,215,215,Natural Gas Steam Turbine,NG,ST,8,1959,2,2018, , ,34.2067,-119.2511
17633,Southern Indiana Gas & Elec Co,1011,Broadway (IN),Map,Map,IN,Vanderburgh,MISO,Electric Utility,1,,53.1,50,60,Natural Gas Fired Combustion Turbine,NG,GT,9,1971,2,2018, , ,37.969116,-87.60488
15537,Brunner Island LLC,3140,Brunner Island,Map,Map,PA,York,PJM,IPP Non-CHP,BID1,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,6,1967,2,2018, , ,40.096111,-76.6962
15537,Brunner Island LLC,3140,Brunner Island,Map,Map,PA,York,PJM,IPP Non-CHP,BID2,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,6,1967,2,2018, , ,40.096111,-76.6962
15537,Brunner Island LLC,3140,Brunner Island,Map,Map,PA,York,PJM,IPP Non-CHP,BID3,,2.7,2,2,Petroleum Liquids,DFO,IC,6,1967,2,2018, , ,40.096111,-76.6962
55983,Luminant Generation Company LLC,3497,Big Brown,Map,Map,TX,Freestone,ERCO,IPP Non-CHP,1,,593.4,606,606,Conventional Steam Coal,SUB,ST,12,1971,2,2018, , ,31.8206,-96.0544
55983,Luminant Generation Company LLC,3497,Big Brown,Map,Map,TX,Freestone,ERCO,IPP Non-CHP,2,,593.4,602,602,Conventional Steam Coal,SUB,ST,12,1972,2,2018, , ,31.8206,-96.0544
5529,City of Durant - (IA),6220,Durant,Map,Map,IA,Cedar,MISO,Electric Utility,6A,,2,2.1,2.1,Petroleum Liquids,DFO,IC,7,1970,2,2018, , ,41.59976,-90.91195
61941,Metropolitan State Hospital,50876,Central Utility Plant,Map,Map,CA,Los Angeles,CISO,IPP CHP,GEN1,CC1,23,23.6,23.6,Natural Gas Fired Combined Cycle,NG,CT,2,1988,2,2018, , ,33.924898,-118.0679
61941,Metropolitan State Hospital,50876,Central Utility Plant,Map,Map,CA,Los Angeles,CISO,IPP CHP,GEN2,CC1,7.7,3.7,3.7,Natural Gas Fired Combined Cycle,NG,CA,2,1988,2,2018, , ,33.924898,-118.0679
56616,Clevelandcliffs Warren,54207,Clevelandcliffs Warren,Map,Map,OH,Trumbull,PJM,Industrial CHP,GEN2,,7.5,7,7.1,Other Gases,OG,ST,3,1940,2,2018, , ,41.2119,-80.8176
56772,"TX LFG Energy, LP",55526,Atascocita,Map,Map,TX,Harris,ERCO,IPP Non-CHP,GEN1,,1.7,1.7,1.7,Landfill Gas,LFG,IC,3,2003,2,2018, , ,29.9522,-95.2422
56772,"TX LFG Energy, LP",55526,Atascocita,Map,Map,TX,Harris,ERCO,IPP Non-CHP,GEN2,,1.7,1.7,1.7,Landfill Gas,LFG,IC,3,2003,2,2018, , ,29.9522,-95.2422
56772,"TX LFG Energy, LP",55526,Atascocita,Map,Map,TX,Harris,ERCO,IPP Non-CHP,GEN3,,1.7,1.7,1.7,Landfill Gas,LFG,IC,3,2003,2,2018, , ,29.9522,-95.2422
56772,"TX LFG Energy, LP",55526,Atascocita,Map,Map,TX,Harris,ERCO,IPP Non-CHP,GEN4,,1.7,1.7,1.7,Landfill Gas,LFG,IC,3,2003,2,2018, , ,29.9522,-95.2422
56772,"TX LFG Energy, LP",55526,Atascocita,Map,Map,TX,Harris,ERCO,IPP Non-CHP,GEN6,,1.7,1.7,1.7,Landfill Gas,LFG,IC,7,2004,2,2018, , ,29.9522,-95.2422
7011,Gas Recovery Services-IL Inc,55592,Mallard Lake Electric,Map,Map,IL,DuPage,PJM,IPP Non-CHP,1,CC1,5,3.8,4.2,Landfill Gas,LFG,CT,10,1997,2,2018, , ,41.952742,-88.14374
7011,Gas Recovery Services-IL Inc,55592,Mallard Lake Electric,Map,Map,IL,DuPage,PJM,IPP Non-CHP,2,CC1,5,3.8,4.2,Landfill Gas,LFG,CT,10,1997,2,2018, , ,41.952742,-88.14374
7011,Gas Recovery Services-IL Inc,55592,Mallard Lake Electric,Map,Map,IL,DuPage,PJM,IPP Non-CHP,4,CC1,10,7.6,8.4,Landfill Gas,LFG,CA,10,1997,2,2018, , ,41.952742,-88.14374
4180,Connecticut Mun Elec Engy Coop,56256,"John Street 1, 3, 4 & 5",Map,Map,CT,New Haven,ISNE,Electric Utility,JS 3,,1.8,2,2,Petroleum Liquids,DFO,IC,1,2006,2,2018, , ,41.4458,-72.8364
4180,Connecticut Mun Elec Engy Coop,56256,"John Street 1, 3, 4 & 5",Map,Map,CT,New Haven,ISNE,Electric Utility,JS 4,,1.8,2,2,Petroleum Liquids,DFO,IC,1,2006,2,2018, , ,41.4458,-72.8364
4180,Connecticut Mun Elec Engy Coop,56256,"John Street 1, 3, 4 & 5",Map,Map,CT,New Haven,ISNE,Electric Utility,JS 5,,1.8,2,2,Petroleum Liquids,DFO,IC,12,2007,2,2018, , ,41.4458,-72.8364
57249,EPP Renewable Energy,56511,Pennsauken Landfill,Map,Map,NJ,Camden,PJM,IPP Non-CHP,GEN2,,0.9,0.9,0.9,Landfill Gas,LFG,IC,12,2004,2,2018, , ,39.9894,-75.04
57305,Wright Patterson AFB,57926,Heat Plant 770,Map,Map,OH,Greene,PJM,Commercial CHP,HP,,1.2,0,1.2,Natural Gas Steam Turbine,NG,ST,4,2003,2,2018, , ,39.7941,-84.0805
57305,Wright Patterson AFB,57926,Heat Plant 770,Map,Map,OH,Greene,PJM,Commercial CHP,LP,,0.8,0,0.8,Natural Gas Steam Turbine,NG,ST,4,2003,2,2018, , ,39.7941,-84.0805
9617,JEA,207,St Johns River Power Park,Map,Map,FL,Duval,JEA,Electric Utility,1,,679,626,638,Conventional Steam Coal,BIT,ST,4,1987,1,2018, , ,30.4308,-81.5508
9617,JEA,207,St Johns River Power Park,Map,Map,FL,Duval,JEA,Electric Utility,2,,679,626,638,Conventional Steam Coal,BIT,ST,7,1988,1,2018, , ,30.4308,-81.5508
14328,Pacific Gas & Electric Co.,253,Kilarc,Map,Map,CA,Shasta,CISO,Electric Utility,2,,1.5,1.6,1.6,Conventional Hydroelectric,WAT,HY,5,1904,1,2018, , ,40.677827,-121.8733
19436,Union Electric Co - (MO),2083,Kirksville,Map,Map,MO,Adair,MISO,Electric Utility,1,,15,13,16,Natural Gas Fired Combustion Turbine,NG,GT,12,1967,1,2018, , ,40.224525,-92.58493
55983,Luminant Generation Company LLC,6147,Monticello,Map,Map,TX,Titus,ERCO,IPP Non-CHP,1,,593.4,535,580,Conventional Steam Coal,SUB,ST,12,1974,1,2018, , ,33.0917,-95.0417
55983,Luminant Generation Company LLC,6147,Monticello,Map,Map,TX,Titus,ERCO,IPP Non-CHP,2,,593.4,535,580,Conventional Steam Coal,SUB,ST,12,1975,1,2018, , ,33.0917,-95.0417
55983,Luminant Generation Company LLC,6147,Monticello,Map,Map,TX,Titus,ERCO,IPP Non-CHP,3,,793.2,795,795,Conventional Steam Coal,SUB,ST,6,1995,1,2018, , ,33.0917,-95.0417
4329,"Copper Valley Elec Assn, Inc",6306,Valdez,Map,Map,AK,Valdez Cordova,,Electric Utility,7,,2.8,2.8,2.8,Petroleum Liquids,DFO,GT,8,1976,1,2018, , ,61.1303,-146.3647
55983,Luminant Generation Company LLC,6648,Sandow No 4,Map,Map,TX,Milam,ERCO,IPP Non-CHP,4,,590.6,600,600,Conventional Steam Coal,LIG,ST,5,1981,1,2018, , ,30.565871,-97.06403
59621,North Carolina Renewable Power,10380,Elizabethtown Power LLC,Map,Map,NC,Bladen,CPLE,IPP CHP,GEN1,,34.7,32,32,Conventional Steam Coal,BIT,ST,12,1985,1,2018, , ,34.647155,-78.64151
5677,Waste Energy Services Inc,50077,Waste Energy Services,Map,Map,MI,Wayne,MISO,IPP CHP,CAT1,,0.5,0.5,0.5,Landfill Gas,LFG,IC,6,1986,1,2018, , ,42.22086,-83.52282
5677,Waste Energy Services Inc,50077,Waste Energy Services,Map,Map,MI,Wayne,MISO,IPP CHP,CAT2,,0.3,0.3,0.3,Landfill Gas,LFG,IC,6,1986,1,2018, , ,42.22086,-83.52282
5677,Waste Energy Services Inc,50077,Waste Energy Services,Map,Map,MI,Wayne,MISO,IPP CHP,CAT3,,0.3,0.3,0.3,Landfill Gas,LFG,IC,6,1986,1,2018, , ,42.22086,-83.52282
5677,Waste Energy Services Inc,50077,Waste Energy Services,Map,Map,MI,Wayne,MISO,IPP CHP,CAT4,,0.3,0.3,0.3,Landfill Gas,LFG,IC,6,1986,1,2018, , ,42.22086,-83.52282
55983,Luminant Generation Company LLC,52071,Sandow No 5,Map,Map,TX,Milam,ERCO,IPP Non-CHP,5,,661.5,600,600,Conventional Steam Coal,LIG,ST,1,2010,1,2018, , ,30.5681,-97.0614
60538,Vitro Architectural Glass,54364,Works 4,Map,Map,TX,Wichita,ERCO,Industrial Non-CHP,L2PG,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,10,1980,1,2018, , ,34.003489,-98.55354
17887,St Joseph's Hospital,54534,St Josephs Hospital,Map,Map,FL,Hillsborough,TEC,Commercial CHP,1,,1.7,1.6,1.6,Natural Gas Internal Combustion Engine,NG,IC,2,1993,1,2018, , ,27.9828,-82.4919
61469,City of Binghamton,55600,Binghamton Cogen,Map,Map,NY,Broome,NYIS,IPP CHP,1,,47.7,42,47,Natural Gas Fired Combustion Turbine,NG,GT,6,1992,1,2018, , ,42.107192,-75.92778
58247,National Centers for Animal Health,58265,NCAH Central Utility Plant,Map,Map,IA,Story,MISO,Commercial CHP,S-7A,,1,1,1,Natural Gas Fired Combustion Turbine,NG,GT,5,2000,1,2018, , ,42.046111,-93.57944
221,"Alaska Village Elec Coop, Inc",60260,Brevig Mission,Map,Map,AK,Nome,NA,Electric Utility,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,6,2010,1,2018, , ,65.331716,-166.4795
13960,NRG Cabrillo Power Ops Inc,303,Kearny,Map,Map,CA,San Diego,CISO,IPP Non-CHP,KEA3,,72,61,61,Natural Gas Fired Combustion Turbine,NG,GT,12,1969,12,2017, , ,32.834,-117.1338
9191,Idaho Power Co,818,Shoshone Falls,Map,Map,ID,Jerome,IPCO,Electric Utility,1,,0.6,0.1,0.1,Conventional Hydroelectric,WAT,HY,6,1909,12,2017, , ,42.5975,-114.4033
9191,Idaho Power Co,818,Shoshone Falls,Map,Map,ID,Jerome,IPCO,Electric Utility,2,,0.4,11.1,12.4,Conventional Hydroelectric,WAT,HY,8,1907,12,2017, , ,42.5975,-114.4033
9191,Idaho Power Co,820,Thousand Springs,Map,Map,ID,Gooding,IPCO,Electric Utility,1,,1,0,0,Conventional Hydroelectric,WAT,HY,8,1912,12,2017, , ,42.740542,-114.8367
9191,Idaho Power Co,820,Thousand Springs,Map,Map,ID,Gooding,IPCO,Electric Utility,2,,1,0,0,Conventional Hydroelectric,WAT,HY,8,1912,12,2017, , ,42.740542,-114.8367
1148,City of Baldwin City- (KS),1262,Baldwin City Plant No 1,Map,Map,KS,Douglas,SWPP,Electric Utility,3,,1.1,0.7,0.7,Petroleum Liquids,DFO,IC,5,1956,12,2017, , ,38.7745,-95.1867
9130,Hutchinson Utilities Comm,1980,Hutchinson Plant #1,Map,Map,MN,McLeod,MISO,Electric Utility,2,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,1,1958,12,2017, , ,44.895741,-94.36843
17833,City Utilities of Springfield - (MO),2161,James River Power Station,Map,Map,MO,Greene,SWPP,Electric Utility,1,,22,21,21,Conventional Steam Coal,SUB,ST,8,1957,12,2017, , ,37.108611,-93.26194
17833,City Utilities of Springfield - (MO),2161,James River Power Station,Map,Map,MO,Greene,SWPP,Electric Utility,2,,22,21,21,Conventional Steam Coal,SUB,ST,6,1957,12,2017, , ,37.108611,-93.26194
17833,City Utilities of Springfield - (MO),2161,James River Power Station,Map,Map,MO,Greene,SWPP,Electric Utility,3,,44,41,41,Conventional Steam Coal,SUB,ST,2,1960,12,2017, , ,37.108611,-93.26194
15473,Public Service Co of NM,2451,San Juan,Map,Map,NM,San Juan,PNM,Electric Utility,2,,369,340,340,Conventional Steam Coal,BIT,ST,11,1973,12,2017, , ,36.8006,-108.4386
15473,Public Service Co of NM,2451,San Juan,Map,Map,NM,San Juan,PNM,Electric Utility,3,,555,497,497,Conventional Steam Coal,BIT,ST,12,1979,12,2017, , ,36.8006,-108.4386
17718,Southwestern Public Service Co,2453,Carlsbad,Map,Map,NM,Eddy,SWPP,Electric Utility,5,,16.3,10,10,Natural Gas Fired Combustion Turbine,NG,GT,12,1977,12,2017, , ,32.418,-104.2156
16217,Village of Rockville Centre - (NY),2695,Charles P Keller,Map,Map,NY,Nassau,NYIS,Electric Utility,8,,2.4,2.7,2.7,Petroleum Liquids,DFO,IC,1,1950,12,2017, , ,40.658333,-73.64056
14063,Oklahoma Gas & Electric Co,2953,Mustang,Map,Map,OK,Canadian,SWPP,Electric Utility,3,,133,0,0,Natural Gas Steam Turbine,NG,ST,6,1955,12,2017, , ,35.46988,-97.67498
14063,Oklahoma Gas & Electric Co,2953,Mustang,Map,Map,OK,Canadian,SWPP,Electric Utility,4,,253,0,0,Natural Gas Steam Turbine,NG,ST,6,1959,12,2017, , ,35.46988,-97.67498
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,1,,125,107,113,Conventional Steam Coal,SUB,ST,10,1951,12,2017, , ,36.0278,-87.9861
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,2,,125,107,113,Conventional Steam Coal,SUB,ST,11,1951,12,2017, , ,36.0278,-87.9861
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,3,,125,107,113,Conventional Steam Coal,SUB,ST,2,1952,12,2017, , ,36.0278,-87.9861
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,4,,125,107,113,Conventional Steam Coal,SUB,ST,4,1952,12,2017, , ,36.0278,-87.9861
54888,NRG Texas Power LLC,3464,Greens Bayou,Map,Map,TX,Harris,ERCO,IPP Non-CHP,5,,446.4,406,406,Natural Gas Steam Turbine,NG,ST,6,1973,12,2017, , ,29.822201,-95.21943
54888,NRG Texas Power LLC,3468,Sam Bertron,Map,Map,TX,Harris,ERCO,IPP Non-CHP,3,,225.3,230,230,Natural Gas Steam Turbine,NG,ST,4,1959,12,2017, , ,29.726775,-95.05983
54888,NRG Texas Power LLC,3468,Sam Bertron,Map,Map,TX,Harris,ERCO,IPP Non-CHP,4,,225.3,230,230,Natural Gas Steam Turbine,NG,ST,3,1960,12,2017, , ,29.726775,-95.05983
54888,NRG Texas Power LLC,3468,Sam Bertron,Map,Map,TX,Harris,ERCO,IPP Non-CHP,GT2,,16.3,13,13,Natural Gas Fired Combustion Turbine,NG,GT,7,1967,12,2017, , ,29.726775,-95.05983
20230,Weatherford Mun Utility System,3624,Weatherford,Map,Map,TX,Parker,ERCO,Electric Utility,1,,0.3,0.1,0.2,Petroleum Liquids,DFO,IC,6,1940,12,2017, , ,32.7581,-97.7873
20230,Weatherford Mun Utility System,3624,Weatherford,Map,Map,TX,Parker,ERCO,Electric Utility,2,,0.3,0.1,0.2,Petroleum Liquids,DFO,IC,6,1940,12,2017, , ,32.7581,-97.7873
20230,Weatherford Mun Utility System,3624,Weatherford,Map,Map,TX,Parker,ERCO,Electric Utility,3,,0.3,0.1,0.2,Petroleum Liquids,DFO,IC,6,1940,12,2017, , ,32.7581,-97.7873
20230,Weatherford Mun Utility System,3624,Weatherford,Map,Map,TX,Parker,ERCO,Electric Utility,4,,0.8,0.6,0.7,Petroleum Liquids,DFO,IC,9,1945,12,2017, , ,32.7581,-97.7873
20230,Weatherford Mun Utility System,3624,Weatherford,Map,Map,TX,Parker,ERCO,Electric Utility,6,,1.4,1.2,1.3,Petroleum Liquids,DFO,IC,12,1948,12,2017, , ,32.7581,-97.7873
20230,Weatherford Mun Utility System,3624,Weatherford,Map,Map,TX,Parker,ERCO,Electric Utility,7,,1.3,1.1,1.2,Petroleum Liquids,DFO,IC,2,1953,12,2017, , ,32.7581,-97.7873
20230,Weatherford Mun Utility System,3624,Weatherford,Map,Map,TX,Parker,ERCO,Electric Utility,8,,1.3,1.1,1.2,Petroleum Liquids,DFO,IC,2,1953,12,2017, , ,32.7581,-97.7873
733,Appalachian Power Co,3936,Kanawha River,Map,Map,WV,Kanawha,PJM,Electric Utility,1,,219.6,200,200,Conventional Steam Coal,BIT,ST,7,1953,12,2017, , ,38.2056,-81.4211
733,Appalachian Power Co,3936,Kanawha River,Map,Map,WV,Kanawha,PJM,Electric Utility,2,,219.6,200,200,Conventional Steam Coal,BIT,ST,12,1953,12,2017, , ,38.2056,-81.4211
13781,Northern States Power Co - Minnesota,3984,Northern States Flambeau,Map,Map,WI,Price,MISO,Electric Utility,1,,16.3,12,16,Natural Gas Fired Combustion Turbine,NG,GT,1,1969,12,2017, , ,45.9356,-90.4468
11571,Manitowoc Public Utilities,4125,Manitowoc,Map,Map,WI,Manitowoc,MISO,Electric Utility,IC2,,5.5,5,5,Natural Gas Internal Combustion Engine,NG,IC,9,1985,12,2017, , ,44.082,-87.6558
59191,Humboldt Bay Harbor Rec & Con Dist,10074,Pulp Mill Power House,Map,Map,CA,Humboldt,CISO,Industrial CHP,GEN1,,20,20,20,Wood/Wood Waste Biomass,BLQ,ST,8,1965,12,2017, , ,40.8054,-124.1949
60662,WCAC Operating Company,10635,"Corona Energy Partners, Ltd",Map,Map,CA,Riverside,CISO,IPP CHP,GEN1,,47,40,42,Natural Gas Fired Combustion Turbine,NG,GT,6,1988,12,2017, , ,33.8827,-117.5565
49735,HGST a Western Digital Company,50024,HGST San Jose Standby Generator,Map,Map,CA,Santa Clara,CISO,Industrial Non-CHP,50MW,,55.3,42,49.2,Petroleum Liquids,DFO,GT,4,1984,12,2017, , ,37.2444,-121.7963
19365,United States Sugar Corp,50482,Clewiston Sugar House,Map,Map,FL,Hendry,FPC,Industrial CHP,TG5,,21.6,11,11,Other Waste Biomass,AB,ST,11,1997,12,2017, , ,26.7351,-80.9377
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE11,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE12,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE13,,1.2,1,1.2,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE14,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE15,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE16,,1.2,1,1.2,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE21,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE22,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE23,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE24,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE25,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50762,Ormesa IH,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE26,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1989,12,2017, , ,32.7842,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE10,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE11,,1.2,1,1.2,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE12,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC1,,1.2,1,1.2,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
