Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC2,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC3,,1.2,1,1.2,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC4,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC5,,1.2,1,1.2,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC6,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC7,,1.2,1,1.2,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC8,,1.2,0.6,0.8,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
34691,Ormat Nevada Inc,50764,Ormesa IE,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC9,,1.2,1,1.2,Geothermal,GEO,ST,12,1988,12,2017, , ,32.8041,-115.2475
59099,"New Dimension Energy Company, LLC",54258,Westwind Trust,Map,Map,CA,Riverside,CISO,IPP Non-CHP,WIN1,,16,16,16,Onshore Wind Turbine,WND,WT,9,1986,12,2017, , ,33.9683,-116.5347
56108,Targa Pipeline Mid-Continent WestTex LLC,54458,Benedum Plant,Map,Map,TX,Upton,ERCO,Industrial Non-CHP,BG3A,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,11,1996,12,2017, , ,31.3403,-101.7653
56108,Targa Pipeline Mid-Continent WestTex LLC,54458,Benedum Plant,Map,Map,TX,Upton,ERCO,Industrial Non-CHP,BG6,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,9,1998,12,2017, , ,31.3403,-101.7653
56375,Graphic Packaging International Inc,54561,Graphic Packaging International,Map,Map,CA,SANTA CLARA,CISO,IPP CHP,GT-G,CC1,24,23,24,Natural Gas Fired Combined Cycle,NG,CT,12,1985,12,2017, , ,37.368153,-121.9436
56375,Graphic Packaging International Inc,54561,Graphic Packaging International,Map,Map,CA,SANTA CLARA,CISO,IPP CHP,ST-G,CC1,3,3,3,Natural Gas Fired Combined Cycle,NG,CA,2,1986,12,2017, , ,37.368153,-121.9436
14030,Oklahoma State University,54779,Oklahoma State University,Map,Map,OK,Payne,SWPP,Commercial CHP,GEN1,,1.5,1.6,1.6,Natural Gas Steam Turbine,NG,ST,6,1950,12,2017, , ,36.1261,-97.07
14030,Oklahoma State University,54779,Oklahoma State University,Map,Map,OK,Payne,SWPP,Commercial CHP,GEN2,,1.5,1.6,1.8,Natural Gas Steam Turbine,NG,ST,6,1950,12,2017, , ,36.1261,-97.07
14030,Oklahoma State University,54779,Oklahoma State University,Map,Map,OK,Payne,SWPP,Commercial CHP,GEN4,,5,5.2,5.6,Natural Gas Steam Turbine,NG,ST,1,1958,12,2017, , ,36.1261,-97.07
17069,Shepherd Center,54813,Shepherd Center,Map,Map,GA,Fulton,SOCO,IPP Non-CHP,6,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,10,2010,12,2017, , ,33.8111,-84.3928
9205,Illinois Electricial Gen Partn,55760,Streator Energy Partners LLC,Map,Map,IL,Livingston,PJM,IPP Non-CHP,ST1,,1.1,0.9,0.9,Landfill Gas,LFG,IC,12,1999,12,2017, , ,41.0919,-88.8519
9205,Illinois Electricial Gen Partn,55763,Dixon/Lee Energy Partners LLC,Map,Map,IL,Lee,PJM,IPP Non-CHP,DX1,,1.1,0.9,0.9,Landfill Gas,LFG,IC,6,1999,12,2017, , ,41.737507,-89.38482
9205,Illinois Electricial Gen Partn,55763,Dixon/Lee Energy Partners LLC,Map,Map,IL,Lee,PJM,IPP Non-CHP,DX2,,1.1,0.9,0.9,Landfill Gas,LFG,IC,6,1999,12,2017, , ,41.737507,-89.38482
9205,Illinois Electricial Gen Partn,55763,Dixon/Lee Energy Partners LLC,Map,Map,IL,Lee,PJM,IPP Non-CHP,DX3,,1.1,0.9,0.9,Landfill Gas,LFG,IC,6,1999,12,2017, , ,41.737507,-89.38482
9205,Illinois Electricial Gen Partn,55763,Dixon/Lee Energy Partners LLC,Map,Map,IL,Lee,PJM,IPP Non-CHP,DX4,,1.1,0.9,0.9,Landfill Gas,LFG,IC,6,1999,12,2017, , ,41.737507,-89.38482
21148,Zapco Energy Tactics Corp,55776,Barre,Map,Map,MA,Worcester,ISNE,IPP Non-CHP,BA1,,0.5,0.4,0.4,Landfill Gas,LFG,IC,1,1996,12,2017, , ,42.387491,-72.07807
21148,Zapco Energy Tactics Corp,55776,Barre,Map,Map,MA,Worcester,ISNE,IPP Non-CHP,BA2,,0.5,0.4,0.4,Landfill Gas,LFG,IC,1,1996,12,2017, , ,42.387491,-72.07807
49812,NEO Freehold Gen LLC,56169,NEO Freehold Gen LLC,Map,Map,NJ,Monmouth,PJM,IPP CHP,UNT1,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,10,1997,12,2017, , ,40.244833,-74.25469
49812,NEO Freehold Gen LLC,56169,NEO Freehold Gen LLC,Map,Map,NJ,Monmouth,PJM,IPP CHP,UNT2,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,10,1997,12,2017, , ,40.244833,-74.25469
221,"Alaska Village Elec Coop, Inc",57066,Kasigluk,Map,Map,AK,Bethel,,Electric Utility,UNIT1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,5,2006,12,2017, , ,60.8731,-162.5197
57183,Shasta Renewable Resources LLC,57857,Shasta Renewable Resources Plant,Map,Map,CA,Shasta,CISO,IPP CHP,1,,5.5,5.5,5.5,Wood/Wood Waste Biomass,WDS,ST,12,2012,12,2017, , ,40.470833,-122.3311
58702,Fluence,58826,AES ES Tait,Map,Map,OH,Montgomery,PJM,IPP Non-CHP,TTES,,20,20,20,Batteries,MWH,BA,9,2013,12,2017,4, ,39.728611,-84.20833
9417,Interstate Power and Light Co,1105,Centerville,Map,Map,IA,Appanoose,MISO,Electric Utility,1,,2,2,2,Petroleum Liquids,DFO,IC,1,1963,11,2017, , ,40.7478,-92.87306
9417,Interstate Power and Light Co,1105,Centerville,Map,Map,IA,Appanoose,MISO,Electric Utility,2,,2,1.7,1.7,Petroleum Liquids,DFO,IC,1,1963,11,2017, , ,40.7478,-92.87306
9417,Interstate Power and Light Co,1105,Centerville,Map,Map,IA,Appanoose,MISO,Electric Utility,3,,2,1.9,1.9,Petroleum Liquids,DFO,IC,1,1963,11,2017, , ,40.7478,-92.87306
9417,Interstate Power and Light Co,1105,Centerville,Map,Map,IA,Appanoose,MISO,Electric Utility,GT1,,27,20.3,24.1,Petroleum Liquids,DFO,GT,8,1990,11,2017, , ,40.7478,-92.87306
9417,Interstate Power and Light Co,1105,Centerville,Map,Map,IA,Appanoose,MISO,Electric Utility,GT2,,27,26.3,30.1,Petroleum Liquids,DFO,GT,9,1990,11,2017, , ,40.7478,-92.87306
5109,DTE Electric Company,1743,St Clair,Map,Map,MI,St Clair,MISO,Electric Utility,4,,168.7,151,158,Conventional Steam Coal,RC,ST,10,1954,11,2017, , ,42.7642,-82.4719
9417,Interstate Power and Light Co,1888,Fox Lake,Map,Map,MN,Martin,MISO,Electric Utility,1,,11.5,12.5,13,Natural Gas Steam Turbine,NG,ST,1,1950,11,2017, , ,43.6728,-94.7075
9417,Interstate Power and Light Co,1888,Fox Lake,Map,Map,MN,Martin,MISO,Electric Utility,3,,81.6,79.6,81.7,Natural Gas Steam Turbine,NG,ST,6,1962,11,2017, , ,43.6728,-94.7075
13902,NorthWestern Energy (MT Hydro),2185,Hauser,Map,Map,MT,Lewis and Clark,NWMT,Electric Utility,HAU4,,2.8,3,3,Conventional Hydroelectric,WAT,HY,11,1911,11,2017, , ,46.765941,-111.8873
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT33,,42.9, , ,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,11,2017, , ,40.759167,-73.94611
22331,Salem Energy Systems LLC,54984,Salem Energy Systems LLC,Map,Map,NC,Forsyth,DUK,IPP Non-CHP,UNT1,,4.5,3.3,3.6,Landfill Gas,LFG,GT,7,1996,11,2017, , ,36.191241,-80.18346
59148,BP Helios Plaza,59378,Helios Plaza CHP Plant,Map,Map,TX,Harris,ERCO,IPP CHP,GEN1,,4.6,4.3,4.3,Natural Gas Fired Combustion Turbine,NG,GT,1,2010,11,2017, , ,29.783333,-95.63333
18445,City of Tallahassee - (FL),689,S O Purdom,Map,Map,FL,Wakulla,TAL,Electric Utility,GT1,,15,10,10,Natural Gas Fired Combustion Turbine,NG,GT,12,1963,10,2017, , ,30.162304,-84.20067
4922,Dayton Power & Light Co,2850,J M Stuart,Map,Map,OH,Adams,PJM,Electric Utility,1,,610.2,577,577,Conventional Steam Coal,BIT,ST,5,1971,10,2017, , ,38.6361,-83.6939
10433,Kodiak Electric Assn Inc,6282,Port Lions Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1968,10,2017, , ,57.864775,-152.8554
10433,Kodiak Electric Assn Inc,6282,Port Lions Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,2,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,8,1968,10,2017, , ,57.864775,-152.8554
10433,Kodiak Electric Assn Inc,6282,Port Lions Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,6,1971,10,2017, , ,57.864775,-152.8554
10433,Kodiak Electric Assn Inc,6282,Port Lions Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,4,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,8,1975,10,2017, , ,57.864775,-152.8554
54842,WM Renewable Energy LLC,57020,Westside Landfill Gas Recovery,Map,Map,TX,Parker,ERCO,IPP Non-CHP,GEN3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,3,2010,10,2017, , ,32.724553,-97.53712
17609,Southern California Edison Co,328,Borel,Map,Map,CA,Kern,CISO,Electric Utility,1,,3,2.1,2.1,Conventional Hydroelectric,WAT,HY,12,1904,9,2017, , ,35.588069,-118.5248
17609,Southern California Edison Co,328,Borel,Map,Map,CA,Kern,CISO,Electric Utility,2,,3,2.5,2.5,Conventional Hydroelectric,WAT,HY,12,1904,9,2017, , ,35.588069,-118.5248
17609,Southern California Edison Co,328,Borel,Map,Map,CA,Kern,CISO,Electric Utility,3,,6,6,6,Conventional Hydroelectric,WAT,HY,1,1932,9,2017, , ,35.588069,-118.5248
15466,Public Service Co of Colorado,477,Valmont,Map,Map,CO,Boulder,PSCO,Electric Utility,5,,191.7,184,184,Conventional Steam Coal,BIT,ST,5,1964,9,2017, , ,40.0195,-105.202
40606,City of Grand Island - (NE),2241,C W Burdick,Map,Map,NE,Hall,SWPP,Electric Utility,3,,54.4,54,54,Natural Gas Steam Turbine,NG,ST,2,1972,9,2017, , ,40.9228,-98.3269
19558,Homer Electric Assn Inc,6283,Seldovia,Map,Map,AK,Kenai Peninsula,,Electric Utility,6,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,12,2004,9,2017, , ,59.439542,-151.7134
18963,"Inside Passage Elec Coop, Inc",7464,Kake,Map,Map,AK,Wrangell Petersburg,,Electric Utility,1A,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,2012,9,2017, , ,56.962983,-133.9226
18963,"Inside Passage Elec Coop, Inc",7464,Kake,Map,Map,AK,Wrangell Petersburg,,Electric Utility,3A,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,12,1993,9,2017, , ,56.962983,-133.9226
16045,Riverside County Waste Management Dept,55820,RCWMD Badlands Landfill Gas Project,Map,Map,CA,Riverside,CISO,Commercial Non-CHP,GEN1,,1.3,1,1,Landfill Gas,LFG,IC,2,2001,9,2017, , ,33.9583,-117.125
54842,WM Renewable Energy LLC,56521,Lake Mills Gas Recovery,Map,Map,IA,Winnebago,MISO,IPP Non-CHP,GEN6,,0.8,0.8,0.8,Landfill Gas,LFG,IC,3,2006,9,2017, , ,43.3864,-93.5589
14856,Petersburg Borough - (AK),91,Petersburg,Map,Map,AK,Wrangell Petersburg,,Electric Utility,IC2,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,12,1972,8,2017, , ,56.81104,-132.9571
3037,City of Carlyle - (IL),936,Carlyle,Map,Map,IL,Clinton,MISO,Electric Utility,1,,3,3,3,Petroleum Liquids,DFO,IC,8,1971,8,2017, , ,38.6106,-89.3583
12625,City of Minden - (LA),1447,Minden,Map,Map,LA,Webster,MISO,Electric Utility,1,,12.5,12.5,12.5,Natural Gas Steam Turbine,NG,ST,1,1966,8,2017, , ,32.604639,-93.29436
12625,City of Minden - (LA),1447,Minden,Map,Map,LA,Webster,MISO,Electric Utility,2,,12.5,12.5,12.5,Natural Gas Steam Turbine,NG,ST,1,1968,8,2017, , ,32.604639,-93.29436
12625,City of Minden - (LA),1447,Minden,Map,Map,LA,Webster,MISO,Electric Utility,6,,2,1.8,1.8,Petroleum Liquids,DFO,IC,1,1962,8,2017, , ,32.604639,-93.29436
17568,Cooperative Energy,2071,Paulding,Map,Map,MS,Jasper,MISO,Electric Utility,1,,20,16,20,Petroleum Liquids,DFO,GT,1,1972,8,2017, , ,32.030155,-89.08555
17583,"South Texas Electric Coop, Inc",3630,Pearsall,Map,Map,TX,Frio,ERCO,Electric Utility,1,,22,23,23,Natural Gas Steam Turbine,NG,ST,5,1961,8,2017, , ,28.9275,-99.0919
17583,"South Texas Electric Coop, Inc",3630,Pearsall,Map,Map,TX,Frio,ERCO,Electric Utility,2,,22,23,23,Natural Gas Steam Turbine,NG,ST,7,1961,8,2017, , ,28.9275,-99.0919
17583,"South Texas Electric Coop, Inc",3630,Pearsall,Map,Map,TX,Frio,ERCO,Electric Utility,3,,22,23,23,Natural Gas Steam Turbine,NG,ST,9,1961,8,2017, , ,28.9275,-99.0919
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,8,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,12,1963,8,2017, , ,46.8731,-119.9703
9776,City of Johnson - (KS),6579,Johnson,Map,Map,KS,Stanton,SWPP,Electric Utility,1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,6,1959,8,2017, , ,37.566881,-101.7511
9776,City of Johnson - (KS),6579,Johnson,Map,Map,KS,Stanton,SWPP,Electric Utility,2,,0.9,0.7,0.7,Petroleum Liquids,DFO,IC,6,1963,8,2017, , ,37.566881,-101.7511
9776,City of Johnson - (KS),6579,Johnson,Map,Map,KS,Stanton,SWPP,Electric Utility,4,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,5,1954,8,2017, , ,37.566881,-101.7511
9776,City of Johnson - (KS),6579,Johnson,Map,Map,KS,Stanton,SWPP,Electric Utility,5,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,3,1950,8,2017, , ,37.566881,-101.7511
9776,City of Johnson - (KS),6579,Johnson,Map,Map,KS,Stanton,SWPP,Electric Utility,7,,1.5,1.2,1.2,Petroleum Liquids,DFO,IC,6,1983,8,2017, , ,37.566881,-101.7511
9776,City of Johnson - (KS),6579,Johnson,Map,Map,KS,Stanton,SWPP,Electric Utility,8,,1.2,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1993,8,2017, , ,37.566881,-101.7511
9776,City of Johnson - (KS),6579,Johnson,Map,Map,KS,Stanton,SWPP,Electric Utility,IC6,,1.5,1.2,1.2,Petroleum Liquids,DFO,IC,11,1986,8,2017, , ,37.566881,-101.7511
9417,Interstate Power and Light Co,7137,Grinnell,Map,Map,IA,Poweshiek,MISO,Electric Utility,1,,23.8,26.2,26.2,Natural Gas Fired Combustion Turbine,NG,GT,8,1990,8,2017, , ,41.7529,-92.74889
9417,Interstate Power and Light Co,7137,Grinnell,Map,Map,IA,Poweshiek,MISO,Electric Utility,2,,23.8,20.9,20.9,Natural Gas Fired Combustion Turbine,NG,GT,6,1991,8,2017, , ,41.7529,-92.74889
13781,Northern States Power Co - Minnesota,7378,United Hospital,Map,Map,MN,Ramsey,MISO,Commercial Non-CHP,1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,1992,8,2017, , ,44.9425,-93.1072
13781,Northern States Power Co - Minnesota,7378,United Hospital,Map,Map,MN,Ramsey,MISO,Commercial Non-CHP,2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,1992,8,2017, , ,44.9425,-93.1072
13781,Northern States Power Co - Minnesota,7378,United Hospital,Map,Map,MN,Ramsey,MISO,Commercial Non-CHP,3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,1992,8,2017, , ,44.9425,-93.1072
6636,Foss Manufacturing Company LLC,10108,Hampton Facility,Map,Map,NH,Rockingham,ISNE,Industrial CHP,GEN1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,10,1978,8,2017, , ,42.9383,-70.8406
6636,Foss Manufacturing Company LLC,10108,Hampton Facility,Map,Map,NH,Rockingham,ISNE,Industrial CHP,GEN2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,10,1978,8,2017, , ,42.9383,-70.8406
6636,Foss Manufacturing Company LLC,10108,Hampton Facility,Map,Map,NH,Rockingham,ISNE,Industrial CHP,GEN3,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,7,1980,8,2017, , ,42.9383,-70.8406
6636,Foss Manufacturing Company LLC,10108,Hampton Facility,Map,Map,NH,Rockingham,ISNE,Industrial CHP,GEN4,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,10,1981,8,2017, , ,42.9383,-70.8406
6636,Foss Manufacturing Company LLC,10108,Hampton Facility,Map,Map,NH,Rockingham,ISNE,Industrial CHP,GEN5,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,6,1984,8,2017, , ,42.9383,-70.8406
12869,Monterey Regional Waste Mgmt,10748,Marina Landfill Gas,Map,Map,CA,Monterey,CISO,Commercial Non-CHP,U3J16,,0.9,0.9,0.8,Landfill Gas,LFG,IC,8,2017,8,2017, , ,36.7131,-121.7686
12303,Merck & Co Inc-West Point,52149,West Point (PA),Map,Map,PA,Montgomery,PJM,Industrial CHP,GEN6,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,6,1993,8,2017, , ,40.217963,-75.29882
54842,WM Renewable Energy LLC,56523,Two Pine Landfill Gas Recovery,Map,Map,AR,Pulaski,MISO,IPP Non-CHP,GEN6,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,2006,8,2017, , ,34.8332,-92.1571
59173,City of Tulare Water Pollution Control,59395,City of Tulare Water Facility,Map,Map,CA,Tulare,CISO,Commercial Non-CHP,DFC30,,1.4,1.1,1.1,Other Waste Biomass,OBG,FC,9,2007,8,2017, , ,36.185,-119.375
3046,Duke Energy Progress - (NC),2713,L V Sutton Steam,Map,Map,NC,New Hanover,CPLE,Electric Utility,GTA,,37.5,23,31,Petroleum Liquids,DFO,GT,6,1969,7,2017, , ,34.283056,-77.98528
3046,Duke Energy Progress - (NC),2713,L V Sutton Steam,Map,Map,NC,New Hanover,CPLE,Electric Utility,GTB,,37.5,25,33,Petroleum Liquids,DFO,GT,5,1969,7,2017, , ,34.283056,-77.98528
221,"Alaska Village Elec Coop, Inc",6330,Noorvik,Map,Map,AK,Northwest Arctic,,Electric Utility,2A,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,10,1999,7,2017, , ,66.834519,-161.0387
54843,WM Illinois Renewable Energy LLC,54659,Kankakee Gas Recovery,Map,Map,IL,Kankakee,PJM,IPP Non-CHP,GEN1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,1992,7,2017, , ,41.0333,-87.8678
54843,WM Illinois Renewable Energy LLC,54659,Kankakee Gas Recovery,Map,Map,IL,Kankakee,PJM,IPP Non-CHP,GEN2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,1992,7,2017, , ,41.0333,-87.8678
9417,Interstate Power and Light Co,1046,Dubuque,Map,Map,IA,Dubuque,MISO,Electric Utility,3,,28.7,31.8,32.3,Natural Gas Steam Turbine,NG,ST,1,1952,6,2017, , ,42.5031,-90.65861
9417,Interstate Power and Light Co,1046,Dubuque,Map,Map,IA,Dubuque,MISO,Electric Utility,4,,37.5,38,38.3,Natural Gas Steam Turbine,NG,ST,1,1959,6,2017, , ,42.5031,-90.65861
9417,Interstate Power and Light Co,1046,Dubuque,Map,Map,IA,Dubuque,MISO,Electric Utility,IC1,,2,2,2,Petroleum Liquids,DFO,IC,1,1966,6,2017, , ,42.5031,-90.65861
9417,Interstate Power and Light Co,1046,Dubuque,Map,Map,IA,Dubuque,MISO,Electric Utility,IC2,,2,1.4,1.4,Petroleum Liquids,DFO,IC,1,1966,6,2017, , ,42.5031,-90.65861
9417,Interstate Power and Light Co,1077,Sutherland,Map,Map,IA,Marshall,MISO,Electric Utility,1,,37.5,22,22.1,Natural Gas Steam Turbine,NG,ST,5,1955,6,2017, , ,42.047333,-92.85944
9417,Interstate Power and Light Co,1077,Sutherland,Map,Map,IA,Marshall,MISO,Electric Utility,3,,81.6,80.8,81.5,Natural Gas Steam Turbine,NG,ST,1,1961,6,2017, , ,42.047333,-92.85944
11241,Entergy Louisiana LLC,1404,Sterlington,Map,Map,LA,Ouachita,MISO,Electric Utility,7C,PB01,101,47.6,53.4,Natural Gas Fired Combined Cycle,NG,CA,9,1974,6,2017, , ,32.7047,-92.0792
58534,Brayton Point Energy LLC,1619,Brayton Point,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,1,,241,225.2,233.2,Conventional Steam Coal,BIT,ST,8,1963,6,2017, , ,41.7103,-71.1931
58534,Brayton Point Energy LLC,1619,Brayton Point,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,2,,241,237.8,236.9,Conventional Steam Coal,BIT,ST,7,1964,6,2017, , ,41.7103,-71.1931
58534,Brayton Point Energy LLC,1619,Brayton Point,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,3,,642.6,575,584.9,Conventional Steam Coal,BIT,ST,8,1969,6,2017, , ,41.7103,-71.1931
58534,Brayton Point Energy LLC,1619,Brayton Point,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,4,,475.5,435,432.7,Petroleum Liquids,RFO,ST,12,1974,6,2017, , ,41.7103,-71.1931
8723,City of Holland,1830,James De Young,Map,Map,MI,Ottawa,MISO,Electric Utility,4,,22,20.5,20.5,Conventional Steam Coal,BIT,ST,5,1962,6,2017, , ,42.7956,-86.1133
8723,City of Holland,1830,James De Young,Map,Map,MI,Ottawa,MISO,Electric Utility,5,,29.3,27,27,Conventional Steam Coal,BIT,ST,6,1969,6,2017, , ,42.7956,-86.1133
20910,Wolverine Power Supply Coop,1881,Vestaburg,Map,Map,MI,Montcalm,MISO,Electric Utility,6,,3,3,3,Petroleum Liquids,DFO,IC,1,1959,6,2017, , ,43.4016,-84.9141
20910,Wolverine Power Supply Coop,1881,Vestaburg,Map,Map,MI,Montcalm,MISO,Electric Utility,7,,3,3,3,Petroleum Liquids,DFO,IC,1,1960,6,2017, , ,43.4016,-84.9141
12698,Evergy Missouri West,2094,Sibley,Map,Map,MO,Jackson,SWPP,Electric Utility,1,,55,42.2,42.2,Conventional Steam Coal,SUB,ST,6,1960,6,2017, , ,39.178319,-94.18445
15147,PSEG Fossil LLC,2403,PSEG Hudson Generating Station,Map,Map,NJ,Hudson,PJM,IPP Non-CHP,2,,659.7,620,620,Natural Gas Steam Turbine,NG,ST,12,1968,6,2017, , ,40.7478,-74.0722
15147,PSEG Fossil LLC,2408,PSEG Mercer Generating Station,Map,Map,NJ,Mercer,PJM,IPP Non-CHP,1,,326.4,316,316,Conventional Steam Coal,BIT,ST,12,1960,6,2017, , ,40.1792,-74.7339
15147,PSEG Fossil LLC,2408,PSEG Mercer Generating Station,Map,Map,NJ,Mercer,PJM,IPP Non-CHP,2,,326.4,316,316,Conventional Steam Coal,BIT,ST,6,1961,6,2017, , ,40.1792,-74.7339
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,9,,66.8,50,65,Petroleum Liquids,DFO,GT,9,1974,6,2017, , ,34.4185,-80.1657
8683,CSL Behring LLC,52034,Bunge Oil,Map,Map,IL,Kankakee,PJM,Industrial CHP,1,,3.5,2.8,4,Natural Gas Fired Combustion Turbine,NG,GT,1,1990,6,2017, , ,41.15461,-87.85478
55838,"Exelon Wind 1, LLC",56557,EXC Wind 1,Map,Map,TX,Hansford,SWPP,IPP Non-CHP,1,,10,10,10,Onshore Wind Turbine,WND,WT,2,2006,6,2017, , ,36.4983,-101.4958
55837,"Exelon Wind 2, LLC",56558,EXC Wind 2,Map,Map,TX,Hansford,SWPP,IPP Non-CHP,JDW2,,10,10,10,Onshore Wind Turbine,WND,WT,2,2006,6,2017, , ,36.4886,-101.4597
55836,"Exelon Wind 3, LLC",56559,EXC Wind 3,Map,Map,TX,Hansford,SWPP,IPP Non-CHP,JDW3,,10,10,10,Onshore Wind Turbine,WND,WT,2,2006,6,2017, , ,36.4417,-101.3497
56981,Town of Falmouth,57654,Town of Falmouth WWTP,Map,Map,MA,Barnstable,ISNE,Commercial Non-CHP,WIND1,,1.7,0.8,0.9,Onshore Wind Turbine,WND,WT,3,2010,6,2017, , ,41.6067,-70.6206
56981,Town of Falmouth,57654,Town of Falmouth WWTP,Map,Map,MA,Barnstable,ISNE,Commercial Non-CHP,WIND2,,1.7,0.8,0.9,Onshore Wind Turbine,WND,WT,2,2012,6,2017, , ,41.6067,-70.6206
54899,NAES Corporation - (DE),599,McKee Run,Map,Map,DE,Kent,PJM,IPP Non-CHP,1,,18.8,17.1,17.7,Natural Gas Steam Turbine,NG,ST,1,1962,5,2017, , ,39.176222,-75.54663
54899,NAES Corporation - (DE),599,McKee Run,Map,Map,DE,Kent,PJM,IPP Non-CHP,2,,18.8,17.4,18.2,Natural Gas Steam Turbine,NG,ST,3,1962,5,2017, , ,39.176222,-75.54663
18445,City of Tallahassee - (FL),688,Arvah B Hopkins,Map,Map,FL,Leon,TAL,Electric Utility,GT1,,16.3,12,14,Natural Gas Fired Combustion Turbine,NG,GT,2,1970,5,2017, , ,30.4522,-84.4
18445,City of Tallahassee - (FL),688,Arvah B Hopkins,Map,Map,FL,Leon,TAL,Electric Utility,GT2,,27,24,26,Natural Gas Fired Combustion Turbine,NG,GT,9,1972,5,2017, , ,30.4522,-84.4
11017,City of Lincoln Center - (KS),1300,Lincoln,Map,Map,KS,Lincoln,SWPP,Electric Utility,6,,2.5,2.2,2.2,Natural Gas Internal Combustion Engine,NG,IC,8,1979,5,2017, , ,39.03719,-98.15299
1871,City of Blooming Prairie - (MN),1966,Blooming Prairie,Map,Map,MN,Steele,MISO,Electric Utility,1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,5,1937,5,2017, , ,43.866,-93.0504
1871,City of Blooming Prairie - (MN),1966,Blooming Prairie,Map,Map,MN,Steele,MISO,Electric Utility,2,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,7,1947,5,2017, , ,43.866,-93.0504
29849,Wasatch Integrated Waste Management,55302,Wasatch Energy Systems Energy Recovery,Map,Map,UT,Davis,PACE,IPP CHP,1,,1.6,1.6,1.6,Municipal Solid Waste,MSW,ST,8,1986,5,2017, , ,41.1097,-111.9554
61369,"Kimball Wind, LLC",56106,Kimball Wind,Map,Map,NE,Kimball,WACM,IPP Non-CHP,1,,10.5,10.5,10.5,Onshore Wind Turbine,WND,WT,10,2002,5,2017, , ,41.2736,-103.6983
4716,Dairyland Power Coop,56149,Seven Mile Creek LFG,Map,Map,WI,Eau Claire,MISO,Electric Utility,1,,1,0.8,0.8,Landfill Gas,LFG,IC,4,2004,5,2017, , ,44.82983,-91.37313
4716,Dairyland Power Coop,56149,Seven Mile Creek LFG,Map,Map,WI,Eau Claire,MISO,Electric Utility,2,,1,0.8,0.8,Landfill Gas,LFG,IC,4,2004,5,2017, , ,44.82983,-91.37313
4716,Dairyland Power Coop,56149,Seven Mile Creek LFG,Map,Map,WI,Eau Claire,MISO,Electric Utility,3,,1,0.8,0.8,Landfill Gas,LFG,IC,4,2004,5,2017, , ,44.82983,-91.37313
4716,Dairyland Power Coop,56149,Seven Mile Creek LFG,Map,Map,WI,Eau Claire,MISO,Electric Utility,4,,1,1,1,Landfill Gas,LFG,IC,4,2008,5,2017, , ,44.82983,-91.37313
13960,NRG Cabrillo Power Ops Inc,302,Encina,Map,Map,CA,San Diego,CISO,IPP Non-CHP,ST1,,110,106,106,Natural Gas Steam Turbine,NG,ST,11,1954,4,2017, , ,33.1361,-117.3364
57301,Orchard Mesa Irrigation District,473,Grand Valley Project Power Plant,Map,Map,CO,Mesa,PSCO,Electric Utility,2,,1.5,1.6,3,Conventional Hydroelectric,WAT,HY,4,1932,4,2017, , ,39.101667,-108.3456
18642,Tennessee Valley Authority,1378,Paradise,Map,Map,KY,Muhlenberg,TVA,Electric Utility,1,,704,628,659,Conventional Steam Coal,BIT,ST,11,1963,4,2017, , ,37.2608,-86.9783
18642,Tennessee Valley Authority,1378,Paradise,Map,Map,KY,Muhlenberg,TVA,Electric Utility,2,,704,602,633,Conventional Steam Coal,BIT,ST,5,1963,4,2017, , ,37.2608,-86.9783
50111,Lafayette Utilities System,1443,Louis Doc Bonin,Map,Map,LA,Lafayette,MISO,Electric Utility,1,,53.9,40,40,Natural Gas Steam Turbine,NG,ST,4,1965,4,2017, , ,30.238038,-92.04626
50111,Lafayette Utilities System,1443,Louis Doc Bonin,Map,Map,LA,Lafayette,MISO,Electric Utility,2,,100,70,70,Natural Gas Steam Turbine,NG,ST,6,1970,4,2017, , ,30.238038,-92.04626
50111,Lafayette Utilities System,1443,Louis Doc Bonin,Map,Map,LA,Lafayette,MISO,Electric Utility,3,,187,146,146,Natural Gas Steam Turbine,NG,ST,1,1977,4,2017, , ,30.238038,-92.04626
58341,McKinley Paper Co. - Washington Mill,58352,McKinley Paper Co. - Washington Mill,Map,Map,WA,Clallam,BPAT,Industrial Non-CHP,G-11,,20,12.6,12.6,Wood/Wood Waste Biomass,WDS,ST,10,2013,4,2017, , ,48.134722,-123.4656
15686,Village of Rantoul - (IL),958,Rantoul,Map,Map,IL,Champaign,MISO,Electric Utility,7,,5.2,4.7,4.7,Petroleum Liquids,DFO,IC,8,1967,3,2017, , ,40.312222,-88.15944
15686,Village of Rantoul - (IL),958,Rantoul,Map,Map,IL,Champaign,MISO,Electric Utility,8,,4,3,3,Petroleum Liquids,DFO,IC,7,1964,3,2017, , ,40.312222,-88.15944
6132,City of Fairbury,2236,Fairbury,Map,Map,NE,Jefferson,SWPP,Electric Utility,1,,4,3.8,4,Natural Gas Steam Turbine,NG,ST,1,1948,3,2017, , ,40.133872,-97.18429
6132,City of Fairbury,2236,Fairbury,Map,Map,NE,Jefferson,SWPP,Electric Utility,2,,2.5,2.5,2.5,Natural Gas Steam Turbine,NG,ST,1,1938,3,2017, , ,40.133872,-97.18429
6132,City of Fairbury,2236,Fairbury,Map,Map,NE,Jefferson,SWPP,Electric Utility,4,,12.5,12.5,13,Natural Gas Steam Turbine,NG,ST,1,1965,3,2017, , ,40.133872,-97.18429
13407,Nevada Power Co,2324,Reid Gardner,Map,Map,NV,Clark,NEVP,Electric Utility,4,,294.8,257,255,Conventional Steam Coal,BIT,ST,7,1983,3,2017, , ,36.657347,-114.6333
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT7,,22, , ,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,3,2017, , ,40.759167,-73.94611
3046,Duke Energy Progress - (NC),2713,L V Sutton Steam,Map,Map,NC,New Hanover,CPLE,Electric Utility,GT1,,16.3,11,12,Petroleum Liquids,DFO,GT,2,1968,3,2017, , ,34.283056,-77.98528
7570,Great River Energy,2824,Stanton,Map,Map,ND,Mercer,MISO,Electric Utility,1,,190.2,187.2,187.2,Conventional Steam Coal,SUB,ST,4,1967,3,2017, , ,47.286643,-101.3319
7570,Great River Energy,2824,Stanton,Map,Map,ND,Mercer,MISO,Electric Utility,2,,1,1,1,Petroleum Liquids,DFO,IC,9,1986,3,2017, , ,47.286643,-101.3319
14063,Oklahoma Gas & Electric Co,2951,Horseshoe Lake,Map,Map,OK,Oklahoma,SWPP,Electric Utility,GT7,,27, , ,Natural Gas Fired Combustion Turbine,NG,GT,6,1963,3,2017, , ,35.50866,-97.17969
20863,Wisconsin River Power Company,8050,Juneau,Map,Map,WI,Juneau,MISO,Electric Utility,31,,16,12.6,16,Petroleum Liquids,DFO,GT,7,2003,3,2017, , ,44.0575,-90.0242
15726,Rayonier Advanced Materials,10560,Jesup Plant,Map,Map,GA,Wayne,SOCO,Industrial CHP,GEN3,,7.5,7,7.1,Wood/Wood Waste Biomass,BLQ,ST,6,1957,3,2017, , ,31.6593,-81.8439
55858,EDL Inc,54757,Grand Blanc Generating Station,Map,Map,MI,Genesee,MISO,IPP Non-CHP,CIB,,0.6,0.6,0.6,Landfill Gas,LFG,IC,8,2010,3,2017, , ,42.908815,-83.72509
55932,Georgia-Pacific Brewton LLC,54789,Georgia-Pacific Brewton Mill,Map,Map,AL,Escambia,SOCO,Industrial CHP,1TG,,12.5, , ,Wood/Wood Waste Biomass,BLQ,ST,10,1957,3,2017, , ,31.077,-87.1116
3775,Clear Lake Cogeneration LP,10741,Clear Lake Cogeneration Ltd,Map,Map,TX,Harris,ERCO,IPP CHP,G102,5,129,100,115,Natural Gas Fired Combined Cycle,NG,CT,1,1985,2,2017, , ,29.6255,-95.067
3775,Clear Lake Cogeneration LP,10741,Clear Lake Cogeneration Ltd,Map,Map,TX,Harris,ERCO,IPP CHP,G103,5,129,100,115,Natural Gas Fired Combined Cycle,NG,CT,1,1985,2,2017, , ,29.6255,-95.067
3775,Clear Lake Cogeneration LP,10741,Clear Lake Cogeneration Ltd,Map,Map,TX,Harris,ERCO,IPP CHP,G104,5,129,100,115,Natural Gas Fired Combined Cycle,NG,CT,1,1985,2,2017, , ,29.6255,-95.067
3775,Clear Lake Cogeneration LP,10741,Clear Lake Cogeneration Ltd,Map,Map,TX,Harris,ERCO,IPP CHP,S101,5,51.9,50.3,50.3,Natural Gas Fired Combined Cycle,NG,CA,1,1985,2,2017, , ,29.6255,-95.067
3775,Clear Lake Cogeneration LP,10741,Clear Lake Cogeneration Ltd,Map,Map,TX,Harris,ERCO,IPP CHP,S102,5,14.3,12.1,12.1,Natural Gas Fired Combined Cycle,NG,CA,1,1985,2,2017, , ,29.6255,-95.067
55808,Westmoreland Partners,54035,Roanoke Valley Energy Facility I,Map,Map,NC,Halifax,PJM,IPP CHP,GEN1,,182.3,165,167.2,Conventional Steam Coal,BIT,ST,3,1994,2,2017, , ,36.4364,-77.6167
55808,Westmoreland Partners,54755,Roanoke Valley Energy Facility II,Map,Map,NC,Halifax,PJM,IPP CHP,GEN2,,57.8,44,45.1,Conventional Steam Coal,BIT,ST,2,1995,2,2017, , ,36.4364,-77.6167
18843,Thiele Kaolin Co,54841,Thiele Kaolin Sandersville,Map,Map,GA,Washington,SOCO,Industrial Non-CHP,G1,,1.2,1.1,1.1,Petroleum Liquids,DFO,IC,1,1991,2,2017, , ,32.9708,-82.8028
18843,Thiele Kaolin Co,54841,Thiele Kaolin Sandersville,Map,Map,GA,Washington,SOCO,Industrial Non-CHP,G2,,1.2,1.1,1.1,Petroleum Liquids,DFO,IC,1,1991,2,2017, , ,32.9708,-82.8028
18843,Thiele Kaolin Co,54849,Thiele Kaolin Reedy Creek,Map,Map,GA,Glascock,SOCO,Industrial Non-CHP,G1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1993,2,2017, , ,33.2708,-82.4569
18843,Thiele Kaolin Co,54849,Thiele Kaolin Reedy Creek,Map,Map,GA,Glascock,SOCO,Industrial Non-CHP,G2,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1993,2,2017, , ,33.2708,-82.4569
13193,Naniwa Energy LLC,55494,Tri Center Naniwa Energy,Map,Map,NV,Storey,NEVP,IPP Non-CHP,CT3,,64,50,50,Natural Gas Fired Combustion Turbine,NG,GT,6,2001,2,2017, , ,39.55715,-119.5178
13193,Naniwa Energy LLC,55494,Tri Center Naniwa Energy,Map,Map,NV,Storey,NEVP,IPP Non-CHP,CT4,,64,50,50,Natural Gas Fired Combustion Turbine,NG,GT,6,2001,2,2017, , ,39.55715,-119.5178
13193,Naniwa Energy LLC,55494,Tri Center Naniwa Energy,Map,Map,NV,Storey,NEVP,IPP Non-CHP,CT5,,62,50,50,Natural Gas Fired Combustion Turbine,NG,GT,7,2001,2,2017, , ,39.55715,-119.5178
13193,Naniwa Energy LLC,55494,Tri Center Naniwa Energy,Map,Map,NV,Storey,NEVP,IPP Non-CHP,CT6,,62,50,50,Natural Gas Fired Combustion Turbine,NG,GT,7,2001,2,2017, , ,39.55715,-119.5178
16657,San Jose/Santa Clara Water P C,56080,SJ/SC WPCP,Map,Map,CA,Santa Clara,CISO,Commercial CHP,E2,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,2,1953,2,2017, , ,37.4344,-121.9464
16657,San Jose/Santa Clara Water P C,56080,SJ/SC WPCP,Map,Map,CA,Santa Clara,CISO,Commercial CHP,E5,,1.8,1.8,1.8,Other Waste Biomass,OBG,IC,3,1963,2,2017, , ,37.4344,-121.9464
12631,NRG Delta LLC,271,Pittsburg Power,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,5,,326.4,312,312,Natural Gas Steam Turbine,NG,ST,9,1960,1,2017, , ,38.039168,-121.8945
12631,NRG Delta LLC,271,Pittsburg Power,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,6,,326.4,317,317,Natural Gas Steam Turbine,NG,ST,6,1961,1,2017, , ,38.039168,-121.8945
12631,NRG Delta LLC,271,Pittsburg Power,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,7,,751.1,682,682,Natural Gas Steam Turbine,NG,ST,12,1972,1,2017, , ,38.039168,-121.8945
19204,City of Trinidad - (CO),511,Trinidad (CO),Map,Map,CO,Las Animas,WACM,Electric Utility,1,,3.7,3.8,3.8,Conventional Steam Coal,BIT,ST,5,1950,1,2017, , ,37.178979,-104.4875
11241,Entergy Louisiana LLC,1393,R S Nelson,Map,Map,LA,Calcasieu,MISO,Electric Utility,3,,163.2,146,146,Natural Gas Steam Turbine,NG,ST,1,1960,1,2017, , ,30.2844,-93.2911
63000,City of Truman,2015,Truman,Map,Map,MN,Martin,MISO,Electric Utility,1,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,9,1938,1,2017, , ,43.828415,-94.43691
63000,City of Truman,2015,Truman,Map,Map,MN,Martin,MISO,Electric Utility,2,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,9,1938,1,2017, , ,43.828415,-94.43691
63000,City of Truman,2015,Truman,Map,Map,MN,Martin,MISO,Electric Utility,4,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,6,1954,1,2017, , ,43.828415,-94.43691
63000,City of Truman,2015,Truman,Map,Map,MN,Martin,MISO,Electric Utility,5,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,1961,1,2017, , ,43.828415,-94.43691
1857,Block Island Utility District,6567,Block Island,Map,Map,RI,Washington,NA,Electric Utility,26,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2012,1,2017, , ,41.175556,-71.5711
9303,Bucksport Generation LLC,50243,Bucksport Generation LLC,Map,Map,ME,Hancock,ISNE,IPP Non-CHP,GEN2,CC1,15.6,21,21,Wood/Wood Waste Biomass,WDS,ST,7,1965,1,2017, , ,44.5738,-68.8046
63599,Pure Hedge LLC,50736,Pure Hedge LLC,Map,Map,CT,Windham,ISNE,IPP Non-CHP,GEN1,,31.3,26,26,All Other,TDF,ST,6,1991,1,2017, , ,41.712448,-71.82225
19900,Viking Energy Corp,50771,Viking Energy of Northumberland,Map,Map,PA,Northumberland,PJM,IPP CHP,GEN1,,18,16.2,16.2,Wood/Wood Waste Biomass,WDS,ST,11,1988,1,2017, , ,40.9172,-76.8146
56773,"Toyon Landfill Gas Conversion, LLC",54327,Toyon Power Station,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,TOY3,,1.8,1.7,1.7,Landfill Gas,LFG,IC,1,1986,1,2017, , ,34.146253,-118.3049
56773,"Toyon Landfill Gas Conversion, LLC",54327,Toyon Power Station,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,TOY5,,1.8,1.7,1.7,Landfill Gas,LFG,IC,1,1986,1,2017, , ,34.146253,-118.3049
14989,Freeport McMoRan Inc,54734,Freeport McMoRan,Map,Map,NM,Grant,PNM,Industrial Non-CHP,10,,3,2.9,2.9,Petroleum Liquids,DFO,IC,2,1971,1,2017, , ,32.66176,-108.3628
14989,Freeport McMoRan Inc,54734,Freeport McMoRan,Map,Map,NM,Grant,PNM,Industrial Non-CHP,2,,3,2.9,2.9,Petroleum Liquids,DFO,IC,12,1967,1,2017, , ,32.66176,-108.3628
14989,Freeport McMoRan Inc,54734,Freeport McMoRan,Map,Map,NM,Grant,PNM,Industrial Non-CHP,5,,3,2.9,2.9,Petroleum Liquids,DFO,IC,12,1967,1,2017, , ,32.66176,-108.3628
14989,Freeport McMoRan Inc,54734,Freeport McMoRan,Map,Map,NM,Grant,PNM,Industrial Non-CHP,6,,3,2.9,2.9,Petroleum Liquids,DFO,IC,12,1967,1,2017, , ,32.66176,-108.3628
14989,Freeport McMoRan Inc,54734,Freeport McMoRan,Map,Map,NM,Grant,PNM,Industrial Non-CHP,9,,3,2.9,2.9,Petroleum Liquids,DFO,IC,2,1971,1,2017, , ,32.66176,-108.3628
56383,"Lignetics of Maine, LLC.",55034,"Lignetics of Maine, LLC.",Map,Map,ME,Franklin,ISNE,Industrial CHP,1,,1.3,0.4,0.4,Wood/Wood Waste Biomass,WDS,ST,8,1980,1,2017, , ,44.8061,-70.2186
56383,"Lignetics of Maine, LLC.",55034,"Lignetics of Maine, LLC.",Map,Map,ME,Franklin,ISNE,Industrial CHP,2,,0.7,0.5,0.5,Wood/Wood Waste Biomass,WDS,ST,10,2004,1,2017, , ,44.8061,-70.2186
54808,Sexton Energy LLC,56418,Des Plaines Gas Recovery,Map,Map,IL,Cook,PJM,IPP Non-CHP,DP1,,1.8,1.8,1.8,Landfill Gas,LFG,IC,10,2004,1,2017, , ,42.067125,-87.88617
54808,Sexton Energy LLC,56418,Des Plaines Gas Recovery,Map,Map,IL,Cook,PJM,IPP Non-CHP,DP2,,1.8,1.8,1.8,Landfill Gas,LFG,IC,10,2004,1,2017, , ,42.067125,-87.88617
57249,EPP Renewable Energy,56891,Moretown,Map,Map,VT,Washington,ISNE,IPP Non-CHP,GEN 1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2008,1,2017, , ,44.312222,-72.71139
57440,"SABIC IP Mt. Vernon, LLC",58063,SABIC Innovative Plastics Mt. Vernon,Map,Map,IN,Posey,MISO,Industrial CHP,1,,5.5,3,3,Conventional Steam Coal,BIT,ST,6,1996,1,2017, , ,37.910278,-87.92611
3522,Chugach Electric Assn Inc,75,Hank Nikkels Plant 1,Map,Map,AK,Anchorage,,Electric Utility,1,,12.5,14,16.2,Natural Gas Fired Combustion Turbine,NG,GT,11,1962,12,2016, , ,61.2221,-149.8661
3522,Chugach Electric Assn Inc,75,Hank Nikkels Plant 1,Map,Map,AK,Anchorage,,Electric Utility,2,,12.5,14,16.2,Natural Gas Fired Combustion Turbine,NG,GT,3,1962,12,2016, , ,61.2221,-149.8661
54802,Dynegy -Moss Landing LLC,260,Dynegy Moss Landing Power Plant Hybrid,Map,Map,CA,Monterey,CISO,IPP Non-CHP,6,,702,754,754,Natural Gas Steam Turbine,NG,ST,12,1967,12,2016, , ,36.804837,-121.7822
54802,Dynegy -Moss Landing LLC,260,Dynegy Moss Landing Power Plant Hybrid,Map,Map,CA,Monterey,CISO,IPP Non-CHP,7,,702,755,755,Natural Gas Steam Turbine,NG,ST,8,1968,12,2016, , ,36.804837,-121.7822
13960,NRG Cabrillo Power Ops Inc,301,El Cajon,Map,Map,CA,San Diego,CISO,IPP Non-CHP,ENCI,,18,16,16,Natural Gas Fired Combustion Turbine,NG,GT,11,1968,12,2016, , ,32.7958,-116.9722
13960,NRG Cabrillo Power Ops Inc,305,Miramar,Map,Map,CA,San Diego,CISO,IPP Non-CHP,MRGT,,49,36,36,Natural Gas Fired Combustion Turbine,NG,GT,5,1972,12,2016, , ,32.8761,-117.1664
14534,City of Pasadena - (CA),420,Broadway (CA),Map,Map,CA,Los Angeles,CISO,Electric Utility,B3,,75,71,73,Natural Gas Steam Turbine,NG,ST,6,1965,12,2016, , ,34.1254,-118.148
3989,City of Colorado Springs - (CO),492,South Plant,Map,Map,CO,El Paso,WACM,Electric Utility,5,,50,46,46,Conventional Steam Coal,SUB,ST,11,1962,12,2016, , ,38.824444,-104.8333
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,11,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,12,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,3,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,4,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,5,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,6,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,7,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,8,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,G10,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,612,Fort Myers,Map,Map,FL,Lee,FPL,Electric Utility,GT2,,62,54,60,Petroleum Liquids,DFO,GT,5,1974,12,2016, , ,26.6967,-81.7831
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,1,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,10,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,11,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,12,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,13,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,14,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,15,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,16,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,17,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,18,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,19,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,2,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,20,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,21,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,22,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,23,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,24,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1972,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,4,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,6,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,7,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,8,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,613,Lauderdale,Map,Map,FL,Broward,FPL,Electric Utility,9,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2016, , ,26.0686,-80.1984
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,10,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,11,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,12,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,6,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,7,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,8,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,9,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,GT1,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,GT2,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,GT3,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,GT4,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,GT5,,34.2,35,40,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,12,2016, , ,26.0856,-80.1253
6455,"Duke Energy Florida, LLC",638,Suwannee River,Map,Map,FL,Suwannee,FPC,Electric Utility,1,,34.5,28,28,Natural Gas Steam Turbine,NG,ST,11,1953,12,2016, , ,30.376389,-83.18056
6455,"Duke Energy Florida, LLC",638,Suwannee River,Map,Map,FL,Suwannee,FPC,Electric Utility,2,,37.5,29,28,Natural Gas Steam Turbine,NG,ST,11,1954,12,2016, , ,30.376389,-83.18056
6455,"Duke Energy Florida, LLC",638,Suwannee River,Map,Map,FL,Suwannee,FPC,Electric Utility,3,,75,71,73,Natural Gas Steam Turbine,NG,ST,10,1956,12,2016, , ,30.376389,-83.18056
15470,"Duke Energy Indiana, LLC",1010,Wabash River,Map,Map,IN,Vigo,MISO,Electric Utility,6,,387,318,318,Conventional Steam Coal,BIT,ST,8,1968,12,2016, , ,39.53,-87.4247
15470,"Duke Energy Indiana, LLC",1010,Wabash River,Map,Map,IN,Vigo,MISO,Electric Utility,71,,2.7,3,3,Petroleum Liquids,DFO,IC,5,1967,12,2016, , ,39.53,-87.4247
15470,"Duke Energy Indiana, LLC",1010,Wabash River,Map,Map,IN,Vigo,MISO,Electric Utility,72,,2.7,3,3,Petroleum Liquids,DFO,IC,5,1967,12,2016, , ,39.53,-87.4247
15470,"Duke Energy Indiana, LLC",1010,Wabash River,Map,Map,IN,Vigo,MISO,Electric Utility,73,,2.7,2,2,Petroleum Liquids,DFO,IC,5,1967,12,2016, , ,39.53,-87.4247
965,Atlantic Municipal Utilities,1124,Atlantic,Map,Map,IA,Cass,MISO,Electric Utility,1,,5.3,4,4,Petroleum Liquids,DFO,IC,9,1966,12,2016, , ,41.409,-95
5109,DTE Electric Company,1740,River Rouge,Map,Map,MI,Wayne,MISO,Electric Utility,1,,282.6,206,206,Natural Gas Steam Turbine,NG,ST,2,1956,12,2016, , ,42.2739,-83.1119
11732,City of Marshall - (MO),2144,Marshall (MO),Map,Map,MO,Saline,SWPP,Electric Utility,5,,16.5,16,16.2,Conventional Steam Coal,BIT,ST,7,1967,12,2016, , ,39.1228,-93.2064
6455,"Duke Energy Florida, LLC",6046,DeBary,Map,Map,FL,Volusia,FPC,Electric Utility,P1,,66.8,54,65,Petroleum Liquids,DFO,GT,2,1976,12,2016, , ,28.903863,-81.33233
3522,Chugach Electric Assn Inc,6559,George M Sullivan Generation Plant 2,Map,Map,AK,Anchorage,,Electric Utility,5,CC1,38.1,33.8,37.4,Natural Gas Fired Combined Cycle,NG,CT,1,1975,12,2016, , ,61.229713,-149.7167
3522,Chugach Electric Assn Inc,6559,George M Sullivan Generation Plant 2,Map,Map,AK,Anchorage,,Electric Utility,6,CC1,33,34,37.5,Natural Gas Fired Combined Cycle,NG,CA,3,1979,12,2016, , ,61.229713,-149.7167
8758,Honeywell Farm Inc,10125,Honeywell Farms,Map,Map,NY,Queens,NYIS,Industrial CHP,1,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,10,1992,12,2016, , ,40.69728,-73.79978
8758,Honeywell Farm Inc,10125,Honeywell Farms,Map,Map,NY,Queens,NYIS,Industrial CHP,2,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,12,1992,12,2016, , ,40.69728,-73.79978
8758,Honeywell Farm Inc,10125,Honeywell Farms,Map,Map,NY,Queens,NYIS,Industrial CHP,3,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,1974,12,2016, , ,40.69728,-73.79978
8758,Honeywell Farm Inc,10125,Honeywell Farms,Map,Map,NY,Queens,NYIS,Industrial CHP,4,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,1974,12,2016, , ,40.69728,-73.79978
8758,Honeywell Farm Inc,10125,Honeywell Farms,Map,Map,NY,Queens,NYIS,Industrial CHP,5,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,5,1990,12,2016, , ,40.69728,-73.79978
8758,Honeywell Farm Inc,10125,Honeywell Farms,Map,Map,NY,Queens,NYIS,Industrial CHP,6,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,5,1990,12,2016, , ,40.69728,-73.79978
7160,Geysers Power Co LLC,10199,West Ford Flat Power Plant,Map,Map,CA,Lake,CISO,IPP Non-CHP,WFF1,,19,0,0,Geothermal,GEO,ST,12,1988,12,2016, , ,38.7881,-122.7219
7160,Geysers Power Co LLC,10199,West Ford Flat Power Plant,Map,Map,CA,Lake,CISO,IPP Non-CHP,WFF2,,19,0,0,Geothermal,GEO,ST,12,1988,12,2016, , ,38.7881,-122.7219
57242,Coyote Canyon Energy LLC,10395,GRS Coyote Canyon,Map,Map,CA,Orange,CISO,IPP Non-CHP,GEN1,,20,17,17,Landfill Gas,LFG,ST,1,1989,12,2016, , ,33.613,-117.8219
11217,Los Angeles County Sanitation,10472,Puente Hills Energy Recovery,Map,Map,CA,Los Angeles,CISO,Commercial Non-CHP,GEN3,,3.3,2.7,2.7,Landfill Gas,LFG,IC,1,2006,12,2016, , ,34.0233,-118.0241
