Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
11217,Los Angeles County Sanitation,10472,Puente Hills Energy Recovery,Map,Map,CA,Los Angeles,CISO,Commercial Non-CHP,GEN4,,3.3,2.7,2.7,Landfill Gas,LFG,IC,1,2006,12,2016, , ,34.0233,-118.0241
11217,Los Angeles County Sanitation,10472,Puente Hills Energy Recovery,Map,Map,CA,Los Angeles,CISO,Commercial Non-CHP,GEN5,,3.3,2.7,2.7,Landfill Gas,LFG,IC,1,2006,12,2016, , ,34.0233,-118.0241
61262,"Alexander & Baldwin, Inc.",10604,Hawaiian Comm & Sugar Puunene Mill,Map,Map,HI,Maui,,Industrial CHP,PUU3,,10,10,10,Other Waste Biomass,AB,ST,6,1972,12,2016, , ,20.867453,-156.454
61262,"Alexander & Baldwin, Inc.",10604,Hawaiian Comm & Sugar Puunene Mill,Map,Map,HI,Maui,,Industrial CHP,PUU4,,20,20,20,Other Waste Biomass,AB,ST,11,1982,12,2016, , ,20.867453,-156.454
61262,"Alexander & Baldwin, Inc.",10604,Hawaiian Comm & Sugar Puunene Mill,Map,Map,HI,Maui,,Industrial CHP,PUU5,,16.1,16.1,16.1,Other Waste Biomass,AB,ST,7,2000,12,2016, , ,20.867453,-156.454
56730,Cedar Bay Operating Services LLC,10672,Cedar Bay Generating Company LP,Map,Map,FL,Duval,JEA,IPP CHP,GEN1,,291.6,250,250,Conventional Steam Coal,BIT,ST,1,1994,12,2016, , ,30.4225,-81.6064
17578,South Orange Co Wastewtr Auth,10820,Aliso Water Management Agency,Map,Map,CA,Orange,CISO,Commercial CHP,GEN1,,0.4,0.4,0.4,Other Waste Biomass,OBG,IC,3,1997,12,2016, , ,33.537922,-117.7059
17578,South Orange Co Wastewtr Auth,10820,Aliso Water Management Agency,Map,Map,CA,Orange,CISO,Commercial CHP,GEN2,,0.4,0.4,0.4,Other Waste Biomass,OBG,IC,3,1997,12,2016, , ,33.537922,-117.7059
55807,Niagara Generation LLC,50202,WPS Power Niagara,Map,Map,NY,Niagara,NYIS,IPP Non-CHP,GEN1,,56,41.1,37.1,Wood/Wood Waste Biomass,WDS,ST,8,1991,12,2016, , ,43.0804,-79.0082
61988,Pixelle Specialty Solutions LLC - (PA),50397,Pixelle Specialty Solutions LLC - Spring,Map,Map,PA,York,PJM,Industrial CHP,GEN2,,5.9,4,4,Natural Gas Steam Turbine,NG,ST,4,1975,12,2016, , ,39.870935,-76.86812
18814,Thermo Greeley LLC,50709,Thermo Greeley,Map,Map,CO,Weld,PSCO,IPP CHP,GEN1,,37,30.1,35.2,Natural Gas Fired Combustion Turbine,NG,GT,6,1996,12,2016, , ,40.4406,-104.6863
30067,Rolls Royce Corp,54286,Rolls Royce,Map,Map,IN,Marion,MISO,Industrial CHP,N8OT,,5,4,4.5,Landfill Gas,LFG,GT,6,2000,12,2016, , ,39.7398,-86.2118
57232,MM Lopez Energy LLC,55161,MM Lopez Energy,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,UNT2,,3,2.7,2.7,Landfill Gas,LFG,IC,12,1998,12,2016, , ,34.2925,-118.3894
57253,NM Mid Valley Genco LLC,56170,Mid Valley Plant,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,UNT1,,1.3,1.3,1.3,Landfill Gas,LFG,IC,6,2003,12,2016, , ,34.1425,-117.4274
57253,NM Mid Valley Genco LLC,56170,Mid Valley Plant,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,UNT2,,1.3,1.3,1.3,Landfill Gas,LFG,IC,6,2003,12,2016, , ,34.1425,-117.4274
57173,AC Landfill Energy LLC,57845,AC Landfill Energy LLC,Map,Map,NJ,Atlantic,PJM,IPP Non-CHP,UNIT3,,1.9,1.8,1.8,Landfill Gas,LFG,IC,3,2005,12,2016, , ,39.4175,-74.54222
61944,MN8 Energy LLC,57848,WC Landfill Energy LLC,Map,Map,NJ,Warren,PJM,IPP Non-CHP,GEN1,,2,0,0,Landfill Gas,LFG,IC,11,2006,12,2016, , ,40.831012,-75.01578
57310,General Motors LLC,57932,Wentzville Assembly & Contiguous,Map,Map,MO,St Charles,MISO,Industrial CHP,GEN1,,3,3,3,Natural Gas Steam Turbine,NG,ST,6,1981,12,2016, , ,38.82,-90.81806
59173,City of Tulare Water Pollution Control,59395,City of Tulare Water Facility,Map,Map,CA,Tulare,CISO,Commercial Non-CHP,PV302,,0.1,0.1,0.1,Solar Photovoltaic,SUN,PV,10,2007,12,2016, ,0.1,36.185,-119.375
11241,Entergy Louisiana LLC,1403,Nine Mile Point,Map,Map,LA,Jefferson,MISO,Electric Utility,3,,169.8,100.4,103,Natural Gas Steam Turbine,NG,ST,11,1955,11,2016, , ,29.9472,-90.1458
1951,White Pine Electric Power LLC,10148,White Pine Electric Power,Map,Map,MI,Ontonagon,MISO,IPP Non-CHP,GEN1,,20,18,18,Natural Gas Steam Turbine,NG,ST,12,1954,11,2016, , ,46.7644,-89.5669
50026,Energy Operations Group,54579,Rupert Cogen Project,Map,Map,ID,Minidoka,BPAT,IPP CHP,1002,,10.4,10.4,10.4,Natural Gas Fired Combined Cycle,NG,CS,11,1996,11,2016, , ,42.6056,-113.6839
49963,"FPL Energy Operating Services, Inc.",54794,Buffalo Ridge Windplant WPP 1993,Map,Map,MN,Lincoln,MISO,IPP Non-CHP,EXIS,,21.9,21.9,21.9,Onshore Wind Turbine,WND,WT,3,1994,11,2016, , ,44.216812,-96.23715
57146,Tulsa LFG LLC,57828,Tulsa LFG LLC,Map,Map,OK,Osage,SWPP,IPP Non-CHP,GEN2,,1.6,1.4,1.4,Landfill Gas,LFG,IC,2,2013,11,2016, , ,36.161953,-96.18651
58100,Middle Tennessee State University,58179,MTSU Power Co-Gen Plant,Map,Map,TN,Rutherford,TVA,Commercial CHP,SG-01,,2,2,2,Petroleum Liquids,DFO,IC,9,2004,11,2016, , ,35.851389,-86.365
58100,Middle Tennessee State University,58179,MTSU Power Co-Gen Plant,Map,Map,TN,Rutherford,TVA,Commercial CHP,SG-02,,2,2,2,Petroleum Liquids,DFO,IC,9,2004,11,2016, , ,35.851389,-86.365
58100,Middle Tennessee State University,58179,MTSU Power Co-Gen Plant,Map,Map,TN,Rutherford,TVA,Commercial CHP,SG-03,,2,2,2,Petroleum Liquids,DFO,IC,9,2004,11,2016, , ,35.851389,-86.365
58100,Middle Tennessee State University,58179,MTSU Power Co-Gen Plant,Map,Map,TN,Rutherford,TVA,Commercial CHP,SG-04,,2,2,2,Petroleum Liquids,DFO,IC,9,2004,11,2016, , ,35.851389,-86.365
58100,Middle Tennessee State University,58179,MTSU Power Co-Gen Plant,Map,Map,TN,Rutherford,TVA,Commercial CHP,SG-05,,2,2,2,Petroleum Liquids,DFO,IC,9,2004,11,2016, , ,35.851389,-86.365
6452,Florida Power & Light Co,621,Turkey Point,Map,Map,FL,Miami Dade,FPL,Electric Utility,ST1,,402,396,398,Natural Gas Steam Turbine,NG,ST,4,1967,10,2016, , ,25.4356,-80.3308
11241,Entergy Louisiana LLC,1394,Willow Glen,Map,Map,LA,Iberville,MISO,Electric Utility,1,,163.2,152,155,Natural Gas Steam Turbine,NG,ST,1,1960,10,2016, , ,30.2743,-91.1164
11241,Entergy Louisiana LLC,1394,Willow Glen,Map,Map,LA,Iberville,MISO,Electric Utility,3,,591.8,450,460,Natural Gas Steam Turbine,NG,ST,12,1968,10,2016, , ,30.2743,-91.1164
11241,Entergy Louisiana LLC,1394,Willow Glen,Map,Map,LA,Iberville,MISO,Electric Utility,5,,591.8,485,485,Natural Gas Steam Turbine,NG,ST,1,1976,10,2016, , ,30.2743,-91.1164
6035,"Constellation Power, Inc",1587,Exelon L Street,Map,Map,MA,Suffolk,ISNE,IPP Non-CHP,GT1,,18.6,16,21.8,Petroleum Liquids,DFO,GT,9,1966,10,2016, , ,42.3392,-71.0353
7483,City of Grand Haven - (MI),1826,Grand Haven Diesel Plant,Map,Map,MI,Ottawa,MISO,Electric Utility,2,,2.7,2.3,2.3,Petroleum Liquids,RFO,IC,4,1942,10,2016, , ,43.0598,-86.2379
7483,City of Grand Haven - (MI),1826,Grand Haven Diesel Plant,Map,Map,MI,Ottawa,MISO,Electric Utility,5,,3,3.2,3.2,Petroleum Liquids,DFO,IC,7,1954,10,2016, , ,43.0598,-86.2379
7483,City of Grand Haven - (MI),1826,Grand Haven Diesel Plant,Map,Map,MI,Ottawa,MISO,Electric Utility,6,,2.7,2.8,2.8,Natural Gas Internal Combustion Engine,NG,IC,5,1948,10,2016, , ,43.0598,-86.2379
7483,City of Grand Haven - (MI),1826,Grand Haven Diesel Plant,Map,Map,MI,Ottawa,MISO,Electric Utility,7,,5.5,5.1,5.1,Petroleum Liquids,RFO,IC,4,1952,10,2016, , ,43.0598,-86.2379
14127,Omaha Public Power District,2289,Fort Calhoun,Map,Map,NE,Washington,SWPP,Electric Utility,1,,502,482.8,482.8,Nuclear,NUC,ST,9,1973,10,2016, , ,41.520522,-96.07751
55937,Entergy Texas Inc.,3459,Sabine,Map,Map,TX,Orange,MISO,Electric Utility,2,,239.4,204.4,213,Natural Gas Steam Turbine,NG,ST,12,1962,10,2016, , ,30.0242,-93.878
6915,Galena Electric Utility,7437,Galena Electric Utility,Map,Map,AK,Yukon Koyukuk,,Electric Utility,6,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,1,2013,10,2016, , ,64.74417,-156.8736
2670,Sherwin Alumina Company,54291,Sherwin Alumina,Map,Map,TX,Nueces,ERCO,Industrial CHP,1,,6,6,6,All Other,PUR,ST,1,1953,10,2016, , ,27.883588,-97.26097
2670,Sherwin Alumina Company,54291,Sherwin Alumina,Map,Map,TX,Nueces,ERCO,Industrial CHP,2,,6,6,6,All Other,PUR,ST,1,1953,10,2016, , ,27.883588,-97.26097
2670,Sherwin Alumina Company,54291,Sherwin Alumina,Map,Map,TX,Nueces,ERCO,Industrial CHP,3,,6,6,6,All Other,PUR,ST,1,1957,10,2016, , ,27.883588,-97.26097
2670,Sherwin Alumina Company,54291,Sherwin Alumina,Map,Map,TX,Nueces,ERCO,Industrial CHP,4,,6,6,6,All Other,PUR,ST,1,1958,10,2016, , ,27.883588,-97.26097
20838,Win-Sam Inc,54606,University of Texas at San Antonio,Map,Map,TX,Bexar,ERCO,Commercial CHP,GEN1,,3.4,3.3,3.4,Natural Gas Internal Combustion Engine,NG,IC,1,1980,10,2016, , ,29.5889,-98.6139
65034,"Franklin Charter, LLC",54882,CenturyLink Regional HQ,Map,Map,NC,Franklin,CPLE,Commercial Non-CHP,GEN1,,1,0.6,0.6,Petroleum Liquids,DFO,IC,3,1993,10,2016, , ,36.0205,-78.516
49805,Kennecott Utah Copper,56163,Kennecott Power Plant,Map,Map,UT,Salt Lake,PACE,Industrial CHP,1,,50,50,50,Conventional Steam Coal,BIT,ST,1,1943,10,2016, ,0.8,40.7119,-112.1225
49805,Kennecott Utah Copper,56163,Kennecott Power Plant,Map,Map,UT,Salt Lake,PACE,Industrial CHP,2,,25,25,25,Conventional Steam Coal,BIT,ST,1,1943,10,2016, ,0.8,40.7119,-112.1225
49805,Kennecott Utah Copper,56163,Kennecott Power Plant,Map,Map,UT,Salt Lake,PACE,Industrial CHP,3,,25,25,25,Conventional Steam Coal,BIT,ST,1,1946,10,2016, ,0.8,40.7119,-112.1225
58595,INEOS New Planet BioEnergy,58648,Indian River BioEnergy Center,Map,Map,FL,Indian River,FPC,Industrial Non-CHP,ST803,,6.4,6.4,6.4,Natural Gas Steam Turbine,NG,ST,9,2013,10,2016, , ,27.585278,-80.48194
3265,Cleco Power LLC,1400,Teche,Map,Map,LA,St Mary,MISO,Electric Utility,1,,23,15,18,Natural Gas Steam Turbine,NG,ST,7,1953,9,2016, , ,29.822222,-91.5425
40606,City of Grand Island - (NE),2241,C W Burdick,Map,Map,NE,Hall,SWPP,Electric Utility,1,,18.7,16.5,16.5,Natural Gas Steam Turbine,NG,ST,10,1957,9,2016, , ,40.9228,-98.3269
40606,City of Grand Island - (NE),2241,C W Burdick,Map,Map,NE,Hall,SWPP,Electric Utility,2,,24.9,22,22,Natural Gas Steam Turbine,NG,ST,8,1963,9,2016, , ,40.9228,-98.3269
520,Illinois Power Generating Co,6017,Newton,Map,Map,IL,Jasper,MISO,IPP Non-CHP,2,,617.4,600,615,Conventional Steam Coal,RC,ST,12,1982,9,2016, , ,38.9361,-88.2781
65153,BBCP Kauai Operating LLC,10412,Kalaheo Hydro,Map,Map,HI,Kauai,,Industrial Non-CHP,KAL,,1.1,1.1,1,Conventional Hydroelectric,WAT,HY,1,1928,9,2016, , ,21.936075,-159.5286
5347,Dow Chemical Co,52006,LaO Energy Systems,Map,Map,LA,Iberville,MISO,Industrial CHP,GEN7,,125,95,114,Natural Gas Fired Combined Cycle,NG,CT,12,1982,9,2016, , ,30.3186,-91.2325
55733,Waste Management Energy Solutions Inc,56534,El Sobrante Gas Recovery,Map,Map,CA,Riverside,CISO,IPP Non-CHP,GEN1,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,9,2016, , ,33.793842,-117.4751
55733,Waste Management Energy Solutions Inc,56534,El Sobrante Gas Recovery,Map,Map,CA,Riverside,CISO,IPP Non-CHP,GEN2,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,9,2016, , ,33.793842,-117.4751
55733,Waste Management Energy Solutions Inc,56534,El Sobrante Gas Recovery,Map,Map,CA,Riverside,CISO,IPP Non-CHP,GEN3,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,9,2016, , ,33.793842,-117.4751
55733,Waste Management Energy Solutions Inc,56535,Waste Management Simi Valley LFGTE,Map,Map,CA,Ventura,CISO,IPP Non-CHP,GEN1,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,9,2016, , ,34.2822,-118.7944
55733,Waste Management Energy Solutions Inc,56535,Waste Management Simi Valley LFGTE,Map,Map,CA,Ventura,CISO,IPP Non-CHP,GEN2,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,9,2016, , ,34.2822,-118.7944
57128,Bloom Energy,59282,Green Machine,Map,Map,MD,Anne Arundel,PJM,IPP Non-CHP,BBX00,,1.7,1.6,1.6,Other Natural Gas,NG,FC,6,2013,9,2016, , ,39.108889,-76.77139
7140,Georgia Power Co,727,Mitchell (GA),Map,Map,GA,Dougherty,SOCO,Electric Utility,3,,163.2,155,155,Conventional Steam Coal,BIT,ST,5,1964,8,2016, , ,31.444728,-84.1347
7140,Georgia Power Co,727,Mitchell (GA),Map,Map,GA,Dougherty,SOCO,Electric Utility,4A,,41.8,31,40,Petroleum Liquids,DFO,GT,5,1971,8,2016, , ,31.444728,-84.1347
7140,Georgia Power Co,727,Mitchell (GA),Map,Map,GA,Dougherty,SOCO,Electric Utility,4B,,41.8,31,40,Petroleum Liquids,DFO,GT,6,1971,8,2016, , ,31.444728,-84.1347
7140,Georgia Power Co,733,Kraft,Map,Map,GA,Chatham,SOCO,Electric Utility,PWA,,18.5,17,20.3,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,8,2016, , ,32.1486,-81.1458
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,3,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,6,1963,8,2016, , ,46.8731,-119.9703
60176,MVUT 27 Owner LLC,10600,MVUT,Map,Map,CA,San Diego,CISO,Industrial CHP,GEN1,,3.1,3.1,3.1,Natural Gas Fired Combustion Turbine,NG,GT,3,1982,8,2016, , ,32.765,-117.1639
12869,Monterey Regional Waste Mgmt,10748,Marina Landfill Gas,Map,Map,CA,Monterey,CISO,Commercial Non-CHP,U3J98,,1,1,1,Landfill Gas,LFG,IC,4,1998,8,2016, , ,36.7131,-121.7686
57433,ReEnergy Chateaugay LLC,50277,ReEnergy Chateaugay Power Station,Map,Map,NY,Franklin,NYIS,IPP Non-CHP,GEN1,,19.7,18,18,Wood/Wood Waste Biomass,WDS,ST,2,1993,8,2016, , ,44.8927,-74.0746
61012,AES Distributed Energy,50534,Santa Clara (85C),Map,Map,CA,Alameda,CISO,IPP Non-CHP,WGNS,,18,18,18,Onshore Wind Turbine,WND,WT,1,1986,8,2016, , ,37.7361,-121.6475
5089,Des Moines Metro WRF,50932,Des Moines Wastewater Reclamation Fac,Map,Map,IA,Polk,MISO,Commercial CHP,1,,0.6,0.6,0.6,Other Waste Biomass,OBG,IC,7,1991,8,2016, , ,41.573415,-93.55774
5089,Des Moines Metro WRF,50932,Des Moines Wastewater Reclamation Fac,Map,Map,IA,Polk,MISO,Commercial CHP,2,,0.6,0.6,0.6,Other Waste Biomass,OBG,IC,7,1991,8,2016, , ,41.573415,-93.55774
5089,Des Moines Metro WRF,50932,Des Moines Wastewater Reclamation Fac,Map,Map,IA,Polk,MISO,Commercial CHP,3,,0.6,0.6,0.6,Other Waste Biomass,OBG,IC,7,1991,8,2016, , ,41.573415,-93.55774
20854,Winnebago County,50936,Winnebago County Landfill Gas,Map,Map,WI,Winnebago,MISO,IPP CHP,EG1,,0.9,0.9,0.9,Landfill Gas,LFG,IC,2,2000,8,2016, , ,44.083,-88.5411
221,"Alaska Village Elec Coop, Inc",57053,Alakanuk,Map,Map,AK,Kusilvak,,Electric Utility,UNIT1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,1,2008,8,2016, , ,62.6833,-164.6544
221,"Alaska Village Elec Coop, Inc",57053,Alakanuk,Map,Map,AK,Kusilvak,,Electric Utility,UNIT2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,12,1999,8,2016, , ,62.6833,-164.6544
221,"Alaska Village Elec Coop, Inc",57053,Alakanuk,Map,Map,AK,Kusilvak,,Electric Utility,UNIT3,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,10,1993,8,2016, , ,62.6833,-164.6544
56469,Midcoast G&P (Oklahoma) LP,57132,Nine Mile Gas Processing Plant,Map,Map,OK,Dewey,SWPP,Industrial Non-CHP,1,,2.8,2,2,Natural Gas Internal Combustion Engine,NG,IC,6,2001,8,2016, , ,35.9408,-99.3033
56469,Midcoast G&P (Oklahoma) LP,57132,Nine Mile Gas Processing Plant,Map,Map,OK,Dewey,SWPP,Industrial Non-CHP,2,,2.8,2.1,2.1,Natural Gas Internal Combustion Engine,NG,IC,2,2001,8,2016, , ,35.9408,-99.3033
56469,Midcoast G&P (Oklahoma) LP,57132,Nine Mile Gas Processing Plant,Map,Map,OK,Dewey,SWPP,Industrial Non-CHP,3,,2.8,2.1,2.1,Natural Gas Internal Combustion Engine,NG,IC,4,2001,8,2016, , ,35.9408,-99.3033
57031,Beacon Power LLC,57712,Beacon Power Flywheel System 2,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,TYN2,,2,2,2,Flywheels,MWH,FW,7,2009,8,2016, , ,42.6617,-71.405
20847,Wisconsin Electric Power Co,1784,Twin Falls (MI),Map,Map,MI,Dickinson,MISO,Electric Utility,1,,1.3,1.3,1.3,Conventional Hydroelectric,WAT,HY,1,1912,7,2016, , ,45.8719,-88.0694
20847,Wisconsin Electric Power Co,1784,Twin Falls (MI),Map,Map,MI,Dickinson,MISO,Electric Utility,2,,1.3,1.3,1.3,Conventional Hydroelectric,WAT,HY,1,1912,7,2016, , ,45.8719,-88.0694
20847,Wisconsin Electric Power Co,1784,Twin Falls (MI),Map,Map,MI,Dickinson,MISO,Electric Utility,3,,1.3,1.3,1.3,Conventional Hydroelectric,WAT,HY,1,1912,7,2016, , ,45.8719,-88.0694
20847,Wisconsin Electric Power Co,1784,Twin Falls (MI),Map,Map,MI,Dickinson,MISO,Electric Utility,4,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,4,1916,7,2016, , ,45.8719,-88.0694
20847,Wisconsin Electric Power Co,1784,Twin Falls (MI),Map,Map,MI,Dickinson,MISO,Electric Utility,5,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,6,1916,7,2016, , ,45.8719,-88.0694
12686,Mississippi Power Co,2048,Sweatt,Map,Map,MS,Lauderdale,SOCO,Electric Utility,1,,46,46,46,Natural Gas Steam Turbine,NG,ST,5,1951,7,2016, , ,32.2925,-88.7461
12686,Mississippi Power Co,2048,Sweatt,Map,Map,MS,Lauderdale,SOCO,Electric Utility,2,,49,46,46,Natural Gas Steam Turbine,NG,ST,6,1953,7,2016, , ,32.2925,-88.7461
11732,City of Marshall - (MO),2144,Marshall (MO),Map,Map,MO,Saline,SWPP,Electric Utility,4,,6,5.8,5.9,Conventional Steam Coal,BIT,ST,7,1956,7,2016, , ,39.1228,-93.2064
15276,TalenEnergy Martins Creek LLC,3143,TalenEnergy Martins Creek LLC Harrisburg,Map,Map,PA,Dauphin,PJM,IPP Non-CHP,CTG4,,16,14,14.5,Petroleum Liquids,DFO,GT,3,1967,7,2016, , ,40.257865,-76.8579
1857,Block Island Utility District,6567,Block Island,Map,Map,RI,Washington,NA,Electric Utility,22,,1.3,1.2,1.2,Petroleum Liquids,DFO,IC,6,1999,7,2016, , ,41.175556,-71.5711
18947,City of Tipton - (IA),8106,Tipton,Map,Map,IA,Cedar,MISO,Electric Utility,4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,11,1955,7,2016, , ,41.7717,-91.1321
12869,Monterey Regional Waste Mgmt,10748,Marina Landfill Gas,Map,Map,CA,Monterey,CISO,Commercial Non-CHP,U4J08,,1.4,1.4,1.4,Landfill Gas,LFG,IC,7,2009,7,2016, , ,36.7131,-121.7686
49923,American Eagle Paper Mills,50284,American Eagle Paper Mills,Map,Map,PA,Blair,PJM,Industrial CHP,TG3,,2.5,2.5,2.5,Conventional Steam Coal,BIT,ST,1,1929,7,2016, , ,40.679853,-78.23346
49923,American Eagle Paper Mills,50284,American Eagle Paper Mills,Map,Map,PA,Blair,PJM,Industrial CHP,TG4,,4.5,4.5,4.5,Conventional Steam Coal,BIT,ST,1,1930,7,2016, , ,40.679853,-78.23346
49923,American Eagle Paper Mills,50284,American Eagle Paper Mills,Map,Map,PA,Blair,PJM,Industrial CHP,TG5,,3,3,3,Conventional Steam Coal,BIT,ST,1,1936,7,2016, , ,40.679853,-78.23346
49923,American Eagle Paper Mills,50284,American Eagle Paper Mills,Map,Map,PA,Blair,PJM,Industrial CHP,TG6,,7.5,7,7.1,Conventional Steam Coal,BIT,ST,1,1958,7,2016, , ,40.679853,-78.23346
7057,General Mills Inc,54924,General Mills West Chicago,Map,Map,IL,DuPage,PJM,Industrial Non-CHP,1,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1994,7,2016, , ,41.8794,-88.22
7057,General Mills Inc,54924,General Mills West Chicago,Map,Map,IL,DuPage,PJM,Industrial Non-CHP,2,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1994,7,2016, , ,41.8794,-88.22
7057,General Mills Inc,54924,General Mills West Chicago,Map,Map,IL,DuPage,PJM,Industrial Non-CHP,3,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1994,7,2016, , ,41.8794,-88.22
7057,General Mills Inc,54924,General Mills West Chicago,Map,Map,IL,DuPage,PJM,Industrial Non-CHP,4,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1994,7,2016, , ,41.8794,-88.22
7057,General Mills Inc,54924,General Mills West Chicago,Map,Map,IL,DuPage,PJM,Industrial Non-CHP,5,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1994,7,2016, , ,41.8794,-88.22
7057,General Mills Inc,54924,General Mills West Chicago,Map,Map,IL,DuPage,PJM,Industrial Non-CHP,6,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1994,7,2016, , ,41.8794,-88.22
7057,General Mills Inc,54924,General Mills West Chicago,Map,Map,IL,DuPage,PJM,Industrial Non-CHP,7,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1994,7,2016, , ,41.8794,-88.22
7057,General Mills Inc,54924,General Mills West Chicago,Map,Map,IL,DuPage,PJM,Industrial Non-CHP,8,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1994,7,2016, , ,41.8794,-88.22
814,Entergy Arkansas LLC,171,Mabelvale,Map,Map,AR,Pulaski,MISO,Electric Utility,1,,19.5,14.1,16,Natural Gas Fired Combustion Turbine,NG,GT,12,1970,6,2016, , ,34.635997,-92.4096
814,Entergy Arkansas LLC,171,Mabelvale,Map,Map,AR,Pulaski,MISO,Electric Utility,3,,19.5,14.1,16,Natural Gas Fired Combustion Turbine,NG,GT,12,1970,6,2016, , ,34.635997,-92.4096
13478,"Entergy New Orleans, LLC",1409,Michoud,Map,Map,LA,Orleans,MISO,Electric Utility,2,,261.8,241.6,235,Natural Gas Steam Turbine,NG,ST,2,1963,6,2016, , ,30.0081,-89.9372
13478,"Entergy New Orleans, LLC",1409,Michoud,Map,Map,LA,Orleans,MISO,Electric Utility,3,,582.2,543.8,539,Natural Gas Steam Turbine,NG,ST,8,1967,6,2016, , ,30.0081,-89.9372
5109,DTE Electric Company,1740,River Rouge,Map,Map,MI,Wayne,MISO,Electric Utility,2,,292.5,251,260,Conventional Steam Coal,SUB,ST,11,1957,6,2016, , ,42.2739,-83.1119
8723,City of Holland,1830,James De Young,Map,Map,MI,Ottawa,MISO,Electric Utility,3,,11.5,10.5,10.5,Conventional Steam Coal,BIT,ST,4,1951,6,2016, , ,42.7956,-86.1133
1009,City of Austin - (MN),1961,Austin Northeast,Map,Map,MN,Mower,MISO,Electric Utility,1,,31.9,28,28,Natural Gas Steam Turbine,NG,ST,4,1971,6,2016, , ,43.7014,-92.9626
18125,Stillwater Utilities Authority,3000,Boomer Lake Station,Map,Map,OK,Payne,SWPP,Electric Utility,2,,12.7,13,13,Natural Gas Steam Turbine,NG,ST,6,1959,6,2016, , ,36.1438,-97.0681
15444,Provo City Corp,3686,Provo,Map,Map,UT,Utah,PACE,Electric Utility,4,,7.5,9.2,9.2,Natural Gas Steam Turbine,NG,ST,1,1949,6,2016, , ,40.242907,-111.6631
15444,Provo City Corp,3686,Provo,Map,Map,UT,Utah,PACE,Electric Utility,5,,2.5,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,5,1980,6,2016, , ,40.242907,-111.6631
15444,Provo City Corp,3686,Provo,Map,Map,UT,Utah,PACE,Electric Utility,6,,2.5,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,5,1980,6,2016, , ,40.242907,-111.6631
15444,Provo City Corp,3686,Provo,Map,Map,UT,Utah,PACE,Electric Utility,7,,2.5,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,5,1980,6,2016, , ,40.242907,-111.6631
15444,Provo City Corp,3686,Provo,Map,Map,UT,Utah,PACE,Electric Utility,8,,2.5,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,5,1980,6,2016, , ,40.242907,-111.6631
4329,"Copper Valley Elec Assn, Inc",6306,Valdez,Map,Map,AK,Valdez Cordova,,Electric Utility,1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,1,1967,6,2016, , ,61.1303,-146.3647
4329,"Copper Valley Elec Assn, Inc",6306,Valdez,Map,Map,AK,Valdez Cordova,,Electric Utility,2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,1,1967,6,2016, , ,61.1303,-146.3647
4329,"Copper Valley Elec Assn, Inc",6306,Valdez,Map,Map,AK,Valdez Cordova,,Electric Utility,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,1,1967,6,2016, , ,61.1303,-146.3647
221,"Alaska Village Elec Coop, Inc",6314,Emmonak,Map,Map,AK,Kusilvak,,Electric Utility,5a,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,4,2005,6,2016, , ,62.777694,-164.5315
221,"Alaska Village Elec Coop, Inc",6319,Hooper Bay,Map,Map,AK,Bethel,,Electric Utility,5,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,9,1991,6,2016, , ,61.530858,-166.1019
50128,Georgia-Pacific Consr Ops LLC-Palatka,10611,Georgia-Pacific Palatka Operations,Map,Map,FL,Putnam,FPL,Industrial CHP,GEN2,,9.7,7,7.1,Natural Gas Steam Turbine,NG,ST,6,1956,6,2016, , ,29.6807,-81.6809
17578,South Orange Co Wastewtr Auth,10820,Aliso Water Management Agency,Map,Map,CA,Orange,CISO,Commercial CHP,GEN3,,0.4,0.4,0.4,Other Waste Biomass,OBG,IC,12,1997,6,2016, , ,33.537922,-117.7059
54680,San Joaquin LLC,50062,San Joaquin Cogen,Map,Map,CA,San Joaquin,CISO,IPP Non-CHP,GEN1,,46,48,48,Natural Gas Fired Combustion Turbine,NG,GT,1,1990,6,2016, , ,37.8062,-121.2771
50026,Energy Operations Group,54578,Glenns Ferry Cogen Facility,Map,Map,ID,Elmore,IPCO,IPP CHP,1001,,10.4,10.4,10.4,Natural Gas Fired Combined Cycle,NG,CS,11,1996,6,2016, , ,42.953989,-115.2937
5701,El Paso Electric Co,55578,Hueco Mountain Wind Ranch,Map,Map,TX,Hudspeth,EPE,Electric Utility,EXIS,,1.3,1.3,1.3,Onshore Wind Turbine,WND,WT,2,2001,6,2016, , ,31.7158,-105.9908
8198,City of Harrisonburg - (VA),56006,Harrisonburg Power Plant,Map,Map,VA,Harrisonburg City,PJM,Electric Utility,ST-1,,2.5,2.7,2.7,Natural Gas Steam Turbine,NG,ST,9,1997,6,2016, , ,38.4319,-78.8642
5517,Dynegy Midwest Generation Inc,898,Wood River,Map,Map,IL,Madison,MISO,IPP Non-CHP,4,,112.5,89,91,Conventional Steam Coal,RC,ST,6,1954,5,2016, , ,38.8639,-90.1347
5517,Dynegy Midwest Generation Inc,898,Wood River,Map,Map,IL,Madison,MISO,IPP Non-CHP,5,,387.6,371,374,Conventional Steam Coal,RC,ST,7,1964,5,2016, , ,38.8639,-90.1347
4161,"Constellation Power Source Generation, LLC",1559,Riverside (MD),Map,Map,MD,Baltimore,PJM,IPP Non-CHP,4,,72.2,74,74,Natural Gas Steam Turbine,NG,ST,9,1951,5,2016, , ,39.2369,-76.5133
21048,Wyandotte Municipal Serv Comm,1866,Wyandotte,Map,Map,MI,Wayne,MISO,Electric Utility,5,,22,22,24,Natural Gas Steam Turbine,NG,ST,1,1958,5,2016, , ,42.2081,-83.1453
21048,Wyandotte Municipal Serv Comm,1866,Wyandotte,Map,Map,MI,Wayne,MISO,Electric Utility,6,,7.5,7.5,7.5,Natural Gas Steam Turbine,NG,ST,1,1969,5,2016, , ,42.2081,-83.1453
55768,RC Cape May Holdings LLC,2378,B L England,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,IC1,,2,2,2,Petroleum Liquids,DFO,IC,8,1961,5,2016, , ,39.2908,-74.6364
55768,RC Cape May Holdings LLC,2378,B L England,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,IC2,,2,2,2,Petroleum Liquids,DFO,IC,8,1961,5,2016, , ,39.2908,-74.6364
55768,RC Cape May Holdings LLC,2378,B L England,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,IC3,,2,2,2,Petroleum Liquids,DFO,IC,8,1961,5,2016, , ,39.2908,-74.6364
55768,RC Cape May Holdings LLC,2378,B L England,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,IC4,,2,2,2,Petroleum Liquids,DFO,IC,8,1961,5,2016, , ,39.2908,-74.6364
14165,"GenOn Power Midwest, LP",2836,Avon Lake,Map,Map,OH,Lorain,PJM,IPP Non-CHP,7,,86,70,70,Conventional Steam Coal,BIT,ST,1,1949,5,2016, , ,41.504453,-82.05462
12807,Michigan South Central Power Agency,4259,Endicott Station,Map,Map,MI,Hillsdale,MISO,Electric Utility,1,,55,55,55,Conventional Steam Coal,BIT,ST,12,1982,5,2016, , ,42.0317,-84.755
9667,City of Jasper - (IN),6225,Jasper 2,Map,Map,IN,Dubois,MISO,Electric Utility,1,,14.5,13.6,13.6,Conventional Steam Coal,BIT,ST,9,1968,5,2016, , ,38.4004,-86.9146
56217,Portsmouth Operating Services LLC,10071,Portsmouth Genco LLC,Map,Map,VA,Portsmouth City,PJM,IPP Non-CHP,GEN1,,57.4,57.5,57.5,Conventional Steam Coal,BIT,ST,6,1988,5,2016, , ,36.8702,-76.3529
56217,Portsmouth Operating Services LLC,10071,Portsmouth Genco LLC,Map,Map,VA,Portsmouth City,PJM,IPP Non-CHP,GEN2,,57.4,57.5,57.5,Conventional Steam Coal,BIT,ST,6,1988,5,2016, , ,36.8702,-76.3529
7726,Sharp Grossmont Hospital,10115,Grossmont Hospital,Map,Map,CA,San Diego,CISO,Commercial CHP,GEN1,,0.8,0.8,0.8,Natural Gas Fired Combustion Turbine,NG,GT,8,1983,5,2016, , ,32.77973,-117.0064
7726,Sharp Grossmont Hospital,10115,Grossmont Hospital,Map,Map,CA,San Diego,CISO,Commercial CHP,GEN2,,0.8,0.8,0.8,Natural Gas Fired Combustion Turbine,NG,GT,8,1983,5,2016, , ,32.77973,-117.0064
57280,"Eagle Creek Renewable Energy, LLC",10186,Anson Abenaki Hydros,Map,Map,ME,Somerset,ISNE,IPP Non-CHP,STG1,,3,2,2.5,Natural Gas Steam Turbine,NG,ST,8,1994,5,2016, , ,44.7975,-69.8867
40211,"Wabash Valley Power Assn, Inc",57842,Wabash Valley Power IGCC,Map,Map,IN,Vigo,MISO,Electric Utility,1,CC1,112.5,85,85,Petroleum Coke,SGP,CA,12,1953,5,2016, , ,39.53,-87.4247
58494,WSACC,58518,WSACC Power Generation Facility,Map,Map,NC,Cabarrus,DUK,IPP Non-CHP,1,,1.9,0.8,0.8,Other Waste Biomass,SLW,ST,10,2014,5,2016, , ,35.326111,-80.54222
59093,"Hidden View Dairy, LLC",59260,"Hidden View Dairy, LLC",Map,Map,IN,Jasper,MISO,Industrial Non-CHP,HV2,,0.4,0.3,0.3,Other Waste Biomass,OBG,IC,2,2007,5,2016, , ,41.032778,-87.0725
18642,Tennessee Valley Authority,47,Colbert,Map,Map,AL,Colbert,TVA,Electric Utility,1,,200,178,182,Conventional Steam Coal,BIT,ST,1,1955,4,2016, , ,34.7439,-87.8486
18642,Tennessee Valley Authority,47,Colbert,Map,Map,AL,Colbert,TVA,Electric Utility,2,,200,178,182,Conventional Steam Coal,BIT,ST,3,1955,4,2016, , ,34.7439,-87.8486
18642,Tennessee Valley Authority,47,Colbert,Map,Map,AL,Colbert,TVA,Electric Utility,3,,200,178,182,Conventional Steam Coal,BIT,ST,7,1955,4,2016, , ,34.7439,-87.8486
18642,Tennessee Valley Authority,47,Colbert,Map,Map,AL,Colbert,TVA,Electric Utility,4,,200,178,182,Conventional Steam Coal,BIT,ST,11,1955,4,2016, , ,34.7439,-87.8486
18642,Tennessee Valley Authority,47,Colbert,Map,Map,AL,Colbert,TVA,Electric Utility,5,,550,472,481,Conventional Steam Coal,BIT,ST,11,1965,4,2016, , ,34.7439,-87.8486
9273,AES Indiana,991,Eagle Valley (IN),Map,Map,IN,Morgan,MISO,Electric Utility,3,,50,40,40,Conventional Steam Coal,BIT,ST,12,1951,4,2016, , ,39.48517,-86.4183
9273,AES Indiana,991,Eagle Valley (IN),Map,Map,IN,Morgan,MISO,Electric Utility,4,,69,56,57,Conventional Steam Coal,BIT,ST,1,1953,4,2016, , ,39.48517,-86.4183
9273,AES Indiana,991,Eagle Valley (IN),Map,Map,IN,Morgan,MISO,Electric Utility,5,,69,62,63,Conventional Steam Coal,BIT,ST,12,1953,4,2016, , ,39.48517,-86.4183
9273,AES Indiana,991,Eagle Valley (IN),Map,Map,IN,Morgan,MISO,Electric Utility,6,,113.6,99,100,Conventional Steam Coal,BIT,ST,10,1956,4,2016, , ,39.48517,-86.4183
9273,AES Indiana,991,Eagle Valley (IN),Map,Map,IN,Morgan,MISO,Electric Utility,IC1,,2.7,3,3,Petroleum Liquids,DFO,IC,4,1967,4,2016, , ,39.48517,-86.4183
15470,"Duke Energy Indiana, LLC",1010,Wabash River,Map,Map,IN,Vigo,MISO,Electric Utility,2,,112.5,85,85,Conventional Steam Coal,BIT,ST,8,1953,4,2016, , ,39.53,-87.4247
15470,"Duke Energy Indiana, LLC",1010,Wabash River,Map,Map,IN,Vigo,MISO,Electric Utility,3,,123.2,85,85,Conventional Steam Coal,BIT,ST,9,1954,4,2016, , ,39.53,-87.4247
15470,"Duke Energy Indiana, LLC",1010,Wabash River,Map,Map,IN,Vigo,MISO,Electric Utility,4,,112.5,85,85,Conventional Steam Coal,BIT,ST,1,1955,4,2016, , ,39.53,-87.4247
15470,"Duke Energy Indiana, LLC",1010,Wabash River,Map,Map,IN,Vigo,MISO,Electric Utility,5,,125,95,95,Conventional Steam Coal,BIT,ST,5,1956,4,2016, , ,39.53,-87.4247
12341,MidAmerican Energy Co,1091,George Neal North,Map,Map,IA,Woodbury,MISO,Electric Utility,1,,147,134.3,134.3,Conventional Steam Coal,SUB,ST,5,1964,4,2016, , ,42.32517,-96.37971
12341,MidAmerican Energy Co,1091,George Neal North,Map,Map,IA,Woodbury,MISO,Electric Utility,2,,349.2,283.7,283.7,Conventional Steam Coal,SUB,ST,5,1972,4,2016, , ,42.32517,-96.37971
5580,"East Kentucky Power Coop, Inc",1385,Dale,Map,Map,KY,Clark,PJM,Electric Utility,3,,81,74,75,Conventional Steam Coal,BIT,ST,10,1957,4,2016, , ,37.8806,-84.2619
5580,"East Kentucky Power Coop, Inc",1385,Dale,Map,Map,KY,Clark,PJM,Electric Utility,4,,81,75,75,Conventional Steam Coal,BIT,ST,8,1960,4,2016, , ,37.8806,-84.2619
4254,Consumers Energy Co - (MI),1695,B C Cobb,Map,Map,MI,Muskegon,MISO,Electric Utility,4,,156.3,156,160,Conventional Steam Coal,SUB,ST,9,1956,4,2016, , ,43.258768,-86.24227
4254,Consumers Energy Co - (MI),1695,B C Cobb,Map,Map,MI,Muskegon,MISO,Electric Utility,5,,156.3,156,160,Conventional Steam Coal,SUB,ST,3,1957,4,2016, , ,43.258768,-86.24227
4254,Consumers Energy Co - (MI),1720,J C Weadock,Map,Map,MI,Bay,MISO,Electric Utility,7,,156.3,152,155,Conventional Steam Coal,SUB,ST,5,1955,4,2016, , ,43.639927,-83.84471
4254,Consumers Energy Co - (MI),1720,J C Weadock,Map,Map,MI,Bay,MISO,Electric Utility,8,,156.3,151,155,Conventional Steam Coal,SUB,ST,1,1958,4,2016, , ,43.639927,-83.84471
4254,Consumers Energy Co - (MI),1723,J R Whiting,Map,Map,MI,Monroe,MISO,Electric Utility,1,,106.3,102,102,Conventional Steam Coal,SUB,ST,7,1952,4,2016, , ,41.792114,-83.44948
4254,Consumers Energy Co - (MI),1723,J R Whiting,Map,Map,MI,Monroe,MISO,Electric Utility,2,,106.3,95,100,Conventional Steam Coal,SUB,ST,12,1952,4,2016, , ,41.792114,-83.44948
4254,Consumers Energy Co - (MI),1723,J R Whiting,Map,Map,MI,Monroe,MISO,Electric Utility,3,,132.8,122,124,Conventional Steam Coal,SUB,ST,11,1953,4,2016, , ,41.792114,-83.44948
5109,DTE Electric Company,1745,Trenton Channel,Map,Map,MI,Wayne,MISO,Electric Utility,7,,120,110,110,Conventional Steam Coal,SUB,ST,6,1949,4,2016, , ,42.1217,-83.1808
10685,Lanesboro Public Utility Comm,1987,Lanesboro,Map,Map,MN,Fillmore,MISO,Electric Utility,3,,1,0.8,0.8,Petroleum Liquids,DFO,IC,1,1928,4,2016, , ,43.720026,-91.97774
10000,Evergy Metro,2080,Montrose,Map,Map,MO,Henry,SWPP,Electric Utility,1,,188,170,170,Conventional Steam Coal,SUB,ST,7,1958,4,2016, , ,38.3114,-93.9348
4045,City of Columbia - (MO),2123,Columbia (MO),Map,Map,MO,Boone,MISO,Electric Utility,5,,16.5,16.5,16.5,Conventional Steam Coal,BIT,ST,1,1957,4,2016, , ,38.964646,-92.31677
10760,City of Laurel - (NE),2249,Laurel,Map,Map,NE,Cedar,SWPP,Electric Utility,4,,0.4,0.3,0.4,Natural Gas Internal Combustion Engine,NG,IC,1,1960,4,2016, , ,42.430539,-97.09081
15474,Public Service Co of Oklahoma,2963,Northeastern,Map,Map,OK,Rogers,SWPP,Electric Utility,4,,473,460,460,Conventional Steam Coal,SUB,ST,9,1980,4,2016, , ,36.4317,-95.7008
2409,Brownsville Public Utilities Board,3559,Silas Ray,Map,Map,TX,Cameron,ERCO,Electric Utility,5,,24,18,18,Natural Gas Steam Turbine,NG,ST,5,1952,4,2016, , ,25.9131,-97.5214
17698,Southwestern Electric Power Co,6139,Welsh,Map,Map,TX,Titus,SWPP,Electric Utility,2,,558,528,528,Conventional Steam Coal,SUB,ST,4,1980,4,2016, , ,33.05522,-94.83999
20847,Wisconsin Electric Power Co,7549,Milwaukee County,Map,Map,WI,Milwaukee,MISO,Electric Utility,1,,11,7,7,Conventional Steam Coal,SUB,ST,3,1955,4,2016, , ,43.046,-88.0281
26840,Port Townsend Paper Co,50544,Port Townsend Paper,Map,Map,WA,Jefferson,BPAT,Industrial CHP,GEN4,,3,3,3,Wood/Wood Waste Biomass,BLQ,ST,1,1929,4,2016, , ,48.0931,-122.7958
56772,"TX LFG Energy, LP",55551,Baytown,Map,Map,TX,Chambers,ERCO,IPP Non-CHP,UNT1,,1,1,1,Landfill Gas,LFG,IC,12,2003,4,2016, , ,29.6744,-94.9139
56772,"TX LFG Energy, LP",55551,Baytown,Map,Map,TX,Chambers,ERCO,IPP Non-CHP,UNT2,,1,1,1,Landfill Gas,LFG,IC,12,2003,4,2016, , ,29.6744,-94.9139
56772,"TX LFG Energy, LP",55551,Baytown,Map,Map,TX,Chambers,ERCO,IPP Non-CHP,UNT3,,1,1,1,Landfill Gas,LFG,IC,12,2003,4,2016, , ,29.6744,-94.9139
56772,"TX LFG Energy, LP",55551,Baytown,Map,Map,TX,Chambers,ERCO,IPP Non-CHP,UNT4,,1,1,1,Landfill Gas,LFG,IC,12,2003,4,2016, , ,29.6744,-94.9139
56772,"TX LFG Energy, LP",55552,Bluebonnet,Map,Map,TX,Harris,ERCO,IPP Non-CHP,UNT1,,1,1,1,Landfill Gas,LFG,IC,8,2003,4,2016, , ,29.8108,-95.2539
56772,"TX LFG Energy, LP",55552,Bluebonnet,Map,Map,TX,Harris,ERCO,IPP Non-CHP,UNT2,,1,1,1,Landfill Gas,LFG,IC,8,2003,4,2016, , ,29.8108,-95.2539
56772,"TX LFG Energy, LP",55552,Bluebonnet,Map,Map,TX,Harris,ERCO,IPP Non-CHP,UNT3,,1,1,1,Landfill Gas,LFG,IC,8,2003,4,2016, , ,29.8108,-95.2539
56772,"TX LFG Energy, LP",55552,Bluebonnet,Map,Map,TX,Harris,ERCO,IPP Non-CHP,UNT4,,1,1,1,Landfill Gas,LFG,IC,8,2003,4,2016, , ,29.8108,-95.2539
25049,Gas Recovery Systems Inc,55588,GRS Sunset Farms,Map,Map,TX,Travis,ERCO,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,12,1996,4,2016, , ,30.3431,-97.6203
25049,Gas Recovery Systems Inc,55588,GRS Sunset Farms,Map,Map,TX,Travis,ERCO,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,12,1996,4,2016, , ,30.3431,-97.6203
25049,Gas Recovery Systems Inc,55588,GRS Sunset Farms,Map,Map,TX,Travis,ERCO,IPP Non-CHP,3,,1,0.9,0.9,Landfill Gas,LFG,IC,12,1996,4,2016, , ,30.3431,-97.6203
25049,Gas Recovery Systems Inc,55588,GRS Sunset Farms,Map,Map,TX,Travis,ERCO,IPP Non-CHP,4,,1,0.9,0.9,Landfill Gas,LFG,IC,1,2004,4,2016, , ,30.3431,-97.6203
59218,East. Michigan Univ. Heating Plant,59452,East. Michigan Univ. Heating Plant,Map,Map,MI,Washtenaw,MISO,Commercial CHP,COGEN,,3.5,4.1,4.5,Natural Gas Fired Combustion Turbine,NG,GT,10,1987,4,2016, , ,42.248889,-83.62889
6455,"Duke Energy Florida, LLC",629,G E Turner,Map,Map,FL,Volusia,FPC,Electric Utility,P1,,19.2,10,13,Petroleum Liquids,DFO,GT,10,1970,3,2016, , ,28.869577,-81.27396
6455,"Duke Energy Florida, LLC",629,G E Turner,Map,Map,FL,Volusia,FPC,Electric Utility,P2,,19.2,10,13,Petroleum Liquids,DFO,GT,10,1970,3,2016, , ,28.869577,-81.27396
6455,"Duke Energy Florida, LLC",629,G E Turner,Map,Map,FL,Volusia,FPC,Electric Utility,P4,,71.2,59,78,Petroleum Liquids,DFO,GT,8,1974,3,2016, , ,28.869577,-81.27396
6455,"Duke Energy Florida, LLC",637,Rio Pinar,Map,Map,FL,Orange,FPC,Electric Utility,P1,,19.2,12,15,Petroleum Liquids,DFO,GT,11,1970,3,2016, , ,28.541515,-81.25407
6452,Florida Power & Light Co,643,Lansing Smith,Map,Map,FL,Bay,FPL,Electric Utility,1,,149.6,162,162,Conventional Steam Coal,BIT,ST,6,1965,3,2016, , ,30.2686,-85.7003
6452,Florida Power & Light Co,643,Lansing Smith,Map,Map,FL,Bay,FPL,Electric Utility,2,,190.4,195,195,Conventional Steam Coal,BIT,ST,6,1967,3,2016, , ,30.2686,-85.7003
14400,City of Palmyra - (MO),2150,Palmyra Municipal,Map,Map,MO,Marion,AECI,Electric Utility,2,,0.5,0.4,0.4,Petroleum Liquids,DFO,IC,3,1953,3,2016, , ,39.8,-91.52518
14400,City of Palmyra - (MO),2150,Palmyra Municipal,Map,Map,MO,Marion,AECI,Electric Utility,3,,1.5,1.2,1.4,Petroleum Liquids,DFO,IC,2,1966,3,2016, , ,39.8,-91.52518
14400,City of Palmyra - (MO),2150,Palmyra Municipal,Map,Map,MO,Marion,AECI,Electric Utility,4,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,7,1959,3,2016, , ,39.8,-91.52518
14400,City of Palmyra - (MO),2150,Palmyra Municipal,Map,Map,MO,Marion,AECI,Electric Utility,6,,2,2,2,Petroleum Liquids,DFO,IC,6,1971,3,2016, , ,39.8,-91.52518
14400,City of Palmyra - (MO),2150,Palmyra Municipal,Map,Map,MO,Marion,AECI,Electric Utility,IC7,,2,1.7,2,Petroleum Liquids,DFO,IC,4,1985,3,2016, , ,39.8,-91.52518
3373,City of Chappell - (NE),2230,Chappell,Map,Map,NE,Deuel,SWPP,Electric Utility,1,,0.2,0.1,0.1,Petroleum Liquids,DFO,IC,1,1940,3,2016, , ,41.092589,-102.4715
10760,City of Laurel - (NE),2249,Laurel,Map,Map,NE,Cedar,SWPP,Electric Utility,3,,0.6,0.5,0.6,Natural Gas Internal Combustion Engine,NG,IC,1,1965,3,2016, , ,42.430539,-97.09081
13168,NRG Huntley Operations Inc,2549,C R Huntley Generating Station,Map,Map,NY,Erie,NYIS,IPP Non-CHP,67,,200,190,190,Conventional Steam Coal,SUB,ST,10,1957,3,2016, , ,42.97,-78.93
13168,NRG Huntley Operations Inc,2549,C R Huntley Generating Station,Map,Map,NY,Erie,NYIS,IPP Non-CHP,S68,,200,190,190,Conventional Steam Coal,SUB,ST,11,1958,3,2016, , ,42.97,-78.93
298,City of Alexandria - (LA),6558,D G Hunter,Map,Map,LA,Rapides,MISO,Electric Utility,3,,55,50,50,Natural Gas Steam Turbine,NG,ST,5,1965,3,2016, , ,31.3207,-92.4613
298,City of Alexandria - (LA),6558,D G Hunter,Map,Map,LA,Rapides,MISO,Electric Utility,4,,85,80,80,Natural Gas Steam Turbine,NG,ST,7,1974,3,2016, , ,31.3207,-92.4613
14400,City of Palmyra - (MO),7304,Palmyra Municipal 2,Map,Map,MO,Marion,AECI,Electric Utility,IC10,,3.5,3.5,3.5,Natural Gas Internal Combustion Engine,NG,IC,12,1991,3,2016, , ,39.800981,-91.5245
14400,City of Palmyra - (MO),7304,Palmyra Municipal 2,Map,Map,MO,Marion,AECI,Electric Utility,IC9,,3.5,3.5,3.5,Natural Gas Internal Combustion Engine,NG,IC,12,1991,3,2016, , ,39.800981,-91.5245
19984,Warm Springs Forest Prod Indst,50426,Warm Springs Forest Products,Map,Map,OR,Jefferson,PACW,Industrial CHP,GEN1,,3,2.6,2.5,Wood/Wood Waste Biomass,WDS,ST,1,1977,3,2016, , ,44.764843,-121.2347
19984,Warm Springs Forest Prod Indst,50426,Warm Springs Forest Products,Map,Map,OR,Jefferson,PACW,Industrial CHP,GEN2,,3,2.6,2.5,Wood/Wood Waste Biomass,WDS,ST,1,1977,3,2016, , ,44.764843,-121.2347
19984,Warm Springs Forest Prod Indst,50426,Warm Springs Forest Products,Map,Map,OR,Jefferson,PACW,Industrial CHP,GEN3,,3,2.6,2.5,Wood/Wood Waste Biomass,WDS,ST,1,1977,3,2016, , ,44.764843,-121.2347
19724,Vanderbilt University,52048,Vanderbilt University Power Plant,Map,Map,TN,Davidson,TVA,Commercial CHP,GT1,,5.2,4,5,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,3,2016, , ,36.145896,-86.80383
28473,Harvest Midstream Co,54814,Milagro Cogeneration Plant,Map,Map,NM,San Juan,WALC,IPP CHP,GENA,,30.4,30.4,30.4,Natural Gas Fired Combustion Turbine,NG,GT,9,1981,3,2016, , ,36.7367,-107.9417
28473,Harvest Midstream Co,54814,Milagro Cogeneration Plant,Map,Map,NM,San Juan,WALC,IPP CHP,GENB,,30.4,30.4,30.4,Natural Gas Fired Combustion Turbine,NG,GT,9,1981,3,2016, , ,36.7367,-107.9417
28473,Harvest Midstream Co,54814,Milagro Cogeneration Plant,Map,Map,NM,San Juan,WALC,IPP CHP,GO1A,,30.4,30.4,30.4,Natural Gas Fired Combustion Turbine,NG,GT,2,1996,3,2016, , ,36.7367,-107.9417
28473,Harvest Midstream Co,54814,Milagro Cogeneration Plant,Map,Map,NM,San Juan,WALC,IPP CHP,GO1B,,30.4,30.4,30.4,Natural Gas Fired Combustion Turbine,NG,GT,2,1996,3,2016, , ,36.7367,-107.9417
49770,"Energy Recovery Operations, Inc",54935,Harford Waste to Energy Facility,Map,Map,MD,Harford,PJM,Commercial CHP,1,,1.2,1.1,1.1,Municipal Solid Waste,MSW,ST,12,1987,3,2016, , ,39.403936,-76.31716
56690,Town of Portsmouth,57350,Portsmouth Wind Turbine,Map,Map,RI,Newport,ISNE,IPP Non-CHP,WTG-1,,1.5,1.5,1.5,Onshore Wind Turbine,WND,WT,3,2009,3,2016, , ,41.6144,-71.2514
56829,McKinney LFG LLC,57508,McKinney LFG,Map,Map,TX,Collin,ERCO,IPP Non-CHP,GEN1,,1.6,1.4,1.4,Landfill Gas,LFG,IC,5,2011,3,2016, , ,33.171094,-96.61231
56829,McKinney LFG LLC,57508,McKinney LFG,Map,Map,TX,Collin,ERCO,IPP Non-CHP,GEN2,,1.6,1.4,1.4,Landfill Gas,LFG,IC,5,2011,3,2016, , ,33.171094,-96.61231
57369,"Apple, Inc",58466,Mesa Solar Array,Map,Map,AZ,Maricopa,SRP,Commercial Non-CHP,MSA1,,4,4,4,Solar Photovoltaic,SUN,PV,3,2013,3,2016, ,4.1,33.346944,-111.6031
65337,Coggon Municipal Light Plant,1132,Coggon,Map,Map,IA,Linn,MISO,Electric Utility,IC1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,10,1957,2,2016, , ,42.280827,-91.53271
9996,City of Kansas City - (KS),1295,Quindaro,Map,Map,KS,Wyandotte,SWPP,Electric Utility,GT1,,17.9,13,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,2,2016, , ,39.1492,-94.6381
17872,City of St Francis - (KS),1321,St Francis,Map,Map,KS,Cheyenne,SWPP,Electric Utility,3,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,11,1960,2,2016, , ,39.770868,-101.8101
4161,"Constellation Power Source Generation, LLC",1556,Perryman,Map,Map,MD,Harford,PJM,IPP Non-CHP,GT2,,53.1,51,51,Petroleum Liquids,DFO,GT,4,1972,2,2016, , ,39.442836,-76.22176
55983,Luminant Generation Company LLC,3494,Permian Basin,Map,Map,TX,Ward,ERCO,IPP Non-CHP,5,,114.9,112,112,Natural Gas Steam Turbine,NG,ST,6,1958,2,2016, , ,31.5839,-102.9633
55983,Luminant Generation Company LLC,3494,Permian Basin,Map,Map,TX,Ward,ERCO,IPP Non-CHP,6,,535.5,515,530,Natural Gas Steam Turbine,NG,ST,12,1973,2,2016, , ,31.5839,-102.9633
54842,WM Renewable Energy LLC,50564,New Milford Gas Recovery,Map,Map,CT,Litchfield,ISNE,IPP Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,5,2008,2,2016, , ,41.547671,-73.42524
18153,RockTenn-Uncasville,50801,Uncasville Mill,Map,Map,CT,New London,ISNE,Industrial CHP,GEN1,,2.8,1.3,1.7,Natural Gas Steam Turbine,NG,ST,6,1990,2,2016, , ,41.4336,-72.0983
55855,Rough and Ready Lumber Company,50945,R & R Lumber,Map,Map,OR,Josephine,PACW,Industrial CHP,ST1,,1.5,1.4,1.4,Wood/Wood Waste Biomass,WDS,ST,2,2008,2,2016, , ,42.104338,-123.6773
6716,PUD No 1 of Franklin County,56017,Franklin/Grays,Map,Map,WA,Franklin,BPAT,Electric Utility,GT1,,11.4,10.5,11.2,Natural Gas Fired Combustion Turbine,NG,GT,7,2002,2,2016, , ,46.3069,-119.1139
6716,PUD No 1 of Franklin County,56017,Franklin/Grays,Map,Map,WA,Franklin,BPAT,Electric Utility,GT2,,11.4,10.5,11.2,Natural Gas Fired Combustion Turbine,NG,GT,7,2002,2,2016, , ,46.3069,-119.1139
6716,PUD No 1 of Franklin County,56017,Franklin/Grays,Map,Map,WA,Franklin,BPAT,Electric Utility,GT3,,11.4,10.5,11.2,Natural Gas Fired Combustion Turbine,NG,GT,7,2002,2,2016, , ,46.3069,-119.1139
6716,PUD No 1 of Franklin County,56017,Franklin/Grays,Map,Map,WA,Franklin,BPAT,Electric Utility,GT4,,11.4,10.5,11.2,Natural Gas Fired Combustion Turbine,NG,GT,7,2002,2,2016, , ,46.3069,-119.1139
11208,Los Angeles Department of Water & Power,57854,North Hollywood,Map,Map,CA,Los Angeles,LDWP,Commercial Non-CHP,2T3,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,1,1993,2,2016, , ,34.194444,-118.3903
58460,Buena Vista Biomass LLC,58472,Buena Vista Biomass Power,Map,Map,CA,Amador,CISO,IPP Non-CHP,1,,22.5,17.8,17.8,Wood/Wood Waste Biomass,WDS,ST,12,2012,2,2016, , ,38.277778,-120.9136
11142,City of Logansport - (IN),1032,Logansport,Map,Map,IN,Cass,MISO,Electric Utility,4,,18,16.5,16.5,Conventional Steam Coal,BIT,ST,6,1958,1,2016, , ,40.758858,-86.36029
11142,City of Logansport - (IN),1032,Logansport,Map,Map,IN,Cass,MISO,Electric Utility,5,,25,22,22,Conventional Steam Coal,BIT,ST,6,1964,1,2016, , ,40.758858,-86.36029
11142,City of Logansport - (IN),1032,Logansport,Map,Map,IN,Cass,MISO,Electric Utility,6,,18,15,17,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,1,2016, , ,40.758858,-86.36029
13095,City of Mulvane - (KS),1308,Mulvane Power Plant,Map,Map,KS,Sumner,SWPP,Electric Utility,1,,0.3,0.2,0.3,Petroleum Liquids,DFO,IC,8,1949,1,2016, , ,37.472448,-97.24675
13095,City of Mulvane - (KS),1308,Mulvane Power Plant,Map,Map,KS,Sumner,SWPP,Electric Utility,2,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,8,1945,1,2016, , ,37.472448,-97.24675
13095,City of Mulvane - (KS),1308,Mulvane Power Plant,Map,Map,KS,Sumner,SWPP,Electric Utility,3,,1.3,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,8,1963,1,2016, , ,37.472448,-97.24675
13095,City of Mulvane - (KS),1308,Mulvane Power Plant,Map,Map,KS,Sumner,SWPP,Electric Utility,4,,1.3,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,5,1958,1,2016, , ,37.472448,-97.24675
13095,City of Mulvane - (KS),1308,Mulvane Power Plant,Map,Map,KS,Sumner,SWPP,Electric Utility,5,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,11,1955,1,2016, , ,37.472448,-97.24675
13095,City of Mulvane - (KS),1308,Mulvane Power Plant,Map,Map,KS,Sumner,SWPP,Electric Utility,6,,2,1.9,2,Natural Gas Internal Combustion Engine,NG,IC,11,1967,1,2016, , ,37.472448,-97.24675
13095,City of Mulvane - (KS),1308,Mulvane Power Plant,Map,Map,KS,Sumner,SWPP,Electric Utility,7,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,10,2004,1,2016, , ,37.472448,-97.24675
13095,City of Mulvane - (KS),1308,Mulvane Power Plant,Map,Map,KS,Sumner,SWPP,Electric Utility,8,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,10,2004,1,2016, , ,37.472448,-97.24675
58246,Escanaba Operating Services LLC,1771,Escanaba,Map,Map,MI,Delta,MISO,Electric Utility,1,,11.5,13,13,Conventional Steam Coal,BIT,ST,5,1958,1,2016, , ,45.771667,-87.06392
58246,Escanaba Operating Services LLC,1771,Escanaba,Map,Map,MI,Delta,MISO,Electric Utility,2,,11.5,13,13,Conventional Steam Coal,BIT,ST,5,1958,1,2016, , ,45.771667,-87.06392
58246,Escanaba Operating Services LLC,1771,Escanaba,Map,Map,MI,Delta,MISO,Electric Utility,3,,17.9,12.5,12.5,Petroleum Liquids,DFO,GT,3,2003,1,2016, , ,45.771667,-87.06392
9231,City of Independence - (MO),2171,Missouri City,Map,Map,MO,Clay,SWPP,Electric Utility,1,,23,19,19,Conventional Steam Coal,BIT,ST,6,1954,1,2016, , ,39.231534,-94.30798
9231,City of Independence - (MO),2171,Missouri City,Map,Map,MO,Clay,SWPP,Electric Utility,2,,23,19,19,Conventional Steam Coal,BIT,ST,6,1954,1,2016, , ,39.231534,-94.30798
65146,Rainbow Energy Center,6030,Coal Creek,Map,Map,ND,McLean,MISO,Electric Utility,3,,2,3,3,Petroleum Liquids,DFO,IC,6,1979,1,2016, , ,47.377743,-101.1571
4558,Cutrale Citrus Juices USA Inc,10020,Cutrale Citrus Juices USA I,Map,Map,FL,Lake,FPC,Industrial Non-CHP,GEN2,,4.1,4.3,3.9,Natural Gas Fired Combustion Turbine,NG,GT,12,2010,1,2016, , ,28.811828,-81.86527
6636,Foss Manufacturing Company LLC,10108,Hampton Facility,Map,Map,NH,Rockingham,ISNE,Industrial CHP,GEN6,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,4,1990,1,2016, , ,42.9383,-70.8406
1947,Bob Jones University,10280,Central Plant,Map,Map,SC,GREENVILLE,DUK,Commercial Non-CHP,ENG2,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,1,1987,1,2016, , ,34.871811,-82.36604
1947,Bob Jones University,10280,Central Plant,Map,Map,SC,GREENVILLE,DUK,Commercial Non-CHP,ENG4,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,1,1987,1,2016, , ,34.871811,-82.36604
55903,Domtar Paper Company LLC,50189,Domtar Paper Co LLC Plymouth NC,Map,Map,NC,Martin,PJM,Industrial CHP,TG8,,25,23.8,23.8,Wood/Wood Waste Biomass,BLQ,ST,6,1964,1,2016, , ,35.8628,-76.7831
13898,Oildale Energy LLC,54371,Oildale Energy LLC,Map,Map,CA,Kern,CISO,IPP CHP,ODC1,,42.2,40,40,Natural Gas Fired Combustion Turbine,NG,GT,6,1984,1,2016, , ,35.417,-119.0102
54704,Metropolitan Pier and Exposition Auth,55067,MPEA Energy Center,Map,Map,IL,Cook,PJM,IPP Non-CHP,GEN1,,1.1,1.1,1.1,Natural Gas Fired Combustion Turbine,NG,GT,1,1997,1,2016, , ,41.852709,-87.61851
54704,Metropolitan Pier and Exposition Auth,55067,MPEA Energy Center,Map,Map,IL,Cook,PJM,IPP Non-CHP,GEN2,,1.1,1.1,1.1,Natural Gas Fired Combustion Turbine,NG,GT,1,1997,1,2016, , ,41.852709,-87.61851
