Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
54704,Metropolitan Pier and Exposition Auth,55067,MPEA Energy Center,Map,Map,IL,Cook,PJM,IPP Non-CHP,GEN3,,1.1,1.1,1.1,Natural Gas Fired Combustion Turbine,NG,GT,1,1997,1,2016, , ,41.852709,-87.61851
49777,SP Fiber Technologies NW LLC,56124,SPFT - Newberg Cogen,Map,Map,OR,Yamhill,PGE,Industrial CHP,TG2,,42.8,11.9,13.7,Wood/Wood Waste Biomass,WDS,ST,2,1980,1,2016, , ,45.2879,-122.9627
50152,"Fauquier Landfill Gas, LLC",56318,Fauquier Landfill Gas,Map,Map,VA,Fauquier,PJM,IPP Non-CHP,1,,1,1,1,Landfill Gas,LFG,IC,3,2004,1,2016, , ,38.676344,-77.77775
50152,"Fauquier Landfill Gas, LLC",56318,Fauquier Landfill Gas,Map,Map,VA,Fauquier,PJM,IPP Non-CHP,2,,1,1,1,Landfill Gas,LFG,IC,10,2004,1,2016, , ,38.676344,-77.77775
13960,NRG Cabrillo Power Ops Inc,303,Kearny,Map,Map,CA,San Diego,CISO,IPP Non-CHP,KEA2,,72,59,59,Natural Gas Fired Combustion Turbine,NG,GT,12,1969,12,2015, , ,32.834,-117.1338
13584,NRG El Segundo Operations Inc,330,El Segundo Power,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,4,,342,335,335,Natural Gas Steam Turbine,NG,ST,4,1965,12,2015, , ,33.909804,-118.4242
11208,Los Angeles Department of Water & Power,404,Scattergood,Map,Map,CA,Los Angeles,LDWP,Electric Utility,3,,496.8,445,450,Natural Gas Steam Turbine,NG,ST,10,1974,12,2015, , ,33.918151,-118.4276
15466,Public Service Co of Colorado,478,Zuni,Map,Map,CO,Denver,PSCO,Electric Utility,2,,75,60,60,Natural Gas Steam Turbine,NG,ST,6,1954,12,2015, , ,39.737348,-105.017
10623,City of Lakeland - (FL),676,C D McIntosh Jr,Map,Map,FL,Polk,FMPP,Electric Utility,ST1,,103.5,85,85,Natural Gas Steam Turbine,NG,ST,2,1971,12,2015, , ,28.0801,-81.9229
49756,Illinois Power Resources Generating LLC,856,E D Edwards,Map,Map,IL,Peoria,MISO,IPP Non-CHP,1,,136,95,105,Conventional Steam Coal,SUB,ST,5,1960,12,2015, , ,40.5958,-89.6631
14839,City of Peru - (IN),1037,Peru (IN),Map,Map,IN,Miami,MISO,Electric Utility,2,,22,20,20,Conventional Steam Coal,BIT,ST,2,1959,12,2015, , ,40.7551,-86.0575
14839,City of Peru - (IN),1037,Peru (IN),Map,Map,IN,Miami,MISO,Electric Utility,3,,12.5,12,12,Conventional Steam Coal,BIT,ST,6,1949,12,2015, , ,40.7551,-86.0575
56155,Lansing Board of Water and Light,1831,Eckert Station,Map,Map,MI,Ingham,MISO,Electric Utility,3,,47,30.6,32.3,Conventional Steam Coal,SUB,ST,6,1960,12,2015, , ,42.71839,-84.55808
16181,Rochester Public Utilities,2008,Silver Lake,Map,Map,MN,Olmsted,MISO,Electric Utility,1,,8,6.6,6.6,Conventional Steam Coal,BIT,ST,8,1948,12,2015, , ,44.02818,-92.46038
16181,Rochester Public Utilities,2008,Silver Lake,Map,Map,MN,Olmsted,MISO,Electric Utility,2,,12,7,7,Conventional Steam Coal,BIT,ST,12,1953,12,2015, , ,44.02818,-92.46038
16181,Rochester Public Utilities,2008,Silver Lake,Map,Map,MN,Olmsted,MISO,Electric Utility,3,,25,20,20,Conventional Steam Coal,BIT,ST,11,1962,12,2015, , ,44.02818,-92.46038
16181,Rochester Public Utilities,2008,Silver Lake,Map,Map,MN,Olmsted,MISO,Electric Utility,4,,54,46.4,46.4,Conventional Steam Coal,BIT,ST,12,1969,12,2015, , ,44.02818,-92.46038
3242,Central Electric Power Coop - (MO),2169,Chamois,Map,Map,MO,Osage,AECI,Electric Utility,1,,15,16,17,Conventional Steam Coal,BIT,ST,12,1953,12,2015, , ,38.6839,-91.7558
3242,Central Electric Power Coop - (MO),2169,Chamois,Map,Map,MO,Osage,AECI,Electric Utility,2,,44,47,50,Conventional Steam Coal,SUB,ST,11,1960,12,2015, , ,38.6839,-91.7558
14063,Oklahoma Gas & Electric Co,2953,Mustang,Map,Map,OK,Canadian,SWPP,Electric Utility,1,,82,0,0,Natural Gas Steam Turbine,NG,ST,5,1950,12,2015, , ,35.46988,-97.67498
14063,Oklahoma Gas & Electric Co,2953,Mustang,Map,Map,OK,Canadian,SWPP,Electric Utility,2,,63,0,0,Natural Gas Steam Turbine,NG,ST,3,1951,12,2015, , ,35.46988,-97.67498
14063,Oklahoma Gas & Electric Co,2956,Seminole,Map,Map,OK,Seminole,SWPP,Electric Utility,GT1,,23,0,0,Natural Gas Fired Combustion Turbine,NG,GT,5,1971,12,2015, , ,34.96645,-96.7258
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,10,,172.8,141,144,Conventional Steam Coal,SUB,ST,8,1959,12,2015, , ,36.0278,-87.9861
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,5,,147,107,113,Conventional Steam Coal,SUB,ST,11,1952,12,2015, , ,36.0278,-87.9861
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,6,,147,107,113,Conventional Steam Coal,SUB,ST,2,1953,12,2015, , ,36.0278,-87.9861
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,7,,172.8,141,144,Conventional Steam Coal,SUB,ST,11,1958,12,2015, , ,36.0278,-87.9861
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,8,,172.8,141,144,Conventional Steam Coal,SUB,ST,1,1959,12,2015, , ,36.0278,-87.9861
18642,Tennessee Valley Authority,3406,Johnsonville,Map,Map,TN,Humphreys,TVA,Electric Utility,9,,172.8,141,144,Conventional Steam Coal,SUB,ST,6,1959,12,2015, , ,36.0278,-87.9861
11292,City of Lubbock - (TX),3604,J Robert Massengale,Map,Map,TX,Lubbock,SWPP,Electric Utility,4,,11.5,10,10,Natural Gas Steam Turbine,NG,ST,9,1952,12,2015, , ,33.6039,-101.8408
11292,City of Lubbock - (TX),3604,J Robert Massengale,Map,Map,TX,Lubbock,SWPP,Electric Utility,5,,11.5,10,10,Natural Gas Steam Turbine,NG,ST,8,1953,12,2015, , ,33.6039,-101.8408
733,Appalachian Power Co,3775,Clinch River,Map,Map,VA,Russell,PJM,Electric Utility,3,,237.5,230,235,Conventional Steam Coal,BIT,ST,12,1961,12,2015, , ,36.9333,-82.1997
20856,Wisconsin Power & Light Co,4050,Edgewater,Map,Map,WI,Sheboygan,MISO,Electric Utility,3,,69,47.2,48.7,Conventional Steam Coal,SUB,ST,7,1951,12,2015, , ,43.715142,-87.70586
20856,Wisconsin Power & Light Co,4054,Nelson Dewey Generating Station,Map,Map,WI,Grant,MISO,Electric Utility,1,,113.6,103.9,106,Conventional Steam Coal,SUB,ST,12,1959,12,2015, , ,42.7225,-91.0085
20856,Wisconsin Power & Light Co,4054,Nelson Dewey Generating Station,Map,Map,WI,Grant,MISO,Electric Utility,2,,113.6,105.2,107.4,Conventional Steam Coal,SUB,ST,12,1962,12,2015, , ,42.7225,-91.0085
221,"Alaska Village Elec Coop, Inc",6329,Mountain Village,Map,Map,AK,Bethel,,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,11,1982,12,2015, , ,62.085569,-163.7291
8287,Hawaii Electric Light Co Inc,6478,Shipman,Map,Map,HI,Hawaii,,Electric Utility,3,,7.5,7.5,7.5,Petroleum Liquids,RFO,ST,12,1955,12,2015, , ,19.7239,-155.069
8287,Hawaii Electric Light Co Inc,6478,Shipman,Map,Map,HI,Hawaii,,Electric Utility,4,,7.5,7.5,7.5,Petroleum Liquids,RFO,ST,7,1958,12,2015, , ,19.7239,-155.069
15466,Public Service Co of Colorado,7937,Ponnequin,Map,Map,CO,Weld,WACM,Electric Utility,30,,9.9,9.9,9.9,Onshore Wind Turbine,WND,WT,8,2001,12,2015, , ,40.990489,-104.8167
15466,Public Service Co of Colorado,7937,Ponnequin,Map,Map,CO,Weld,WACM,Electric Utility,8,,16.6,15.4,15.4,Onshore Wind Turbine,WND,WT,2,1999,12,2015, , ,40.990489,-104.8167
7175,General Mills Operations Inc,10031,General Mills Operations Lodi,Map,Map,CA,San Joaquin,CISO,Industrial CHP,1,,4.6,3.2,3.2,Natural Gas Fired Combustion Turbine,NG,GT,5,1984,12,2015, , ,38.1425,-121.2994
7239,General Motors Corp-Warren,10032,Powertrain Warren General Motors,Map,Map,MI,Macomb,MISO,Industrial CHP,GT1,,4,2.7,3.2,Natural Gas Fired Combustion Turbine,NG,GT,5,1988,12,2015, , ,42.467677,-83.03921
4558,Cutrale Citrus Juices USA Inc,10188,Cutrale Citrus Juices USA II,Map,Map,FL,Polk,TEC,Industrial Non-CHP,GEN5,,4.1,3,3.7,Natural Gas Fired Combustion Turbine,NG,GT,12,2010,12,2015, , ,28.05485,-81.79817
60246,"Sunray Energy 2, LLC",10437,Sunray 2,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,13.8,13.8,13.8,Solar Thermal without Energy Storage,SUN,ST,12,1984,12,2015, , ,34.863356,-116.8276
60247,Sunray Energy 3 LLC,10438,Sunray 3,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,GEN1,,30,30,30,Solar Thermal without Energy Storage,SUN,ST,12,1985,12,2015, , ,34.863356,-116.8276
22354,"VC Porterdale Hydroelectric, LLC",50242,VC Porterdale Hydroelectric,Map,Map,GA,Newton,SOCO,IPP Non-CHP,TB-1,,1.5,1.2,0.6,Conventional Hydroelectric,WAT,HY,12,1982,12,2015, , ,33.570092,-83.89392
22354,"VC Porterdale Hydroelectric, LLC",50242,VC Porterdale Hydroelectric,Map,Map,GA,Newton,SOCO,IPP Non-CHP,TB-2,,1.5,1.2,0.6,Conventional Hydroelectric,WAT,HY,12,1982,12,2015, , ,33.570092,-83.89392
19370,United States Steel Corporation,50730,Fairfield Works,Map,Map,AL,Jefferson,SOCO,Industrial Non-CHP,GEN1,,20,20,12,Other Gases,BFG,ST,1,1928,12,2015, , ,33.4885,-86.9212
19370,United States Steel Corporation,50730,Fairfield Works,Map,Map,AL,Jefferson,SOCO,Industrial Non-CHP,GEN2,,20,20,12,Other Gases,BFG,ST,1,1928,12,2015, , ,33.4885,-86.9212
19370,United States Steel Corporation,50730,Fairfield Works,Map,Map,AL,Jefferson,SOCO,Industrial Non-CHP,GEN3,,20,20,12,Other Gases,BFG,ST,1,1941,12,2015, , ,33.4885,-86.9212
19370,United States Steel Corporation,50730,Fairfield Works,Map,Map,AL,Jefferson,SOCO,Industrial Non-CHP,GEN4,,22,20,12,Other Gases,BFG,ST,6,1995,12,2015, , ,33.4885,-86.9212
18158,RockTenn CP LLC Coshocton,50811,RockTenn Coshocton Mill,Map,Map,OH,Coshocton,PJM,Industrial CHP,GEN1,,16.5,12,14.2,Wood/Wood Waste Biomass,WDS,ST,11,1981,12,2015, , ,40.27971,-81.86234
49969,"Lincoln Paper and Tissue, LLC",54587,Lincoln Paper & Tissue,Map,Map,ME,Penobscot,ISNE,Industrial CHP,TG-3,,13.5,9,11,Wood/Wood Waste Biomass,WDS,ST,12,2007,12,2015, , ,45.3669,-68.5106
50081,AE Operations LLC,55611,Mingo Junction Energy Center,Map,Map,OH,Jefferson,PJM,IPP CHP,GEN1,,32,30,28,Other Gases,OG,ST,8,1998,12,2015, , ,40.3136,-80.6058
9205,Illinois Electricial Gen Partn,55759,Roxana Resource Recovery,Map,Map,IL,Madison,MISO,IPP Non-CHP,RX1,,1.1,0.9,0.9,Landfill Gas,LFG,IC,11,1999,12,2015, , ,38.8311,-90.0119
9205,Illinois Electricial Gen Partn,55759,Roxana Resource Recovery,Map,Map,IL,Madison,MISO,IPP Non-CHP,RX2,,1.1,0.9,0.9,Landfill Gas,LFG,IC,11,1999,12,2015, , ,38.8311,-90.0119
9205,Illinois Electricial Gen Partn,55759,Roxana Resource Recovery,Map,Map,IL,Madison,MISO,IPP Non-CHP,RX3,,1.1,0.9,0.9,Landfill Gas,LFG,IC,11,1999,12,2015, , ,38.8311,-90.0119
9205,Illinois Electricial Gen Partn,55759,Roxana Resource Recovery,Map,Map,IL,Madison,MISO,IPP Non-CHP,RX4,,1.1,0.9,0.9,Landfill Gas,LFG,IC,11,1999,12,2015, , ,38.8311,-90.0119
9205,Illinois Electricial Gen Partn,55762,Brickyard Energy Partners LLC,Map,Map,IL,Vermilion,MISO,IPP Non-CHP,BR1,,1.1,0.9,0.9,Landfill Gas,LFG,IC,9,1999,12,2015, , ,40.1003,-87.6111
9205,Illinois Electricial Gen Partn,55762,Brickyard Energy Partners LLC,Map,Map,IL,Vermilion,MISO,IPP Non-CHP,BR2,,1.1,0.9,0.9,Landfill Gas,LFG,IC,9,1999,12,2015, , ,40.1003,-87.6111
9205,Illinois Electricial Gen Partn,55762,Brickyard Energy Partners LLC,Map,Map,IL,Vermilion,MISO,IPP Non-CHP,BR3,,1.1,0.9,0.9,Landfill Gas,LFG,IC,9,1999,12,2015, , ,40.1003,-87.6111
9205,Illinois Electricial Gen Partn,55762,Brickyard Energy Partners LLC,Map,Map,IL,Vermilion,MISO,IPP Non-CHP,BR5,,1.1,0.9,0.9,Landfill Gas,LFG,IC,10,2014,12,2015, , ,40.1003,-87.6111
9205,Illinois Electricial Gen Partn,55764,Upper Rock Energy Partners LLC,Map,Map,IL,Rock Island,MISO,IPP Non-CHP,UR1,,1.1,0.9,0.9,Landfill Gas,LFG,IC,4,2000,12,2015, , ,41.5367,-90.3761
9205,Illinois Electricial Gen Partn,55764,Upper Rock Energy Partners LLC,Map,Map,IL,Rock Island,MISO,IPP Non-CHP,UR2,,1.1,0.9,0.9,Landfill Gas,LFG,IC,4,2000,12,2015, , ,41.5367,-90.3761
9205,Illinois Electricial Gen Partn,55764,Upper Rock Energy Partners LLC,Map,Map,IL,Rock Island,MISO,IPP Non-CHP,UR3,,1.1,0.9,0.9,Landfill Gas,LFG,IC,4,2000,12,2015, , ,41.5367,-90.3761
9205,Illinois Electricial Gen Partn,55764,Upper Rock Energy Partners LLC,Map,Map,IL,Rock Island,MISO,IPP Non-CHP,UR4,,1.1,0.9,0.9,Landfill Gas,LFG,IC,4,2003,12,2015, , ,41.5367,-90.3761
56599,Wind Energy America Inc,56216,L J Trust,Map,Map,IA,Osceola,MISO,IPP Non-CHP,LJT2,,2,2,2,Onshore Wind Turbine,WND,WT,6,2011,12,2015, , ,43.4058,-95.6547
56599,Wind Energy America Inc,56218,Zachary Ridge LLC,Map,Map,IA,Osceola,MISO,IPP Non-CHP,ZR2,,2,2,2,Onshore Wind Turbine,WND,WT,1,2010,12,2015, , ,43.4058,-95.6575
56921,Charleston Clean Energy LLC,57587,The Charleston Clean Energy Facility,Map,Map,WV,Kanawha,PJM,IPP Non-CHP,1,,1.1,1.1,1.1,Landfill Gas,LFG,IC,2,2011,12,2015, , ,38.309167,-81.62222
56921,Charleston Clean Energy LLC,57587,The Charleston Clean Energy Facility,Map,Map,WV,Kanawha,PJM,IPP Non-CHP,2,,1.1,1.1,1.1,Landfill Gas,LFG,IC,2,2011,12,2015, , ,38.309167,-81.62222
58133,Mercy Medical Center,58163,Mercy Medical Center,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,2,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,1,1992,12,2015, , ,40.688333,-73.63083
58834,CH4 Power Inc,58967,IDE 1 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT1,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,5,2012,12,2015, , ,42.756944,-114.2219
58834,CH4 Power Inc,58967,IDE 1 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT2,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,5,2012,12,2015, , ,42.756944,-114.2219
58834,CH4 Power Inc,58967,IDE 1 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT3,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,5,2012,12,2015, , ,42.756944,-114.2219
58834,CH4 Power Inc,58968,IDE 2 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT1,,1.5,1.5,1.5,Other Waste Biomass,OBG,IC,11,2012,12,2015, , ,42.756944,-114.6133
58834,CH4 Power Inc,58968,IDE 2 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT2,,1.5,1.5,1.5,Other Waste Biomass,OBG,IC,11,2012,12,2015, , ,42.756944,-114.6133
58834,CH4 Power Inc,58968,IDE 2 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT3,,1.5,1.5,1.5,Other Waste Biomass,OBG,IC,11,2012,12,2015, , ,42.756944,-114.6133
58834,CH4 Power Inc,58969,IDE 3 LLC,Map,Map,ID,Gooding,IPCO,IPP Non-CHP,UNIT1,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,11,2012,12,2015, , ,42.866111,-114.7928
58834,CH4 Power Inc,58969,IDE 3 LLC,Map,Map,ID,Gooding,IPCO,IPP Non-CHP,UNIT2,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,11,2012,12,2015, , ,42.866111,-114.7928
58834,CH4 Power Inc,58970,IDE 4 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT1,,1.1,1.1,1.1,Other Waste Biomass,OBG,IC,3,2013,12,2015, , ,42.6825,-114.6281
58834,CH4 Power Inc,58970,IDE 4 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT2,,1.1,1.1,1.1,Other Waste Biomass,OBG,IC,3,2013,12,2015, , ,42.6825,-114.6281
58834,CH4 Power Inc,58970,IDE 4 LLC,Map,Map,ID,Jerome,IPCO,IPP Non-CHP,UNIT3,,1.1,1.1,1.1,Other Waste Biomass,OBG,IC,3,2013,12,2015, , ,42.6825,-114.6281
58834,CH4 Power Inc,58971,California Dairy Energy I LLC,Map,Map,CA,Tulare,CISO,IPP Non-CHP,UNIT1,,1.1,1.1,1.1,Other Waste Biomass,OBG,IC,5,2012,12,2015, , ,36.295,-119.4167
58834,CH4 Power Inc,58971,California Dairy Energy I LLC,Map,Map,CA,Tulare,CISO,IPP Non-CHP,UNIT2,,1.1,1.1,1.1,Other Waste Biomass,OBG,IC,5,2012,12,2015, , ,36.295,-119.4167
58834,CH4 Power Inc,58971,California Dairy Energy I LLC,Map,Map,CA,Tulare,CISO,IPP Non-CHP,UNIT3,,1.1,1.1,1.1,Other Waste Biomass,OBG,IC,5,2012,12,2015, , ,36.295,-119.4167
59484,Framingham State University,59717,Framingham State University Plant,Map,Map,MA,Middlesex,ISNE,Commercial Non-CHP,MSC,,0.1,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,6,1974,12,2015, , ,42.297949,-71.43607
803,Arizona Public Service Co,113,Cholla,Map,Map,AZ,Navajo,AZPS,Electric Utility,2,,288.9,260,260,Conventional Steam Coal,SUB,ST,6,1978,11,2015, , ,34.9394,-110.3033
19804,City of Vero Beach - (FL),693,Vero Beach Municipal Power Plant,Map,Map,FL,Indian River,FMPP,Electric Utility,1,,12.5,13,13,Natural Gas Steam Turbine,NG,ST,11,1961,11,2015, , ,27.633382,-80.37755
19804,City of Vero Beach - (FL),693,Vero Beach Municipal Power Plant,Map,Map,FL,Indian River,FMPP,Electric Utility,2,G561,16.5,13,13,Natural Gas Fired Combined Cycle,NG,CA,8,1964,11,2015, , ,27.633382,-80.37755
19804,City of Vero Beach - (FL),693,Vero Beach Municipal Power Plant,Map,Map,FL,Indian River,FMPP,Electric Utility,5,G561,41.4,35,40,Natural Gas Fired Combined Cycle,NG,CT,12,1992,11,2015, , ,27.633382,-80.37755
18454,Tampa Electric Co,748,Phillips,Map,Map,FL,Highlands,TEC,Electric Utility,1,,19.2,18,18,Petroleum Liquids,DFO,IC,6,1983,11,2015, , ,27.4439,-81.3633
18454,Tampa Electric Co,748,Phillips,Map,Map,FL,Highlands,TEC,Electric Utility,2,,19.2,18,18,Petroleum Liquids,DFO,IC,6,1983,11,2015, , ,27.4439,-81.3633
22500,"Evergy Kansas Central, Inc",1248,Hutchinson Energy Center,Map,Map,KS,Reno,SWPP,Electric Utility,ST4,,172,176,176,Natural Gas Steam Turbine,NG,ST,5,1965,11,2015, , ,38.0906,-97.87472
22500,"Evergy Kansas Central, Inc",1250,Lawrence Energy Center,Map,Map,KS,Douglas,SWPP,Electric Utility,3,,49,48,48,Conventional Steam Coal,SUB,ST,1,1955,11,2015, , ,39.0072,-95.26917
22500,"Evergy Kansas Central, Inc",1252,Tecumseh Energy Center,Map,Map,KS,Shawnee,SWPP,Electric Utility,8,,150,130,130,Conventional Steam Coal,SUB,ST,4,1962,11,2015, , ,39.0539,-95.56889
12897,Moose Lake Water & Light Comm,1996,Moose Lake,Map,Map,MN,Carlton,MISO,Electric Utility,2,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,11,1952,11,2015, , ,46.454097,-92.76056
3046,Duke Energy Progress - (NC),3250,Darlington County,Map,Map,SC,Darlington,CPLE,Electric Utility,11,,66.8,52,67,Petroleum Liquids,DFO,GT,9,1974,11,2015, , ,34.4185,-80.1657
733,Appalachian Power Co,3938,Philip Sporn,Map,Map,WV,Mason,PJM,Electric Utility,1,,152.5,145,150,Conventional Steam Coal,BIT,ST,1,1950,11,2015, , ,38.9669,-81.9231
733,Appalachian Power Co,3938,Philip Sporn,Map,Map,WV,Mason,PJM,Electric Utility,2,,152.5,145,150,Conventional Steam Coal,BIT,ST,7,1950,11,2015, , ,38.9669,-81.9231
733,Appalachian Power Co,3938,Philip Sporn,Map,Map,WV,Mason,PJM,Electric Utility,3,,152.5,145,150,Conventional Steam Coal,BIT,ST,8,1951,11,2015, , ,38.9669,-81.9231
733,Appalachian Power Co,3938,Philip Sporn,Map,Map,WV,Mason,PJM,Electric Utility,4,,152.5,145,150,Conventional Steam Coal,BIT,ST,2,1952,11,2015, , ,38.9669,-81.9231
56293,DTE Stoneman LLC,4146,E J Stoneman Station,Map,Map,WI,Grant,MISO,IPP Non-CHP,1,,18,15,15,Wood/Wood Waste Biomass,WDS,ST,1,1952,11,2015, , ,42.70826,-90.98474
56293,DTE Stoneman LLC,4146,E J Stoneman Station,Map,Map,WI,Grant,MISO,IPP Non-CHP,2,,35,35,35,Wood/Wood Waste Biomass,WDS,ST,4,1952,11,2015, , ,42.70826,-90.98474
54842,WM Renewable Energy LLC,50578,Stowe Power Production Plant,Map,Map,PA,Montgomery,PJM,IPP Non-CHP,GEN2,,3,2.9,3,Landfill Gas,LFG,GT,5,1991,11,2015, , ,40.27244,-75.67035
10127,Kenetech Windpower Inc,50712,Altamont Pass Windplant,Map,Map,CA,Alameda,CISO,IPP Non-CHP,GEN1,,332.5,332.5,332.5,Onshore Wind Turbine,WND,WT,1,1983,11,2015, , ,37.7341,-121.6516
60717,"Quantum Lake Power, LP",54423,Quantum Lake Power LP,Map,Map,FL,Lake,FPC,IPP CHP,GT1,CC1,48.8,48.5,48.5,Natural Gas Fired Combined Cycle,NG,CT,7,1993,11,2015, , ,28.9158,-81.676
60717,"Quantum Lake Power, LP",54423,Quantum Lake Power LP,Map,Map,FL,Lake,FPC,IPP CHP,GT2,CC1,58.9,48.5,48.5,Natural Gas Fired Combined Cycle,NG,CT,7,1993,11,2015, , ,28.9158,-81.676
60717,"Quantum Lake Power, LP",54423,Quantum Lake Power LP,Map,Map,FL,Lake,FPC,IPP CHP,ST1,CC1,26.5,24,24,Natural Gas Fired Combined Cycle,NG,CA,7,1993,11,2015, , ,28.9158,-81.676
57170,"EDF Renewable Asset Holdings, Inc.",54687,Difwind Farms Ltd VIII,Map,Map,CA,Kern,CISO,IPP Non-CHP,EXIS,,15,15,15,Onshore Wind Turbine,WND,WT,1,1987,11,2015, , ,35.0506,-118.1714
6862,"Green Mountain Storage, LLC",55370,"Green Mountain Storage, LLC",Map,Map,PA,Somerset,PJM,IPP Non-CHP,N60,,10.4,10.4,10.4,Onshore Wind Turbine,WND,WT,5,2000,11,2015, , ,39.851389,-79.07056
18454,Tampa Electric Co,55893,Partnership Station,Map,Map,FL,Hillsborough,TEC,Electric Utility,1,,2.9,3,3,Natural Gas Internal Combustion Engine,NG,IC,5,2001,11,2015, , ,27.9253,-82.4414
18454,Tampa Electric Co,55893,Partnership Station,Map,Map,FL,Hillsborough,TEC,Electric Utility,2,,2.9,3,3,Natural Gas Internal Combustion Engine,NG,IC,5,2001,11,2015, , ,27.9253,-82.4414
49777,SP Fiber Technologies NW LLC,56124,SPFT - Newberg Cogen,Map,Map,OR,Yamhill,PGE,Industrial CHP,TG1,,12.5,4.5,4.5,Wood/Wood Waste Biomass,WDS,ST,4,1979,11,2015, , ,45.2879,-122.9627
7140,Georgia Power Co,733,Kraft,Map,Map,GA,Chatham,SOCO,Electric Utility,2,,54.4,52,52,Conventional Steam Coal,BIT,ST,5,1961,10,2015, , ,32.1486,-81.1458
7140,Georgia Power Co,733,Kraft,Map,Map,GA,Chatham,SOCO,Electric Utility,3,,103.5,101,101,Conventional Steam Coal,BIT,ST,5,1965,10,2015, , ,32.1486,-81.1458
7140,Georgia Power Co,733,Kraft,Map,Map,GA,Chatham,SOCO,Electric Utility,4,,126,115,115,Natural Gas Steam Turbine,NG,ST,3,1972,10,2015, , ,32.1486,-81.1458
7140,Georgia Power Co,733,Kraft,Map,Map,GA,Chatham,SOCO,Electric Utility,ST1,,50,48,48,Conventional Steam Coal,BIT,ST,7,1958,10,2015, , ,32.1486,-81.1458
10171,Kentucky Utilities Co,1357,Green River,Map,Map,KY,Muhlenberg,LGEE,Electric Utility,3,,75,68,71,Conventional Steam Coal,BIT,ST,4,1954,10,2015, , ,37.3636,-87.1214
10171,Kentucky Utilities Co,1357,Green River,Map,Map,KY,Muhlenberg,LGEE,Electric Utility,4,,113.6,93,98,Conventional Steam Coal,BIT,ST,7,1959,10,2015, , ,37.3636,-87.1214
3265,Cleco Power LLC,1435,Franklin (LA),Map,Map,LA,St Mary,MISO,Electric Utility,GT1,,10,8,8,Natural Gas Fired Combustion Turbine,NG,GT,1,1973,10,2015, , ,29.822222,-91.5425
17543,South Carolina Public Service Authority,3319,Jefferies,Map,Map,SC,Berkeley,SC,Electric Utility,1,,50,42,44,Petroleum Liquids,WO,ST,1,1954,10,2015, , ,33.244404,-79.99091
17543,South Carolina Public Service Authority,3319,Jefferies,Map,Map,SC,Berkeley,SC,Electric Utility,2,,50,42,44,Petroleum Liquids,WO,ST,1,1954,10,2015, , ,33.244404,-79.99091
56881,Valley NG Power Company LLC,3508,Valley (TX),Map,Map,TX,Fannin,ERCO,IPP Non-CHP,1,,198.9,174,174,Natural Gas Steam Turbine,NG,ST,11,1962,10,2015, , ,33.628143,-96.36761
56881,Valley NG Power Company LLC,3508,Valley (TX),Map,Map,TX,Fannin,ERCO,IPP Non-CHP,2,,580.5,520,520,Natural Gas Steam Turbine,NG,ST,12,1967,10,2015, , ,33.628143,-96.36761
56881,Valley NG Power Company LLC,3508,Valley (TX),Map,Map,TX,Fannin,ERCO,IPP Non-CHP,3,,396,375,375,Natural Gas Steam Turbine,NG,ST,5,1971,10,2015, , ,33.628143,-96.36761
9788,John Deere Harvester Works Co,10039,John Deere Harvester Works,Map,Map,IL,Rock Island,MISO,Industrial CHP,GEN6,,2.5,2.5,2.5,Conventional Steam Coal,BIT,ST,11,1960,10,2015, , ,41.524315,-90.43659
1991,Boise White Paper LLC,10486,Boise Cascade International Falls,Map,Map,MN,Koochiching,MISO,Industrial CHP,GEN1,,4,4,4,Wood/Wood Waste Biomass,BLQ,ST,1,1927,10,2015, , ,48.6067,-93.4066
1991,Boise White Paper LLC,10486,Boise Cascade International Falls,Map,Map,MN,Koochiching,MISO,Industrial CHP,GEN2,,4,4,4,Wood/Wood Waste Biomass,BLQ,ST,1,1927,10,2015, , ,48.6067,-93.4066
1991,Boise White Paper LLC,10486,Boise Cascade International Falls,Map,Map,MN,Koochiching,MISO,Industrial CHP,GEN3,,7.5,7.5,7.5,Wood/Wood Waste Biomass,BLQ,ST,1,1948,10,2015, , ,48.6067,-93.4066
1991,Boise White Paper LLC,10486,Boise Cascade International Falls,Map,Map,MN,Koochiching,MISO,Industrial CHP,GEN4,,7.5,7.5,7.5,Wood/Wood Waste Biomass,BLQ,ST,1,1947,10,2015, , ,48.6067,-93.4066
18155,Westrock (LA),50810,Westrock Hodge (LA),Map,Map,LA,Jackson,MISO,Industrial CHP,NO 6,,5,5,5,Wood/Wood Waste Biomass,BLQ,ST,12,1952,10,2015, , ,32.2752,-92.7277
63997,Western Power and Steam II LLC,54410,Western Power & Steam Inc,Map,Map,CA,Kern,CISO,Industrial CHP,STG,,8.3,0,0,Natural Gas Fired Combined Cycle,NG,CA,3,1990,10,2015, , ,35.440539,-119.0129
17069,Shepherd Center,54813,Shepherd Center,Map,Map,GA,Fulton,SOCO,IPP Non-CHP,5,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,8,2009,10,2015, , ,33.8111,-84.3928
57300,Bayer CropScience,57917,Bayer CropScience Institute Plant,Map,Map,WV,Kanawha,PJM,Industrial CHP,2,,6.3,6.3,6.3,Conventional Steam Coal,BIT,ST,4,1961,10,2015, , ,38.380833,-81.7725
18642,Tennessee Valley Authority,50,Widows Creek,Map,Map,AL,Jackson,TVA,Electric Utility,7,,575,473,476,Conventional Steam Coal,BIT,ST,2,1961,9,2015, , ,34.883022,-85.75525
18642,Tennessee Valley Authority,50,Widows Creek,Map,Map,AL,Jackson,TVA,Electric Utility,8,,550,465,469,Conventional Steam Coal,BIT,ST,2,1965,9,2015, , ,34.883022,-85.75525
56155,Lansing Board of Water and Light,1831,Eckert Station,Map,Map,MI,Ingham,MISO,Electric Utility,1,,44,32.9,35.8,Conventional Steam Coal,SUB,ST,6,1954,9,2015, , ,42.71839,-84.55808
6526,FirstEnergy Generation Corp,2864,FirstEnergy R E Burger,Map,Map,OH,Belmont,PJM,IPP Non-CHP,A1,,2.5,2,2,Petroleum Liquids,DFO,IC,5,1972,9,2015, , ,39.91,-80.76083
6526,FirstEnergy Generation Corp,2864,FirstEnergy R E Burger,Map,Map,OH,Belmont,PJM,IPP Non-CHP,B1,,2.5,2,2,Petroleum Liquids,DFO,IC,5,1972,9,2015, , ,39.91,-80.76083
6526,FirstEnergy Generation Corp,2864,FirstEnergy R E Burger,Map,Map,OH,Belmont,PJM,IPP Non-CHP,B2,,2.5,3,3,Petroleum Liquids,DFO,IC,5,1972,9,2015, , ,39.91,-80.76083
14354,PacifiCorp,3655,Olmstead,Map,Map,UT,Utah,PACE,Electric Utility,1,,2.4,2.3,2.3,Conventional Hydroelectric,WAT,HY,7,1910,9,2015, , ,40.315796,-111.6547
14354,PacifiCorp,3655,Olmstead,Map,Map,UT,Utah,PACE,Electric Utility,2,,2.4,2.3,2.3,Conventional Hydroelectric,WAT,HY,7,1910,9,2015, , ,40.315796,-111.6547
14354,PacifiCorp,3655,Olmstead,Map,Map,UT,Utah,PACE,Electric Utility,4,,5.5,5.4,5.4,Conventional Hydroelectric,WAT,HY,7,1922,9,2015, , ,40.315796,-111.6547
327,Air Liquide Large Industries U S LP,10298,Bayou Cogen Plant,Map,Map,TX,Harris,ERCO,Industrial CHP,GEN2,,75,65,85,Natural Gas Fired Combustion Turbine,NG,GT,12,1984,9,2015, , ,29.6225,-95.0458
54889,Carlyle/Riverstone Renewable Energy,10381,Coastal Carolina Clean Power,Map,Map,NC,Duplin,CPLE,IPP CHP,GEN1,,44.1,27,27,Wood/Wood Waste Biomass,WDS,ST,4,1986,9,2015, , ,35.0217,-77.8583
11217,Los Angeles County Sanitation,10471,Spadra Landfill Gas to Energy,Map,Map,CA,Los Angeles,CISO,Commercial Non-CHP,GEN1,,10.6,5,5,Landfill Gas,LFG,ST,2,1990,9,2015, , ,34.0408,-117.8217
7662,"Gallop Power Greenville, LLC",54852,Greenville Steam,Map,Map,ME,Piscataquis,ISNE,IPP Non-CHP,1,,15.6,16,16,Wood/Wood Waste Biomass,WDS,ST,1,1988,9,2015, , ,45.4542,-69.61
56148,Aspen Power LLC,56931,Aspen Biomass Power Plant,Map,Map,TX,Angelina,ERCO,IPP Non-CHP,GEN7,,44,50,50,Wood/Wood Waste Biomass,WDS,ST,9,2011,9,2015, , ,31.365833,-94.74361
57300,Bayer CropScience,57917,Bayer CropScience Institute Plant,Map,Map,WV,Kanawha,PJM,Industrial CHP,1,,6.3,6.3,6.3,Conventional Steam Coal,BIT,ST,5,1958,9,2015, , ,38.380833,-81.7725
57322,Naval Facilities Engineering Command,57944,Goddard Steam Plant,Map,Map,MD,Charles,PJM,Commercial CHP,1,,6.2,5,3.5,Petroleum Liquids,RFO,ST,7,1957,9,2015, , ,38.586849,-77.17314
57322,Naval Facilities Engineering Command,57944,Goddard Steam Plant,Map,Map,MD,Charles,PJM,Commercial CHP,2,,6.2,5,3.5,Petroleum Liquids,RFO,ST,7,1957,9,2015, , ,38.586849,-77.17314
59667,NAVFAC Midlant PWD Great Lakes,59884,Great Lakes Central Power Plant,Map,Map,IL,Lake,PJM,IPP CHP,GTG-1,,5.5,4.5,5.5,Natural Gas Fired Combustion Turbine,NG,GT,9,2005,9,2015, , ,42.31,-87.83
59667,NAVFAC Midlant PWD Great Lakes,59884,Great Lakes Central Power Plant,Map,Map,IL,Lake,PJM,IPP CHP,GTG-2,,5.5,4.5,5.5,Natural Gas Fired Combustion Turbine,NG,GT,9,2005,9,2015, , ,42.31,-87.83
59667,NAVFAC Midlant PWD Great Lakes,59884,Great Lakes Central Power Plant,Map,Map,IL,Lake,PJM,IPP CHP,STG-1,,1.5,0.5,1.3,Natural Gas Steam Turbine,NG,ST,9,1998,9,2015, , ,42.31,-87.83
59667,NAVFAC Midlant PWD Great Lakes,59884,Great Lakes Central Power Plant,Map,Map,IL,Lake,PJM,IPP CHP,STG-2,,1.5,0.5,1.3,Natural Gas Steam Turbine,NG,ST,9,1998,9,2015, , ,42.31,-87.83
195,Alabama Power Co,3,Barry,Map,Map,AL,Mobile,SOCO,Electric Utility,3,,272,249,249,Conventional Steam Coal,BIT,ST,7,1959,8,2015, , ,31.0069,-88.0103
195,Alabama Power Co,8,Gorgas,Map,Map,AL,Walker,SOCO,Electric Utility,6,,125,103,103,Conventional Steam Coal,BIT,ST,4,1951,8,2015, , ,33.644344,-87.19649
195,Alabama Power Co,8,Gorgas,Map,Map,AL,Walker,SOCO,Electric Utility,7,,125,104,104,Conventional Steam Coal,BIT,ST,7,1952,8,2015, , ,33.644344,-87.19649
15466,Public Service Co of Colorado,469,Cherokee,Map,Map,CO,Adams,PSCO,Electric Utility,3,,170.5,152,152,Conventional Steam Coal,BIT,ST,6,1962,8,2015, , ,39.807275,-104.9645
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,6,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,9,1963,8,2015, , ,46.8731,-119.9703
3522,Chugach Electric Assn Inc,6293,International,Map,Map,AK,Anchorage,,Electric Utility,3,,16.3,16.7,18.5,Natural Gas Fired Combustion Turbine,NG,GT,11,1969,8,2015, , ,61.168972,-149.911
7833,Gwitchyaa Zhee Utility Co,7174,Gwitchyaa Zhee,Map,Map,AK,Yukon Koyukuk,,Electric Utility,2A,,0.5,0.3,0.4,Petroleum Liquids,DFO,IC,8,2012,8,2015, , ,66.566287,-145.2531
7833,Gwitchyaa Zhee Utility Co,7174,Gwitchyaa Zhee,Map,Map,AK,Yukon Koyukuk,,Electric Utility,4A,,0.5,0.3,0.4,Petroleum Liquids,DFO,IC,1,2011,8,2015, , ,66.566287,-145.2531
7833,Gwitchyaa Zhee Utility Co,7174,Gwitchyaa Zhee,Map,Map,AK,Yukon Koyukuk,,Electric Utility,6,,0.5,0.3,0.4,Petroleum Liquids,DFO,IC,11,2009,8,2015, , ,66.566287,-145.2531
13781,Northern States Power Co - Minnesota,7376,Alliant Techsystems,Map,Map,MN,Hennepin,MISO,Electric Utility,1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,1,1994,8,2015, , ,44.927,-93.393
7160,Geysers Power Co LLC,10469,Bear Canyon Power Plant,Map,Map,CA,Lake,CISO,IPP Non-CHP,BVC1,,12.2,0,0,Geothermal,GEO,ST,1,1988,8,2015, , ,38.762968,-122.6929
7160,Geysers Power Co LLC,10469,Bear Canyon Power Plant,Map,Map,CA,Lake,CISO,IPP Non-CHP,BVC2,,12.2,0,0,Geothermal,GEO,ST,1,1988,8,2015, , ,38.762968,-122.6929
13484,NewYork-Presbyterian Brooklyn Methodist Hospital,52091,NewYork-Presbyterian Brooklyn Methodist,Map,Map,NY,Kings,NYIS,Commercial Non-CHP,3A,,0.9,0.7,0.9,Natural Gas Internal Combustion Engine,NG,IC,1,1991,8,2015, , ,40.6679,-73.9787
13484,NewYork-Presbyterian Brooklyn Methodist Hospital,52091,NewYork-Presbyterian Brooklyn Methodist,Map,Map,NY,Kings,NYIS,Commercial Non-CHP,4C,,0.9,0.7,0.9,Natural Gas Internal Combustion Engine,NG,IC,1,1991,8,2015, , ,40.6679,-73.9787
221,"Alaska Village Elec Coop, Inc",57051,Noatak,Map,Map,AK,Northwest Arctic,,Electric Utility,UNIT5,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,4,1990,8,2015, , ,67.570931,-162.9657
221,"Alaska Village Elec Coop, Inc",57061,St. Michael,Map,Map,AK,Nome,,Electric Utility,UNIT1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,12,2005,8,2015, , ,63.4775,-162.0383
221,"Alaska Village Elec Coop, Inc",57061,St. Michael,Map,Map,AK,Nome,,Electric Utility,UNIT2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,3,2000,8,2015, , ,63.4775,-162.0383
221,"Alaska Village Elec Coop, Inc",57061,St. Michael,Map,Map,AK,Nome,,Electric Utility,UNIT3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,12,1995,8,2015, , ,63.4775,-162.0383
56774,S Montana Elec Gen and Trans Coop Inc,57480,Highwood Generating Station,Map,Map,MT,Cascade,NWMT,Electric Utility,GTG1,,42.6,40.5,42.5,Natural Gas Fired Combustion Turbine,NG,GT,1,2012,8,2015, , ,47.551667,-111.0344
56953,"Bos Dairy, LLC",57625,"Bos Dairy, LLC",Map,Map,IN,Jasper,MISO,Industrial Non-CHP,BOS1,,0.4,0.3,0.3,Other Waste Biomass,OBG,IC,1,2005,8,2015, , ,41.1153,-87.2328
16955,City of Seward - (AK),92,Seward (AK),Map,Map,AK,Kenai Peninsula,,Electric Utility,1,,1.5,1,1.2,Petroleum Liquids,DFO,IC,4,1965,7,2015, , ,60.130922,-149.435
16955,City of Seward - (AK),92,Seward (AK),Map,Map,AK,Kenai Peninsula,,Electric Utility,2,,1.5,1,1.2,Petroleum Liquids,DFO,IC,4,1965,7,2015, , ,60.130922,-149.435
803,Arizona Public Service Co,116,Ocotillo,Map,Map,AZ,Maricopa,AZPS,Electric Utility,PV1,,0.1,0.1,0.1,Solar Photovoltaic,SUN,PV,3,1998,7,2015, ,0.1,33.4225,-111.9122
803,Arizona Public Service Co,116,Ocotillo,Map,Map,AZ,Maricopa,AZPS,Electric Utility,PV2,,0.1,0.1,0.1,Solar Photovoltaic,SUN,PV,10,1999,7,2015, ,0.1,33.4225,-111.9122
803,Arizona Public Service Co,116,Ocotillo,Map,Map,AZ,Maricopa,AZPS,Electric Utility,PVM,,0.4,0.4,0.4,Solar Photovoltaic,SUN,PV,4,1988,7,2015, ,0.4,33.4225,-111.9122
219,Alaska Power and Telephone Co,421,Craig (AK),Map,Map,AK,Prince of Wales Ketchikan,,Electric Utility,3A,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,8,1991,7,2015, , ,55.47691,-133.1487
6455,"Duke Energy Florida, LLC",629,G E Turner,Map,Map,FL,Volusia,FPC,Electric Utility,P3,,71.2,53,50,Petroleum Liquids,DFO,GT,8,1974,7,2015, , ,28.869577,-81.27396
9417,Interstate Power and Light Co,1889,Hills,Map,Map,MN,Rock,MISO,Electric Utility,1,,2,2,2,Petroleum Liquids,DFO,IC,1,1996,7,2015, , ,43.528874,-96.36472
9417,Interstate Power and Light Co,1889,Hills,Map,Map,MN,Rock,MISO,Electric Utility,2,,2,2,2,Petroleum Liquids,DFO,IC,1,1960,7,2015, , ,43.528874,-96.36472
12686,Mississippi Power Co,2049,Jack Watson,Map,Map,MS,Harrison,SOCO,Electric Utility,1,,93.8,76,76,Natural Gas Steam Turbine,NG,ST,6,1957,7,2015, , ,30.4392,-89.0286
12686,Mississippi Power Co,2049,Jack Watson,Map,Map,MS,Harrison,SOCO,Electric Utility,2,,93.8,76,76,Natural Gas Steam Turbine,NG,ST,5,1960,7,2015, , ,30.4392,-89.0286
16572,Salt River Project,7998,Tri Cities,Map,Map,AZ,Maricopa,SRP,Electric Utility,TC1,,1,0.8,0.8,Landfill Gas,LFG,IC,9,2001,7,2015, , ,33.4833,-111.8172
16572,Salt River Project,7998,Tri Cities,Map,Map,AZ,Maricopa,SRP,Electric Utility,TC2,,1,0.8,0.8,Landfill Gas,LFG,IC,9,2001,7,2015, , ,33.4833,-111.8172
16572,Salt River Project,7998,Tri Cities,Map,Map,AZ,Maricopa,SRP,Electric Utility,TC3,,1,0.8,0.8,Landfill Gas,LFG,IC,9,2001,7,2015, , ,33.4833,-111.8172
16572,Salt River Project,7998,Tri Cities,Map,Map,AZ,Maricopa,SRP,Electric Utility,TC4,,1,0.8,0.8,Landfill Gas,LFG,IC,9,2001,7,2015, , ,33.4833,-111.8172
16572,Salt River Project,7998,Tri Cities,Map,Map,AZ,Maricopa,SRP,Electric Utility,TC5,,1,0.8,0.8,Landfill Gas,LFG,IC,9,2001,7,2015, , ,33.4833,-111.8172
54842,WM Renewable Energy LLC,54033,Wheelabrator North Broward,Map,Map,FL,Broward,FPL,IPP Non-CHP,GEN1,,67.6,56,56,Municipal Solid Waste,MSW,ST,7,1991,7,2015, , ,26.2878,-80.1581
56773,"Toyon Landfill Gas Conversion, LLC",54327,Toyon Power Station,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,TOY4,,1.8,1.7,1.7,Landfill Gas,LFG,IC,1,1986,7,2015, , ,34.146253,-118.3049
17164,Sierra Pacific Industries,55049,Sierra Pacific Anderson Facility,Map,Map,CA,Shasta,CISO,Industrial CHP,GEN1,,4,3.9,4.2,Wood/Wood Waste Biomass,WDS,ST,1,1999,7,2015, , ,40.4731,-122.3206
9324,Indiana Michigan Power Co,988,Tanners Creek,Map,Map,IN,Dearborn,PJM,Electric Utility,1,,152.5,145,145,Conventional Steam Coal,BIT,ST,3,1951,6,2015, , ,39.0814,-84.8594
9324,Indiana Michigan Power Co,988,Tanners Creek,Map,Map,IN,Dearborn,PJM,Electric Utility,2,,152.5,145,145,Conventional Steam Coal,BIT,ST,11,1952,6,2015, , ,39.0814,-84.8594
9324,Indiana Michigan Power Co,988,Tanners Creek,Map,Map,IN,Dearborn,PJM,Electric Utility,3,,215.4,200,205,Conventional Steam Coal,BIT,ST,12,1954,6,2015, , ,39.0814,-84.8594
9324,Indiana Michigan Power Co,988,Tanners Creek,Map,Map,IN,Dearborn,PJM,Electric Utility,4,,579.7,500,500,Conventional Steam Coal,BIT,ST,7,1964,6,2015, , ,39.0814,-84.8594
5860,Empire District Electric Co,1239,Riverton,Map,Map,KS,Cherokee,SWPP,Electric Utility,8,,50,54,54,Natural Gas Steam Turbine,NG,ST,6,1954,6,2015, , ,37.072616,-94.6987
5860,Empire District Electric Co,1239,Riverton,Map,Map,KS,Cherokee,SWPP,Electric Utility,9,,12.5,12,12,Natural Gas Fired Combustion Turbine,NG,GT,6,1964,6,2015, , ,37.072616,-94.6987
11249,Louisville Gas & Electric Co,1363,Cane Run,Map,Map,KY,Jefferson,LGEE,Electric Utility,4,,163.2,155,155,Conventional Steam Coal,BIT,ST,5,1962,6,2015, , ,38.1831,-85.8892
11249,Louisville Gas & Electric Co,1363,Cane Run,Map,Map,KY,Jefferson,LGEE,Electric Utility,5,,209.4,168,168,Conventional Steam Coal,BIT,ST,5,1966,6,2015, , ,38.1831,-85.8892
11241,Entergy Louisiana LLC,1402,Little Gypsy,Map,Map,LA,St Charles,MISO,Electric Utility,1,,247.7,227.9,244,Natural Gas Steam Turbine,NG,ST,3,1961,6,2015, , ,30.005067,-90.46169
26253,Louisiana Energy & Power Authority,1449,Morgan City,Map,Map,LA,St Mary,MISO,Electric Utility,3,,20.8,18,18,Natural Gas Steam Turbine,NG,ST,5,1970,6,2015, , ,29.691436,-91.18849
26253,Louisiana Energy & Power Authority,1449,Morgan City,Map,Map,LA,St Mary,MISO,Electric Utility,4,,37.5,33,33,Natural Gas Steam Turbine,NG,ST,5,1970,6,2015, , ,29.691436,-91.18849
26253,Louisiana Energy & Power Authority,1455,Plaquemine,Map,Map,LA,Iberville,MISO,Electric Utility,1,,20,17.5,17.5,Natural Gas Steam Turbine,NG,ST,12,1971,6,2015, , ,30.273333,-91.2567
26253,Louisiana Energy & Power Authority,1455,Plaquemine,Map,Map,LA,Iberville,MISO,Electric Utility,2,,24,20.4,20.4,Natural Gas Steam Turbine,NG,ST,1,1976,6,2015, , ,30.273333,-91.2567
2647,City of Butler - (MO),2115,Butler Municipal Power Plant,Map,Map,MO,Bates,SWPP,Electric Utility,3,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,6,1946,6,2015, , ,38.264408,-94.34439
65385,Bergen Generating Station,2398,Bergen Generating Station,Map,Map,NJ,Bergen,PJM,IPP Non-CHP,3,,18.6,21,21,Natural Gas Fired Combustion Turbine,NG,GT,7,1967,6,2015, , ,40.8375,-74.0244
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,111,,41.8,46,46,Petroleum Liquids,DFO,GT,6,1972,6,2015, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,112,,41.8,46,46,Petroleum Liquids,DFO,GT,6,1972,6,2015, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,113,,41.8,46,46,Petroleum Liquids,DFO,GT,6,1972,6,2015, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,114,,41.8,46,46,Petroleum Liquids,DFO,GT,6,1972,6,2015, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,8,,18.5,22,22,Petroleum Liquids,DFO,GT,6,1967,6,2015, , ,40.076611,-74.87917
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,11,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,5,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,12,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,5,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,13,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,5,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,14,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,5,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,21,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,22,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,23,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,24,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,31,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,32,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,33,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.4911,-74.3956
15147,PSEG Fossil LLC,2400,PSEG Edison Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,34,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.4911,-74.3956
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,101,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,102,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,103,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,104,,41.8,43,43,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,6,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,111,,41.8,46,46,Natural Gas Fired Combustion Turbine,NG,GT,12,1971,6,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,112,,41.8,46,46,Natural Gas Fired Combustion Turbine,NG,GT,12,1971,6,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,113,,41.8,46,46,Natural Gas Fired Combustion Turbine,NG,GT,12,1971,6,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,114,,41.8,46,46,Natural Gas Fired Combustion Turbine,NG,GT,12,1971,6,2015, , ,40.7372,-74.1206
15147,PSEG Fossil LLC,2408,PSEG Mercer Generating Station,Map,Map,NJ,Mercer,PJM,IPP Non-CHP,3,,115.2,115,115,Petroleum Liquids,DFO,GT,11,1967,6,2015, , ,40.1792,-74.7339
15147,PSEG Fossil LLC,2409,PSEG National Park Generating Station,Map,Map,NJ,Gloucester,PJM,IPP Non-CHP,1,,18.5,21,21,Petroleum Liquids,KER,GT,6,1969,6,2015, , ,39.86,-75.1853
65391,Sewaren Generating Station,2411,PSEG Sewaren Generating Station,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,6,,115.2,105,105,Petroleum Liquids,KER,GT,11,1965,6,2015, , ,40.5558,-74.2469
59919,Luminant Miami Fort,2832,Miami Fort,Map,Map,OH,Hamilton,PJM,IPP Non-CHP,6,,163.2,163,163,Conventional Steam Coal,BIT,ST,11,1960,6,2015, , ,39.1128,-84.8036
61919,Kimura Power LLC,2848,O H Hutchings,Map,Map,OH,Montgomery,PJM,IPP Non-CHP,1,,69,58,59,Conventional Steam Coal,BIT,ST,7,1948,6,2015, , ,39.6088,-84.2921
61919,Kimura Power LLC,2848,O H Hutchings,Map,Map,OH,Montgomery,PJM,IPP Non-CHP,2,,69,55,56,Conventional Steam Coal,BIT,ST,3,1949,6,2015, , ,39.6088,-84.2921
61919,Kimura Power LLC,2848,O H Hutchings,Map,Map,OH,Montgomery,PJM,IPP Non-CHP,3,,69,63,64,Conventional Steam Coal,BIT,ST,12,1950,6,2015, , ,39.6088,-84.2921
61919,Kimura Power LLC,2848,O H Hutchings,Map,Map,OH,Montgomery,PJM,IPP Non-CHP,5,,69,63,64,Conventional Steam Coal,BIT,ST,11,1952,6,2015, , ,39.6088,-84.2921
61919,Kimura Power LLC,2848,O H Hutchings,Map,Map,OH,Montgomery,PJM,IPP Non-CHP,6,,69,63,64,Conventional Steam Coal,BIT,ST,8,1953,6,2015, , ,39.6088,-84.2921
18125,Stillwater Utilities Authority,3000,Boomer Lake Station,Map,Map,OK,Payne,SWPP,Electric Utility,1,,10,11.5,11.5,Natural Gas Steam Turbine,NG,ST,9,1956,6,2015, , ,36.1438,-97.0681
733,Appalachian Power Co,3776,Glen Lyn,Map,Map,VA,Giles,PJM,Electric Utility,5,,100,90,95,Conventional Steam Coal,BIT,ST,6,1944,6,2015, , ,37.3706,-80.8633
733,Appalachian Power Co,3776,Glen Lyn,Map,Map,VA,Giles,PJM,Electric Utility,6,,237.5,235,240,Conventional Steam Coal,BIT,ST,5,1957,6,2015, , ,37.3706,-80.8633
20860,Wisconsin Public Service Corp,4072,Pulliam,Map,Map,WI,Brown,MISO,Electric Utility,5,,50,47.7,48.2,Conventional Steam Coal,SUB,ST,9,1949,6,2015, , ,44.54,-88.0086
20860,Wisconsin Public Service Corp,4072,Pulliam,Map,Map,WI,Brown,MISO,Electric Utility,6,,69,69.8,71,Conventional Steam Coal,SUB,ST,11,1951,6,2015, , ,44.54,-88.0086
20860,Wisconsin Public Service Corp,4078,Weston,Map,Map,WI,Marathon,MISO,Electric Utility,1,,60,50.7,51.3,Conventional Steam Coal,SUB,ST,12,1954,6,2015, , ,44.8606,-89.6553
4558,Cutrale Citrus Juices USA Inc,10188,Cutrale Citrus Juices USA II,Map,Map,FL,Polk,TEC,Industrial Non-CHP,GEN4,,4.1,4.3,3.9,Natural Gas Fired Combustion Turbine,NG,GT,12,2010,6,2015, , ,28.05485,-81.79817
1947,Bob Jones University,10280,Central Plant,Map,Map,SC,GREENVILLE,DUK,Commercial Non-CHP,ENG3,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,1,1987,6,2015, , ,34.871811,-82.36604
6201,Farmer's Irrigation District,10323,Copper Dam Plant,Map,Map,OR,Hood River,PACW,IPP Non-CHP,GEN1,,2,1,2,Conventional Hydroelectric,WAT,HY,1,1986,6,2015, , ,45.66523,-121.5238
6201,Farmer's Irrigation District,10323,Copper Dam Plant,Map,Map,OR,Hood River,PACW,IPP Non-CHP,GEN2,,1,0.5,1,Conventional Hydroelectric,WAT,HY,1,1986,6,2015, , ,45.66523,-121.5238
14928,Pfizer Inc,54236,Pfizer Groton Plant,Map,Map,CT,New London,ISNE,Industrial CHP,TG 2,,2.5,2.5,2.5,Natural Gas Steam Turbine,NG,ST,1,1948,6,2015, , ,41.3315,-72.0786
64469,HF Sinclair Corporation,54268,HF Sinclair Puget Sound Refining,Map,Map,WA,Skagit,PSEI,Industrial CHP,STG1,CC1,27,26,26,Natural Gas Fired Combined Cycle,NG,CA,1,1993,6,2015, , ,48.4708,-122.56
56306,DeKalb County GA,57013,DeKalb County Green Energy Facility,Map,Map,GA,DeKalb,SOCO,Commercial Non-CHP,1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,10,2006,6,2015, , ,33.6553,-84.2594
56306,DeKalb County GA,57013,DeKalb County Green Energy Facility,Map,Map,GA,DeKalb,SOCO,Commercial Non-CHP,2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,10,2006,6,2015, , ,33.6553,-84.2594
60262,Electrical Power worX Corp,60479,LIRR Malverne Wayside Energy Storage Sys,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,BA1,,1,1,1,Batteries,MWH,BA,8,2014,6,2015, , ,40.675278,-73.67306
60262,Electrical Power worX Corp,60479,LIRR Malverne Wayside Energy Storage Sys,Map,Map,NY,Nassau,NYIS,Commercial Non-CHP,BA2,,1,1,1,Batteries,MWH,BA,8,2014,6,2015, , ,40.675278,-73.67306
19804,City of Vero Beach - (FL),693,Vero Beach Municipal Power Plant,Map,Map,FL,Indian River,FMPP,Electric Utility,4,,55,56,56,Natural Gas Steam Turbine,NG,ST,8,1976,5,2015, , ,27.633382,-80.37755
22053,Kentucky Power Co,1353,Big Sandy,Map,Map,KY,Lawrence,PJM,Electric Utility,2,,816.3,800,800,Conventional Steam Coal,BIT,ST,10,1969,5,2015, , ,38.1707,-82.6176
4254,Consumers Energy Co - (MI),1695,B C Cobb,Map,Map,MI,Muskegon,MISO,Electric Utility,1,,69,54,59,Natural Gas Steam Turbine,NG,ST,10,1948,5,2015, , ,43.258768,-86.24227
4254,Consumers Energy Co - (MI),1695,B C Cobb,Map,Map,MI,Muskegon,MISO,Electric Utility,2,,69,65,68,Natural Gas Steam Turbine,NG,ST,12,1948,5,2015, , ,43.258768,-86.24227
4254,Consumers Energy Co - (MI),1695,B C Cobb,Map,Map,MI,Muskegon,MISO,Electric Utility,3,,69,68,68,Natural Gas Steam Turbine,NG,ST,9,1950,5,2015, , ,43.258768,-86.24227
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,1,,33.6,22,30,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2015, , ,43.156746,-83.62859
4254,Consumers Energy Co - (MI),1720,J C Weadock,Map,Map,MI,Bay,MISO,Electric Utility,A,,18.6,13,17,Natural Gas Fired Combustion Turbine,NG,GT,5,1968,5,2015, , ,43.639927,-83.84471
4254,Consumers Energy Co - (MI),1723,J R Whiting,Map,Map,MI,Monroe,MISO,Electric Utility,A,,18.6,13,17,Petroleum Liquids,DFO,GT,5,1968,5,2015, , ,41.792114,-83.44948
11713,City of Marshall - (MI),1844,Marshall (MI),Map,Map,MI,Calhoun,MISO,Electric Utility,IC2,,1.1,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,11,1953,5,2015, , ,42.2717,-84.9411
11713,City of Marshall - (MI),1844,Marshall (MI),Map,Map,MI,Calhoun,MISO,Electric Utility,IC4,,1,0.7,0.7,Petroleum Liquids,DFO,IC,1,1942,5,2015, , ,42.2717,-84.9411
56606,Calpine New Jersey Generation LLC,2380,Cedar Station,Map,Map,NJ,Ocean,PJM,IPP Non-CHP,CED1,,46,42.7,52.8,Petroleum Liquids,KER,GT,6,1972,5,2015, , ,39.6893,-74.2618
