Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
56606,Calpine New Jersey Generation LLC,2380,Cedar Station,Map,Map,NJ,Ocean,PJM,IPP Non-CHP,CED2,,21.2,22.7,27.8,Petroleum Liquids,KER,GT,6,1972,5,2015, , ,39.6893,-74.2618
56606,Calpine New Jersey Generation LLC,2382,Middle Station,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,MID1,,21.2,19.2,24.2,Petroleum Liquids,KER,GT,6,1970,5,2015, , ,39.0269,-74.8772
56606,Calpine New Jersey Generation LLC,2382,Middle Station,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,MID2,,21.2,19.4,24.4,Petroleum Liquids,KER,GT,6,1970,5,2015, , ,39.0269,-74.8772
56606,Calpine New Jersey Generation LLC,2382,Middle Station,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,MID3,,37.2,34.8,44.9,Petroleum Liquids,KER,GT,5,1971,5,2015, , ,39.0269,-74.8772
56606,Calpine New Jersey Generation LLC,2383,Missouri Avenue,Map,Map,NJ,Atlantic,PJM,IPP Non-CHP,MISB,,18.6,18.5,23.6,Petroleum Liquids,KER,GT,5,1969,5,2015, , ,39.3662,-74.4441
56606,Calpine New Jersey Generation LLC,2383,Missouri Avenue,Map,Map,NJ,Atlantic,PJM,IPP Non-CHP,MISC,,18.6,20.5,23.8,Petroleum Liquids,KER,GT,1,1969,5,2015, , ,39.3662,-74.4441
56606,Calpine New Jersey Generation LLC,2383,Missouri Avenue,Map,Map,NJ,Atlantic,PJM,IPP Non-CHP,MISD,,18.6,20.5,23.8,Petroleum Liquids,KER,GT,2,1969,5,2015, , ,39.3662,-74.4441
17235,"GenOn REMA, LLC",2385,Werner,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,GT1,,53,46,66,Petroleum Liquids,DFO,GT,3,1972,5,2015, , ,40.491236,-74.28099
17235,"GenOn REMA, LLC",2385,Werner,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,GT2,,53,46,66,Petroleum Liquids,DFO,GT,4,1972,5,2015, , ,40.491236,-74.28099
17235,"GenOn REMA, LLC",2385,Werner,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,GT3,,53,46,66,Petroleum Liquids,DFO,GT,5,1972,5,2015, , ,40.491236,-74.28099
17235,"GenOn REMA, LLC",2385,Werner,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,GT4,,53,46,66,Petroleum Liquids,DFO,GT,6,1972,5,2015, , ,40.491236,-74.28099
63033,"Gilbert Power, LLC",2393,Gilbert,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,C1,,24,20,25,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,5,2015, , ,40.565833,-75.16389
63033,"Gilbert Power, LLC",2393,Gilbert,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,C2,,24,22,28,Natural Gas Fired Combustion Turbine,NG,GT,10,1970,5,2015, , ,40.565833,-75.16389
63033,"Gilbert Power, LLC",2393,Gilbert,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,C3,,24,22,28,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,5,2015, , ,40.565833,-75.16389
63033,"Gilbert Power, LLC",2393,Gilbert,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,C4,,24,22,28,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,5,2015, , ,40.565833,-75.16389
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,121,,41.8,46,46,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,5,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,122,,41.8,46,46,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,5,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,123,,41.8,46,46,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,5,2015, , ,40.7372,-74.1206
65387,Essex Generating Station,2401,PSEG Essex Generating Station,Map,Map,NJ,Essex,PJM,IPP Non-CHP,124,,41.8,46,46,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,5,2015, , ,40.7372,-74.1206
58620,AEP Generation Resources Inc,2843,Picway,Map,Map,OH,Pickaway,PJM,IPP Non-CHP,5,,106.2,95,100,Conventional Steam Coal,BIT,ST,11,1955,5,2015, , ,39.7933,-83.0097
58620,AEP Generation Resources Inc,2872,Muskingum River,Map,Map,OH,Morgan,PJM,IPP Non-CHP,1,,219.6,190,205,Conventional Steam Coal,BIT,ST,12,1953,5,2015, , ,39.5908,-81.6797
58620,AEP Generation Resources Inc,2872,Muskingum River,Map,Map,OH,Morgan,PJM,IPP Non-CHP,2,,219.6,190,205,Conventional Steam Coal,BIT,ST,6,1954,5,2015, , ,39.5908,-81.6797
58620,AEP Generation Resources Inc,2872,Muskingum River,Map,Map,OH,Morgan,PJM,IPP Non-CHP,3,,237.5,205,215,Conventional Steam Coal,BIT,ST,12,1957,5,2015, , ,39.5908,-81.6797
58620,AEP Generation Resources Inc,2872,Muskingum River,Map,Map,OH,Morgan,PJM,IPP Non-CHP,4,,237.5,205,215,Conventional Steam Coal,BIT,ST,5,1958,5,2015, , ,39.5908,-81.6797
58620,AEP Generation Resources Inc,2872,Muskingum River,Map,Map,OH,Morgan,PJM,IPP Non-CHP,5,,615.2,585,585,Conventional Steam Coal,BIT,ST,10,1968,5,2015, , ,39.5908,-81.6797
58620,AEP Generation Resources Inc,3947,Kammer,Map,Map,WV,Marshall,PJM,IPP Non-CHP,1,,237.5,200,210,Conventional Steam Coal,BIT,ST,7,1958,5,2015, , ,39.8461,-80.8186
58620,AEP Generation Resources Inc,3947,Kammer,Map,Map,WV,Marshall,PJM,IPP Non-CHP,2,,237.5,200,210,Conventional Steam Coal,BIT,ST,11,1958,5,2015, , ,39.8461,-80.8186
58620,AEP Generation Resources Inc,3947,Kammer,Map,Map,WV,Marshall,PJM,IPP Non-CHP,3,,237.5,200,210,Conventional Steam Coal,BIT,ST,3,1959,5,2015, , ,39.8461,-80.8186
17235,"GenOn REMA, LLC",8227,Glen Gardner,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,1,,20,18,18,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,5,2015, , ,40.6815,-74.9207
17235,"GenOn REMA, LLC",8227,Glen Gardner,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,2,,20,18,18,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,5,2015, , ,40.6815,-74.9207
17235,"GenOn REMA, LLC",8227,Glen Gardner,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,3,,19.6,18,18,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,5,2015, , ,40.6815,-74.9207
17235,"GenOn REMA, LLC",8227,Glen Gardner,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,4,,20,18,18,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,5,2015, , ,40.6815,-74.9207
17235,"GenOn REMA, LLC",8227,Glen Gardner,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,5,,20,18,18,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,5,2015, , ,40.6815,-74.9207
17235,"GenOn REMA, LLC",8227,Glen Gardner,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,6,,20,18,18,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,5,2015, , ,40.6815,-74.9207
17235,"GenOn REMA, LLC",8227,Glen Gardner,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,7,,20,18,18,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,5,2015, , ,40.6815,-74.9207
17235,"GenOn REMA, LLC",8227,Glen Gardner,Map,Map,NJ,Hunterdon,PJM,IPP Non-CHP,8,,20,18,18,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,5,2015, , ,40.6815,-74.9207
9788,John Deere Harvester Works Co,10039,John Deere Harvester Works,Map,Map,IL,Rock Island,MISO,Industrial CHP,GEN7,,0.9,0.8,0.8,Conventional Steam Coal,BIT,ST,12,2003,5,2015, , ,41.524315,-90.43659
12647,"ALLETE, Inc.",10075,Taconite Harbor Energy Center,Map,Map,MN,Cook,MISO,Electric Utility,GEN3,,84,83.6,83.6,Conventional Steam Coal,SUB,ST,1,1967,5,2015, , ,47.5314,-90.9114
9413,Iowa Methodist Medical Center,10655,Iowa Methodist Medical Center,Map,Map,IA,Polk,MISO,Commercial CHP,1,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,8,1987,5,2015, , ,41.5894,-93.635
9413,Iowa Methodist Medical Center,10655,Iowa Methodist Medical Center,Map,Map,IA,Polk,MISO,Commercial CHP,2,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,8,1987,5,2015, , ,41.5894,-93.635
9413,Iowa Methodist Medical Center,10655,Iowa Methodist Medical Center,Map,Map,IA,Polk,MISO,Commercial CHP,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,8,1987,5,2015, , ,41.5894,-93.635
142,AES Beaver Valley,10676,AES Beaver Valley Partners Beaver Valley,Map,Map,PA,Beaver,PJM,IPP CHP,GEN2,,35,32,31.5,Conventional Steam Coal,BIT,ST,7,1987,5,2015, , ,40.657218,-80.35393
142,AES Beaver Valley,10676,AES Beaver Valley Partners Beaver Valley,Map,Map,PA,Beaver,PJM,IPP CHP,GEN3,,114,114,120,Conventional Steam Coal,BIT,ST,7,1987,5,2015, , ,40.657218,-80.35393
20707,Wintec Energy Ltd,50276,Wintec Energy Ltd,Map,Map,CA,Riverside,CISO,IPP Non-CHP,EXIS,,5.9,5.9,5.9,Onshore Wind Turbine,WND,WT,12,1986,5,2015, , ,33.9131,-116.5631
61012,AES Distributed Energy,50819,ESI Project,Map,Map,CA,Alameda,CISO,IPP Non-CHP,GEN1,,1.2,1.2,1.2,Onshore Wind Turbine,WND,WT,12,1981,5,2015, , ,37.739167,-121.4322
58544,Sierra Nevada Brewing Co,58585,Sierra Nevada Brewing Co Hybrid,Map,Map,CA,Butte,CISO,Industrial CHP,FCE,,1,1,1,Other Natural Gas,NG,FC,5,2005,5,2015, , ,39.724167,-121.8153
61944,MN8 Energy LLC,60709,IFF Hazlet,Map,Map,NJ,Monmouth,PJM,IPP Non-CHP,ROOF,,0.6,0.6, ,Solar Photovoltaic,SUN,PV,4,2014,5,2015, ,0.9,40.43819,-74.16015
3522,Chugach Electric Assn Inc,96,Beluga,Map,Map,AK,Kenai Peninsula,,Electric Utility,8,BCC8,62,44,53,Natural Gas Fired Combined Cycle,NG,CA,9,1982,4,2015, , ,61.1861,-151.0356
6452,Florida Power & Light Co,642,Scholz,Map,Map,FL,Jackson,SOCO,Electric Utility,1,,49,46,46,Conventional Steam Coal,BIT,ST,3,1953,4,2015, , ,30.6692,-84.8869
6452,Florida Power & Light Co,642,Scholz,Map,Map,FL,Jackson,SOCO,Electric Utility,2,,49,46,46,Conventional Steam Coal,BIT,ST,10,1953,4,2015, , ,30.6692,-84.8869
7140,Georgia Power Co,709,Harllee Branch,Map,Map,GA,Putnam,SOCO,Electric Utility,1,,299.2,266,266,Conventional Steam Coal,BIT,ST,6,1965,4,2015, , ,33.195,-83.2983
7140,Georgia Power Co,709,Harllee Branch,Map,Map,GA,Putnam,SOCO,Electric Utility,3,,544,488,488,Conventional Steam Coal,BIT,ST,7,1968,4,2015, , ,33.195,-83.2983
7140,Georgia Power Co,709,Harllee Branch,Map,Map,GA,Putnam,SOCO,Electric Utility,4,,544,507,507,Conventional Steam Coal,BIT,ST,6,1969,4,2015, , ,33.195,-83.2983
7140,Georgia Power Co,715,McManus,Map,Map,GA,Glynn,SOCO,Electric Utility,1,,50,43,43,Petroleum Liquids,RFO,ST,11,1952,4,2015, , ,31.213645,-81.54617
7140,Georgia Power Co,715,McManus,Map,Map,GA,Glynn,SOCO,Electric Utility,2,,93.7,79,79,Petroleum Liquids,RFO,ST,6,1959,4,2015, , ,31.213645,-81.54617
7140,Georgia Power Co,728,Yates,Map,Map,GA,Coweta,SOCO,Electric Utility,1,,122.5,97,97,Conventional Steam Coal,BIT,ST,9,1950,4,2015, , ,33.4622,-84.8986
7140,Georgia Power Co,728,Yates,Map,Map,GA,Coweta,SOCO,Electric Utility,2,,122.5,103,103,Conventional Steam Coal,BIT,ST,11,1950,4,2015, , ,33.4622,-84.8986
7140,Georgia Power Co,728,Yates,Map,Map,GA,Coweta,SOCO,Electric Utility,3,,122.5,111,111,Conventional Steam Coal,BIT,ST,8,1952,4,2015, , ,33.4622,-84.8986
7140,Georgia Power Co,728,Yates,Map,Map,GA,Coweta,SOCO,Electric Utility,4,,156.2,133,133,Conventional Steam Coal,BIT,ST,6,1957,4,2015, , ,33.4622,-84.8986
7140,Georgia Power Co,728,Yates,Map,Map,GA,Coweta,SOCO,Electric Utility,5,,156.2,135,135,Conventional Steam Coal,BIT,ST,5,1958,4,2015, , ,33.4622,-84.8986
12384,Midwest Generations EME LLC,884,Will County,Map,Map,IL,Will,PJM,IPP Non-CHP,3,,299.2,251,262,Conventional Steam Coal,SUB,ST,6,1957,4,2015, , ,41.6334,-88.0629
11249,Louisville Gas & Electric Co,1363,Cane Run,Map,Map,KY,Jefferson,LGEE,Electric Utility,6,,272,240,240,Conventional Steam Coal,BIT,ST,5,1969,4,2015, , ,38.1831,-85.8892
5580,"East Kentucky Power Coop, Inc",1385,Dale,Map,Map,KY,Clark,PJM,Electric Utility,1,,27,23,23,Conventional Steam Coal,BIT,ST,12,1954,4,2015, , ,37.8806,-84.2619
5580,"East Kentucky Power Coop, Inc",1385,Dale,Map,Map,KY,Clark,PJM,Electric Utility,2,,27,23,23,Conventional Steam Coal,BIT,ST,12,1954,4,2015, , ,37.8806,-84.2619
5109,DTE Electric Company,1745,Trenton Channel,Map,Map,MI,Wayne,MISO,Electric Utility,8,,120,100,100,Conventional Steam Coal,SUB,ST,2,1950,4,2015, , ,42.1217,-83.1808
13781,Northern States Power Co - Minnesota,1904,Black Dog,Map,Map,MN,Dakota,MISO,Electric Utility,3,,113.6,79,79,Conventional Steam Coal,SUB,ST,7,1955,4,2015, , ,44.8108,-93.2501
13781,Northern States Power Co - Minnesota,1904,Black Dog,Map,Map,MN,Dakota,MISO,Electric Utility,4,,163.2,153,153,Conventional Steam Coal,SUB,ST,9,1960,4,2015, , ,44.8108,-93.2501
13781,Northern States Power Co - Minnesota,1914,Key City,Map,Map,MN,Blue Earth,MISO,Electric Utility,1,,18,8,9,Natural Gas Fired Combustion Turbine,NG,GT,5,1970,4,2015, , ,44.1974,-94.0078
13781,Northern States Power Co - Minnesota,1914,Key City,Map,Map,MN,Blue Earth,MISO,Electric Utility,2,,18,8,9,Natural Gas Fired Combustion Turbine,NG,GT,5,1970,4,2015, , ,44.1974,-94.0078
13781,Northern States Power Co - Minnesota,1914,Key City,Map,Map,MN,Blue Earth,MISO,Electric Utility,3,,18,13,16,Natural Gas Fired Combustion Turbine,NG,GT,5,1970,4,2015, , ,44.1974,-94.0078
13781,Northern States Power Co - Minnesota,1914,Key City,Map,Map,MN,Blue Earth,MISO,Electric Utility,4,,18,13,16,Natural Gas Fired Combustion Turbine,NG,GT,5,1970,4,2015, , ,44.1974,-94.0078
13971,City of Odessa - (MO),2148,Odessa,Map,Map,MO,Lafayette,SWPP,Electric Utility,3,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,1965,4,2015, , ,38.997852,-93.96566
13971,City of Odessa - (MO),2148,Odessa,Map,Map,MO,Lafayette,SWPP,Electric Utility,6,,3,2.7,2.7,Petroleum Liquids,DFO,IC,6,1981,4,2015, , ,38.997852,-93.96566
13971,City of Odessa - (MO),2148,Odessa,Map,Map,MO,Lafayette,SWPP,Electric Utility,IC4,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,10,1986,4,2015, , ,38.997852,-93.96566
6526,FirstEnergy Generation Corp,2835,FirstEnergy Ashtabula,Map,Map,OH,Ashtabula,PJM,IPP Non-CHP,5,,256,244,244,Conventional Steam Coal,SUB,ST,12,1958,4,2015, , ,41.9086,-80.7697
6526,FirstEnergy Generation Corp,2837,FirstEnergy Eastlake,Map,Map,OH,Lake,PJM,IPP Non-CHP,1,,123,132,132,Conventional Steam Coal,SUB,ST,9,1953,4,2015, , ,41.6711,-81.4425
6526,FirstEnergy Generation Corp,2837,FirstEnergy Eastlake,Map,Map,OH,Lake,PJM,IPP Non-CHP,2,,123,132,132,Conventional Steam Coal,SUB,ST,12,1953,4,2015, , ,41.6711,-81.4425
6526,FirstEnergy Generation Corp,2837,FirstEnergy Eastlake,Map,Map,OH,Lake,PJM,IPP Non-CHP,3,,123,132,132,Conventional Steam Coal,SUB,ST,8,1954,4,2015, , ,41.6711,-81.4425
6526,FirstEnergy Generation Corp,2838,FirstEnergy Lake Shore,Map,Map,OH,Cuyahoga,PJM,IPP Non-CHP,18,,256,245,245,Conventional Steam Coal,SUB,ST,6,1962,4,2015, , ,41.5356,-81.6419
6526,FirstEnergy Generation Corp,2838,FirstEnergy Lake Shore,Map,Map,OH,Cuyahoga,PJM,IPP Non-CHP,IC1,,2,2,2,Petroleum Liquids,DFO,IC,6,1966,4,2015, , ,41.5356,-81.6419
6526,FirstEnergy Generation Corp,2838,FirstEnergy Lake Shore,Map,Map,OH,Cuyahoga,PJM,IPP Non-CHP,IC2,,2,2,2,Petroleum Liquids,DFO,IC,6,1966,4,2015, , ,41.5356,-81.6419
14354,PacifiCorp,3644,Carbon,Map,Map,UT,Carbon,PACE,Electric Utility,1,,75,67,67,Conventional Steam Coal,BIT,ST,11,1954,4,2015, , ,39.7272,-110.8644
14354,PacifiCorp,3644,Carbon,Map,Map,UT,Carbon,PACE,Electric Utility,2,,113.6,105,105,Conventional Steam Coal,BIT,ST,9,1957,4,2015, , ,39.7272,-110.8644
1951,White Pine Electric Power LLC,10148,White Pine Electric Power,Map,Map,MI,Ontonagon,MISO,IPP Non-CHP,GEN2,,20,18,18,Natural Gas Steam Turbine,NG,ST,12,1954,4,2015, , ,46.7644,-89.5669
13657,Norfork Southern Corp,10302,Juniata Locomotive Shop,Map,Map,PA,Blair,PJM,Commercial Non-CHP,GEN1,,2,0.4,0.5,Conventional Steam Coal,BIT,ST,8,1955,4,2015, , ,40.533299,-78.38413
13657,Norfork Southern Corp,10302,Juniata Locomotive Shop,Map,Map,PA,Blair,PJM,Commercial Non-CHP,GEN2,,2,0.3,0.7,Conventional Steam Coal,BIT,ST,8,1955,4,2015, , ,40.533299,-78.38413
61012,AES Distributed Energy,50001,Altamont Midway Ltd,Map,Map,CA,San Joaquin,CISO,IPP Non-CHP,WTGS,,10.9,10.9,10.9,Onshore Wind Turbine,WND,WT,12,1984,4,2015, , ,37.7392,-121.4322
21148,Zapco Energy Tactics Corp,50348,Oceanside Energy,Map,Map,NY,Nassau,NYIS,IPP Non-CHP,OS3,,0.7,0.6,0.6,Landfill Gas,LFG,IC,12,1990,4,2015, , ,40.6369,-73.6383
4427,Covanta Projects LP,50664,Covanta Wallingford Energy,Map,Map,CT,New Haven,ISNE,Commercial Non-CHP,GEN1,,11,8.4,8.4,Municipal Solid Waste,MSW,ST,10,1988,4,2015, , ,41.440497,-72.83513
61012,AES Distributed Energy,50818,Dyer Road,Map,Map,CA,San Joaquin,CISO,IPP Non-CHP,GEN1,,10.5,10.5,10.5,Onshore Wind Turbine,WND,WT,12,1983,4,2015, , ,37.7392,-121.4322
55712,BTEC Turbines LP,55080,New Albany Energy Facility,Map,Map,MS,Union,TVA,IPP Non-CHP,1,,71.2,60,60,Natural Gas Fired Combustion Turbine,NG,GT,6,1999,4,2015, , ,34.540833,-88.93972
55712,BTEC Turbines LP,55080,New Albany Energy Facility,Map,Map,MS,Union,TVA,IPP Non-CHP,2,,71.2,60,60,Natural Gas Fired Combustion Turbine,NG,GT,6,1999,4,2015, , ,34.540833,-88.93972
55712,BTEC Turbines LP,55080,New Albany Energy Facility,Map,Map,MS,Union,TVA,IPP Non-CHP,3,,71.2,60,60,Natural Gas Fired Combustion Turbine,NG,GT,6,1999,4,2015, , ,34.540833,-88.93972
55712,BTEC Turbines LP,55080,New Albany Energy Facility,Map,Map,MS,Union,TVA,IPP Non-CHP,4,,71.2,60,60,Natural Gas Fired Combustion Turbine,NG,GT,6,1999,4,2015, , ,34.540833,-88.93972
55712,BTEC Turbines LP,55080,New Albany Energy Facility,Map,Map,MS,Union,TVA,IPP Non-CHP,5,,71.2,60,60,Natural Gas Fired Combustion Turbine,NG,GT,6,1999,4,2015, , ,34.540833,-88.93972
55712,BTEC Turbines LP,55080,New Albany Energy Facility,Map,Map,MS,Union,TVA,IPP Non-CHP,6,,71.2,60,60,Natural Gas Fired Combustion Turbine,NG,GT,6,1999,4,2015, , ,34.540833,-88.93972
16657,San Jose/Santa Clara Water P C,56080,SJ/SC WPCP,Map,Map,CA,Santa Clara,CISO,Commercial CHP,E3,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,2,1953,4,2015, , ,37.4344,-121.9464
11208,Los Angeles Department of Water & Power,57730,Lopez Canyon,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,1,,1.5,1.5,1.5,Landfill Gas,LFG,GT,8,2002,4,2015, , ,34.292645,-118.3898
57054,Suzlon Project VIII LLC,57741,Suzlon Project VIII LLC,Map,Map,TX,Hartley,SWPP,IPP Non-CHP,SP95,,2.1,2.1,2.1,Onshore Wind Turbine,WND,WT,10,2011,4,2015, , ,35.75,-102.28
57279,California Portland Cement Co,57907,Colton Plant,Map,Map,CA,San Bernardino,CISO,Industrial CHP,1,,15,14.3,14.3,Conventional Steam Coal,BIT,ST,4,1985,4,2015, , ,34.059722,-117.3453
57279,California Portland Cement Co,57907,Colton Plant,Map,Map,CA,San Bernardino,CISO,Industrial CHP,2,,15,14.3,14.3,Conventional Steam Coal,BIT,ST,4,1985,4,2015, , ,34.059722,-117.3453
14216,City of Osceola - (AR),172,Osceola (AR),Map,Map,AR,Mississippi,MISO,Electric Utility,13,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,5,1999,3,2015, , ,35.705381,-89.9689
14216,City of Osceola - (AR),172,Osceola (AR),Map,Map,AR,Mississippi,MISO,Electric Utility,14,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,5,1999,3,2015, , ,35.705381,-89.9689
9267,"Hoosier Energy R E C, Inc",1043,Frank E Ratts,Map,Map,IN,Pike,MISO,Electric Utility,1,,116.6,110,115,Conventional Steam Coal,BIT,ST,4,1970,3,2015, , ,38.5201,-87.2662
9267,"Hoosier Energy R E C, Inc",1043,Frank E Ratts,Map,Map,IN,Pike,MISO,Electric Utility,2,,116.6,100,105,Conventional Steam Coal,BIT,ST,4,1970,3,2015, , ,38.5201,-87.2662
12341,MidAmerican Energy Co,1082,Walter Scott Jr Energy Center,Map,Map,IA,Pottawattamie,MISO,Electric Utility,1,,49,37.4,37.4,Conventional Steam Coal,SUB,ST,3,1954,3,2015, , ,41.18,-95.8408
12341,MidAmerican Energy Co,1082,Walter Scott Jr Energy Center,Map,Map,IA,Pottawattamie,MISO,Electric Utility,2,,81.6,80.8,80.8,Conventional Steam Coal,SUB,ST,10,1958,3,2015, , ,41.18,-95.8408
1179,Versant Power,1474,Medway,Map,Map,ME,Penobscot,ISNE,Electric Utility,IC1,,2,2,2.2,Petroleum Liquids,DFO,IC,7,1960,3,2015, , ,45.6078,-68.5444
1179,Versant Power,1474,Medway,Map,Map,ME,Penobscot,ISNE,Electric Utility,IC2,,2,2,2.2,Petroleum Liquids,DFO,IC,7,1960,3,2015, , ,45.6078,-68.5444
1179,Versant Power,1474,Medway,Map,Map,ME,Penobscot,ISNE,Electric Utility,IC3,,2,2,2.2,Petroleum Liquids,DFO,IC,7,1960,3,2015, , ,45.6078,-68.5444
1179,Versant Power,1474,Medway,Map,Map,ME,Penobscot,ISNE,Electric Utility,IC4,,2,2,2.2,Petroleum Liquids,DFO,IC,7,1960,3,2015, , ,45.6078,-68.5444
15298,Talen Montana LLC,2187,J E Corette Plant,Map,Map,MT,Yellowstone,NWMT,IPP Non-CHP,1,,172.8,130,130,Conventional Steam Coal,SUB,ST,6,1968,3,2015, , ,45.77562,-108.481
6204,City of Farmington - (NM),2465,Animas,Map,Map,NM,San Juan,WACM,Electric Utility,1,CTG1,3,3,3,Natural Gas Fired Combined Cycle,NG,CA,1,1955,3,2015, , ,36.725138,-108.192
6204,City of Farmington - (NM),2465,Animas,Map,Map,NM,San Juan,WACM,Electric Utility,2,CTG1,3,3,3,Natural Gas Fired Combined Cycle,NG,CA,2,1955,3,2015, , ,36.725138,-108.192
3030,Cardinal Cogen Inc,10168,Cardinal Cogen,Map,Map,CA,Santa Clara,CISO,IPP CHP,GTG1,CC1,42.1,42.1,42.1,Natural Gas Fired Combined Cycle,NG,CT,12,1987,3,2015, , ,37.429848,-122.1763
3030,Cardinal Cogen Inc,10168,Cardinal Cogen,Map,Map,CA,Santa Clara,CISO,IPP CHP,STG1,CC1,10.7,9.4,8.6,Natural Gas Fired Combined Cycle,NG,CA,1,1988,3,2015, , ,37.429848,-122.1763
57031,Beacon Power LLC,57711,Beacon Power Flywheel System 1,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,TYN1,,1,1,1,Flywheels,MWH,FW,11,2008,3,2015, , ,42.6617,-71.405
57450,"Martin Midstream Partnership,LP",58077,"Cross Oil Refining & Marketing, Inc",Map,Map,AR,Union,MISO,Industrial CHP,CROSS,,3.5,3.5,3.5,Natural Gas Fired Combustion Turbine,NG,GT,2,1999,3,2015, , ,33.365,-92.71972
58159,Penn State University,58194,West Campus Steam Plant,Map,Map,PA,Centre,PJM,Commercial CHP,WC 2,,2.5,0.5,1,Conventional Steam Coal,BIT,ST,1,1938,3,2015, , ,40.792778,-77.86472
58159,Penn State University,58194,West Campus Steam Plant,Map,Map,PA,Centre,PJM,Commercial CHP,WC 3,,3.5,0.6,2.8,Conventional Steam Coal,BIT,ST,1,1949,3,2015, , ,40.792778,-77.86472
19436,Union Electric Co - (MO),2102,Howard Bend,Map,Map,MO,St Louis,MISO,Electric Utility,1,,47.4,39,48,Petroleum Liquids,DFO,GT,7,1973,2,2015, , ,38.681797,-90.54005
3103,Cargill Inc,10729,Cargill Corn Wet Milling Plant,Map,Map,TN,Shelby,TVA,Industrial CHP,GEN1,,25,10.3,10.3,Conventional Steam Coal,BIT,ST,5,1985,2,2015, , ,35.082107,-90.13478
56490,LS Power Development LLC,55422,DeSoto County Plant,Map,Map,FL,DeSoto,FPL,IPP Non-CHP,DES1,,199.4,159,184,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,2,2015, , ,27.2272,-81.8092
56490,LS Power Development LLC,55422,DeSoto County Plant,Map,Map,FL,DeSoto,FPL,IPP Non-CHP,DES2,,199.4,161,188,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,2,2015, , ,27.2272,-81.8092
5580,"East Kentucky Power Coop, Inc",56977,Mason County LFGTE,Map,Map,KY,Mason,PJM,Electric Utility,1,,2,1.6,1.6,Landfill Gas,LFG,IC,5,2009,2,2015, , ,38.5858,-83.7242
12625,City of Minden - (LA),1447,Minden,Map,Map,LA,Webster,MISO,Electric Utility,3,,2.5,2,2,Petroleum Liquids,DFO,IC,1,1955,1,2015, , ,32.604639,-93.29436
12625,City of Minden - (LA),1447,Minden,Map,Map,LA,Webster,MISO,Electric Utility,4,,2.5,2,2,Petroleum Liquids,DFO,IC,1,1955,1,2015, , ,32.604639,-93.29436
12625,City of Minden - (LA),1447,Minden,Map,Map,LA,Webster,MISO,Electric Utility,5,,1.4,1.3,1.3,Petroleum Liquids,DFO,IC,1,1962,1,2015, , ,32.604639,-93.29436
12625,City of Minden - (LA),1447,Minden,Map,Map,LA,Webster,MISO,Electric Utility,7,,2,1.8,1.8,Petroleum Liquids,DFO,IC,1,1962,1,2015, , ,32.604639,-93.29436
56797,Penobscot River Restoration Trust,1472,Howland Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,HL01,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,7,1921,1,2015, , ,45.2386,-68.6572
56797,Penobscot River Restoration Trust,1472,Howland Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,HL02,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,7,1916,1,2015, , ,45.2386,-68.6572
56797,Penobscot River Restoration Trust,1472,Howland Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,HL03,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,7,1916,1,2015, , ,45.2386,-68.6572
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,3,,185.2,156,162,Conventional Steam Coal,BIT,ST,6,1959,1,2015, , ,36.7711,-76.3019
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,ST1,,112.5,111,111,Conventional Steam Coal,BIT,ST,6,1953,1,2015, , ,36.7711,-76.3019
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,ST2,,112.5,111,111,Conventional Steam Coal,BIT,ST,12,1954,1,2015, , ,36.7711,-76.3019
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,ST4,,239.3,217,221,Conventional Steam Coal,BIT,ST,5,1962,1,2015, , ,36.7711,-76.3019
327,Air Liquide Large Industries U S LP,10298,Bayou Cogen Plant,Map,Map,TX,Harris,ERCO,Industrial CHP,GEN4,,79.6,65,85,Natural Gas Fired Combustion Turbine,NG,GT,3,1985,1,2015, , ,29.6225,-95.0458
12986,Morton Salt Inc,54335,Morton Salt Rittman,Map,Map,OH,Wayne,PJM,Industrial CHP,GEN1,,1.5,1.5,1.5,Conventional Steam Coal,BIT,ST,10,1978,1,2015, , ,40.9692,-81.7756
15917,Presence Health,54886,Presence Saint Mary of Nazareth Hospital,Map,Map,IL,Cook,PJM,Commercial Non-CHP,GEN2,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,8,1993,1,2015, , ,41.9031,-87.6831
57316,Miller Coors LLC,57936,Albany Brewery,Map,Map,GA,Dougherty,SOCO,Industrial CHP,GEN1,,6,2.5,2.5,Conventional Steam Coal,SUB,ST,11,1979,1,2015, , ,31.592827,-84.08953
13960,NRG Cabrillo Power Ops Inc,303,Kearny,Map,Map,CA,San Diego,CISO,IPP Non-CHP,KEA1,,17.5,16,16,Natural Gas Fired Combustion Turbine,NG,GT,4,1972,12,2014, , ,32.834,-117.1338
15908,"GenOn California South, LP",329,Coolwater,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,1,,65.3,65,63,Natural Gas Steam Turbine,NG,ST,6,1961,12,2014, , ,34.8606,-116.8539
15908,"GenOn California South, LP",329,Coolwater,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,2,,82,82,82,Natural Gas Steam Turbine,NG,ST,5,1964,12,2014, , ,34.8606,-116.8539
15908,"GenOn California South, LP",329,Coolwater,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,30,3,120,99,99,Natural Gas Fired Combined Cycle,NG,CA,5,1978,12,2014, , ,34.8606,-116.8539
15908,"GenOn California South, LP",329,Coolwater,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,31,3,85,73,73,Natural Gas Fired Combined Cycle,NG,CT,5,1978,12,2014, , ,34.8606,-116.8539
15908,"GenOn California South, LP",329,Coolwater,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,32,3,85,73,73,Natural Gas Fired Combined Cycle,NG,CT,5,1978,12,2014, , ,34.8606,-116.8539
15908,"GenOn California South, LP",329,Coolwater,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,40,4,120,99,99,Natural Gas Fired Combined Cycle,NG,CA,8,1978,12,2014, , ,34.8606,-116.8539
15908,"GenOn California South, LP",329,Coolwater,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,41,4,85,73.5,73.5,Natural Gas Fired Combined Cycle,NG,CT,8,1978,12,2014, , ,34.8606,-116.8539
15908,"GenOn California South, LP",329,Coolwater,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,42,4,85,73.5,73.5,Natural Gas Fired Combined Cycle,NG,CT,8,1978,12,2014, , ,34.8606,-116.8539
15686,Village of Rantoul - (IL),958,Rantoul,Map,Map,IL,Champaign,MISO,Electric Utility,2,,1.2,0.7,0.8,Petroleum Liquids,DFO,IC,1,1951,12,2014, , ,40.312222,-88.15944
15686,Village of Rantoul - (IL),958,Rantoul,Map,Map,IL,Champaign,MISO,Electric Utility,4,,1.2,0.7,0.7,Petroleum Liquids,DFO,IC,2,1954,12,2014, , ,40.312222,-88.15944
10005,"Evergy Kansas South, Inc",1242,Murray Gill,Map,Map,KS,Sedgwick,SWPP,Electric Utility,1,,46,37,37,Natural Gas Steam Turbine,NG,ST,5,1952,12,2014, , ,37.5967,-97.41361
10005,"Evergy Kansas South, Inc",1242,Murray Gill,Map,Map,KS,Sedgwick,SWPP,Electric Utility,2,,75,48,48,Natural Gas Steam Turbine,NG,ST,2,1954,12,2014, , ,37.5967,-97.41361
9732,City of Jetmore,1292,Jetmore,Map,Map,KS,Hodgeman,SWPP,Electric Utility,1,,1,1,1,Petroleum Liquids,DFO,IC,1,1960,12,2014, , ,38.080332,-99.89359
9732,City of Jetmore,1292,Jetmore,Map,Map,KS,Hodgeman,SWPP,Electric Utility,2,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,1,1951,12,2014, , ,38.080332,-99.89359
9732,City of Jetmore,1292,Jetmore,Map,Map,KS,Hodgeman,SWPP,Electric Utility,5,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,1,1966,12,2014, , ,38.080332,-99.89359
9732,City of Jetmore,1292,Jetmore,Map,Map,KS,Hodgeman,SWPP,Electric Utility,6,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,1,1966,12,2014, , ,38.080332,-99.89359
9732,City of Jetmore,1292,Jetmore,Map,Map,KS,Hodgeman,SWPP,Electric Utility,7,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,1,1966,12,2014, , ,38.080332,-99.89359
17698,Southwestern Electric Power Co,1417,Lieberman,Map,Map,LA,Caddo,SWPP,Electric Utility,1,,25,25,25,Natural Gas Steam Turbine,NG,ST,7,1947,12,2014, , ,32.7047,-93.9597
13407,Nevada Power Co,2324,Reid Gardner,Map,Map,NV,Clark,NEVP,Electric Utility,1,,114,100,100,Conventional Steam Coal,BIT,ST,6,1965,12,2014, , ,36.657347,-114.6333
13407,Nevada Power Co,2324,Reid Gardner,Map,Map,NV,Clark,NEVP,Electric Utility,2,,114,100,100,Conventional Steam Coal,BIT,ST,6,1968,12,2014, , ,36.657347,-114.6333
13407,Nevada Power Co,2324,Reid Gardner,Map,Map,NV,Clark,NEVP,Electric Utility,3,,114,98,98,Conventional Steam Coal,BIT,ST,5,1976,12,2014, , ,36.657347,-114.6333
17166,Sierra Pacific Power Co,2336,Tracy,Map,Map,NV,Storey,NEVP,Electric Utility,ST1,,50,53,53,Natural Gas Steam Turbine,NG,ST,8,1963,12,2014, , ,39.5625,-119.525
17166,Sierra Pacific Power Co,2336,Tracy,Map,Map,NV,Storey,NEVP,Electric Utility,ST2,,75,83,83,Natural Gas Steam Turbine,NG,ST,10,1965,12,2014, , ,39.5625,-119.525
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,GT1,,52.9,47,61,Petroleum Liquids,DFO,GT,4,1972,12,2014, , ,38.9917,-84.2981
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,GT2,,52.9,47,61,Petroleum Liquids,DFO,GT,4,1972,12,2014, , ,38.9917,-84.2981
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,GT3,,52.9,47,61,Petroleum Liquids,DFO,GT,6,1972,12,2014, , ,38.9917,-84.2981
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,GT4,,52.9,47,61,Petroleum Liquids,DFO,GT,6,1972,12,2014, , ,38.9917,-84.2981
55983,Luminant Generation Company LLC,3502,Lake Creek,Map,Map,TX,McLennan,ERCO,IPP Non-CHP,D1,,2,2,2,Petroleum Liquids,DFO,IC,8,1966,12,2014, , ,31.4647,-96.985
55983,Luminant Generation Company LLC,3502,Lake Creek,Map,Map,TX,McLennan,ERCO,IPP Non-CHP,D2,,2,2,2,Petroleum Liquids,DFO,IC,8,1966,12,2014, , ,31.4647,-96.985
55983,Luminant Generation Company LLC,3502,Lake Creek,Map,Map,TX,McLennan,ERCO,IPP Non-CHP,D3,,2,2,2,Petroleum Liquids,DFO,IC,8,1966,12,2014, , ,31.4647,-96.985
55983,Luminant Generation Company LLC,3502,Lake Creek,Map,Map,TX,McLennan,ERCO,IPP Non-CHP,ST1,,79.6,87,87,Natural Gas Steam Turbine,NG,ST,4,1953,12,2014, , ,31.4647,-96.985
55983,Luminant Generation Company LLC,3502,Lake Creek,Map,Map,TX,McLennan,ERCO,IPP Non-CHP,ST2,,236,230,230,Natural Gas Steam Turbine,NG,ST,7,1959,12,2014, , ,31.4647,-96.985
2172,Brazos Electric Power Coop Inc,3627,North Texas,Map,Map,TX,Parker,ERCO,Electric Utility,1,,16.5,16.5,16.5,Natural Gas Steam Turbine,NG,ST,6,1958,12,2014, , ,32.77878,-97.69454
2172,Brazos Electric Power Coop Inc,3627,North Texas,Map,Map,TX,Parker,ERCO,Electric Utility,2,,16.5,16.5,16.5,Natural Gas Steam Turbine,NG,ST,8,1958,12,2014, , ,32.77878,-97.69454
5956,Entergy Nuclear Vermont Yankee,3751,Vermont Yankee,Map,Map,VT,Windham,ISNE,IPP Non-CHP,1,,563.4,612.4,622.4,Nuclear,NUC,ST,11,1972,12,2014, , ,42.7786,-72.5133
6452,Florida Power & Light Co,6246,Putnam,Map,Map,FL,Putnam,FPL,Electric Utility,1GT1,C782,85, , ,Natural Gas Fired Combined Cycle,NG,CT,4,1978,12,2014, , ,29.628338,-81.58508
6452,Florida Power & Light Co,6246,Putnam,Map,Map,FL,Putnam,FPL,Electric Utility,1GT2,C782,85, , ,Natural Gas Fired Combined Cycle,NG,CT,4,1978,12,2014, , ,29.628338,-81.58508
6452,Florida Power & Light Co,6246,Putnam,Map,Map,FL,Putnam,FPL,Electric Utility,1ST,C782,120,249,265,Natural Gas Fired Combined Cycle,NG,CA,4,1978,12,2014, , ,29.628338,-81.58508
6452,Florida Power & Light Co,6246,Putnam,Map,Map,FL,Putnam,FPL,Electric Utility,2GT1,C783,85, , ,Natural Gas Fired Combined Cycle,NG,CT,8,1977,12,2014, , ,29.628338,-81.58508
6452,Florida Power & Light Co,6246,Putnam,Map,Map,FL,Putnam,FPL,Electric Utility,2GT2,C783,85, , ,Natural Gas Fired Combined Cycle,NG,CT,8,1977,12,2014, , ,29.628338,-81.58508
6452,Florida Power & Light Co,6246,Putnam,Map,Map,FL,Putnam,FPL,Electric Utility,2ST,C783,120,249,265,Natural Gas Fired Combined Cycle,NG,CA,8,1977,12,2014, , ,29.628338,-81.58508
14795,Perdue Agribusiness,10515,Oilseed Plant,Map,Map,VA,Chesapeake City,PJM,Industrial CHP,GEN1,,1.7,1.6,1.6,Conventional Steam Coal,BIT,ST,5,1985,12,2014, , ,36.8053,-76.2833
2138,Brainerd Public Utilities,50636,Brainerd Public Utilities,Map,Map,MN,Crow Wing,MISO,Electric Utility,VPLS,,0.6,0.6,0.6,Conventional Steam Coal,BIT,ST,1,1959,12,2014, , ,46.3758,-94.1817
12303,Merck & Co Inc-West Point,52149,West Point (PA),Map,Map,PA,Montgomery,PJM,Industrial CHP,GEN1,,3,3,3,Natural Gas Steam Turbine,NG,ST,12,1987,12,2014, , ,40.217963,-75.29882
34389,"WindPower Partners, 1994, L.P.",54966,West Texas Windplant,Map,Map,TX,Culberson,ERCO,IPP Non-CHP,WIND,,30,30,30,Onshore Wind Turbine,WND,WT,9,1995,12,2014, , ,31.7333,-104.75
57233,MM Tomoka Farms Energy LLC,55162,MM Tomoka Farms Energy,Map,Map,FL,Volusia,FPL,IPP Non-CHP,UNT1,,1.9,1.9,1.9,Landfill Gas,LFG,IC,6,1998,12,2014, , ,29.0969,-81.0689
57233,MM Tomoka Farms Energy LLC,55162,MM Tomoka Farms Energy,Map,Map,FL,Volusia,FPL,IPP Non-CHP,UNT2,,1.9,1.9,1.9,Landfill Gas,LFG,IC,6,1998,12,2014, , ,29.0969,-81.0689
56679,Sierra SunTower LLC,57323,Sierra SunTower Solar Gen Station,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,UNIT1,,7.5,3.2,2,Solar Thermal without Energy Storage,SUN,ST,7,2009,12,2014, , ,34.7306,-118.135
405,City of Alta - (IA),1121,Alta Municipal Utilities,Map,Map,IA,Buena Vista,SWPP,Electric Utility,3,,1.1,1,1.1,Petroleum Liquids,DFO,IC,6,1990,11,2014, , ,42.6736,-95.3026
5416,"Duke Energy Carolinas, LLC",3264,W S Lee,Map,Map,SC,Anderson,DUK,Electric Utility,1,,90,100,100,Conventional Steam Coal,BIT,ST,3,1951,11,2014, , ,34.6022,-82.435
5416,"Duke Energy Carolinas, LLC",3264,W S Lee,Map,Map,SC,Anderson,DUK,Electric Utility,2,,90,100,102,Conventional Steam Coal,BIT,ST,7,1951,11,2014, , ,34.6022,-82.435
17569,City of South Norwalk - (CT),6598,South Norwalk Electric,Map,Map,CT,FAIRFIELD,ISNE,Electric Utility,6,,1,1.1,1.1,Petroleum Liquids,DFO,IC,5,1990,11,2014, , ,41.0947,-73.4242
16002,Rio Bravo Poso,10769,Rio Bravo Poso,Map,Map,CA,Kern,CISO,IPP CHP,UP8,,38.2,33,33,Conventional Steam Coal,BIT,ST,9,1989,11,2014, , ,35.547452,-119.0754
57170,"EDF Renewable Asset Holdings, Inc.",10815,Difwind Farms Ltd VII,Map,Map,CA,Alameda,CISO,IPP Non-CHP,GEN1,,24,21,21,Onshore Wind Turbine,WND,WT,1,1987,11,2014, , ,37.7581,-121.5253
19724,Vanderbilt University,52048,Vanderbilt University Power Plant,Map,Map,TN,Davidson,TVA,Commercial CHP,GEN1,,6.5,6.5,6.5,Conventional Steam Coal,BIT,ST,11,1988,11,2014, , ,36.145896,-86.80383
12411,Miami Dade Water & Sewer Dept,54623,Central District Wastewater Treat Plant,Map,Map,FL,Miami Dade,FPL,Commercial CHP,2,,1.2,1.2,1.2,Other Waste Biomass,OBG,IC,10,1989,11,2014, , ,25.748565,-80.15279
1687,Bio-Energy Partners,55925,Ridgeview,Map,Map,WI,Manitowoc,MISO,IPP Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,2002,11,2014, , ,44.175007,-87.82852
1687,Bio-Energy Partners,55925,Ridgeview,Map,Map,WI,Manitowoc,MISO,IPP Non-CHP,GEN4,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,2003,11,2014, , ,44.175007,-87.82852
54842,WM Renewable Energy LLC,56525,Timberline Trail Gas Recovery,Map,Map,WI,Rusk,MISO,IPP Non-CHP,GEN1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,2,2006,11,2014, , ,45.4533,-91.3583
19804,City of Vero Beach - (FL),693,Vero Beach Municipal Power Plant,Map,Map,FL,Indian River,FMPP,Electric Utility,3,,33,33,33,Natural Gas Steam Turbine,NG,ST,9,1971,10,2014, , ,27.633382,-80.37755
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,5,,244.8,238,238,Conventional Steam Coal,BIT,ST,12,1962,10,2014, , ,38.9917,-84.2981
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,6,,460.8,414,420,Conventional Steam Coal,BIT,ST,7,1969,10,2014, , ,38.9917,-84.2981
4716,Dairyland Power Coop,4140,Alma,Map,Map,WI,Buffalo,MISO,Electric Utility,5,,81.6,62.1,69,Conventional Steam Coal,BIT,ST,1,1960,10,2014, , ,44.308333,-91.91111
52,ACE Cogeneration Co,10002,ACE Cogeneration Facility,Map,Map,CA,San Bernardino,CISO,IPP CHP,GEN1,,108,101.2,101.5,Conventional Steam Coal,BIT,ST,9,1990,10,2014, , ,35.765767,-117.3836
10277,Kinsley's Landfill Inc,10045,Kinsleys Landfill,Map,Map,NJ,GLOUCESTER,PJM,IPP Non-CHP,11,,0.5,0.5,0.5,Landfill Gas,LFG,IC,7,1985,10,2014, , ,39.8217,-75.0914
10277,Kinsley's Landfill Inc,10045,Kinsleys Landfill,Map,Map,NJ,GLOUCESTER,PJM,IPP Non-CHP,12,,0.5,0.5,0.5,Landfill Gas,LFG,IC,7,1985,10,2014, , ,39.8217,-75.0914
10277,Kinsley's Landfill Inc,10045,Kinsleys Landfill,Map,Map,NJ,GLOUCESTER,PJM,IPP Non-CHP,13,,0.5,0.5,0.5,Landfill Gas,LFG,IC,7,1985,10,2014, , ,39.8217,-75.0914
10277,Kinsley's Landfill Inc,10045,Kinsleys Landfill,Map,Map,NJ,GLOUCESTER,PJM,IPP Non-CHP,14,,0.5,0.5,0.5,Landfill Gas,LFG,IC,7,1985,10,2014, , ,39.8217,-75.0914
8486,Pinova Inc.,10120,Pinova Inc.,Map,Map,GA,GLYNN,SOCO,Industrial CHP,GEN6,,2,2,2,Wood/Wood Waste Biomass,WDS,ST,3,1989,10,2014, , ,31.164772,-81.47872
109,Ag Processing Inc,10223,AG Processing Inc,Map,Map,IA,Wright,MISO,Industrial CHP,E.C.,,8.5,8.5,8.5,Conventional Steam Coal,SUB,ST,1,1982,10,2014, , ,42.665941,-93.90261
55919,Georgia-Pacific Consumer Oper. Green Bay LLC,10360,Consumer Operations LLC,Map,Map,WI,Brown,MISO,Industrial CHP,GEN10,,28.2,26.4,26.5,Conventional Steam Coal,BIT,ST,7,2005,10,2014, , ,44.4936,-88.0303
55919,Georgia-Pacific Consumer Oper. Green Bay LLC,10360,Consumer Operations LLC,Map,Map,WI,Brown,MISO,Industrial CHP,GEN5,,10,7.5,7.5,Conventional Steam Coal,BIT,ST,1,1954,10,2014, , ,44.4936,-88.0303
55965,Verso Corporation,10476,Whiting Mill,Map,Map,WI,Portage,MISO,Industrial CHP,GEN4,,4.1,4.1,4.1,Conventional Steam Coal,SUB,ST,7,1951,10,2014, , ,44.48873,-89.57282
16061,Rio Bravo Jasmin,10768,Rio Bravo Jasmin,Map,Map,CA,Kern,CISO,IPP CHP,UP9,,38.2,33,33,Conventional Steam Coal,BIT,ST,9,1989,10,2014, , ,35.7415,-119.0512
39066,Union Carbide Corp-Texas City,50153,Texas City Plant Union Carbide,Map,Map,TX,Galveston,ERCO,Industrial CHP,GTG,,40,32,39,Natural Gas Fired Combustion Turbine,NG,GT,2,1996,10,2014, , ,29.37612,-94.94648
50163,Valero Energy Corporation,52108,Valero Energy Port Arthur Refinery,Map,Map,TX,JEFFERSON,MISO,Industrial CHP,GEN1,CC1,17.2,14,15,Natural Gas Fired Combined Cycle,NG,CT,6,1975,10,2014, , ,29.867431,-93.96578
50163,Valero Energy Corporation,52108,Valero Energy Port Arthur Refinery,Map,Map,TX,JEFFERSON,MISO,Industrial CHP,GEN2,,13.7,12,14,Natural Gas Fired Combustion Turbine,NG,GT,6,1966,10,2014, , ,29.867431,-93.96578
50163,Valero Energy Corporation,52108,Valero Energy Port Arthur Refinery,Map,Map,TX,JEFFERSON,MISO,Industrial CHP,GEN4,CC1,10,10,10,Other Gases,OG,CA,6,1943,10,2014, , ,29.867431,-93.96578
50163,Valero Energy Corporation,52108,Valero Energy Port Arthur Refinery,Map,Map,TX,JEFFERSON,MISO,Industrial CHP,GEN5,CC1,10,10,10,Other Gases,OG,CA,6,1928,10,2014, , ,29.867431,-93.96578
50163,Valero Energy Corporation,52108,Valero Energy Port Arthur Refinery,Map,Map,TX,JEFFERSON,MISO,Industrial CHP,GEN6,,10,10,10,Other Gases,OG,ST,6,1954,10,2014, , ,29.867431,-93.96578
50163,Valero Energy Corporation,52108,Valero Energy Port Arthur Refinery,Map,Map,TX,JEFFERSON,MISO,Industrial CHP,GEN7,,10,10,10,Other Gases,OG,ST,6,1951,10,2014, , ,29.867431,-93.96578
12411,Miami Dade Water & Sewer Dept,54623,Central District Wastewater Treat Plant,Map,Map,FL,Miami Dade,FPL,Commercial CHP,1,,1.2,1.2,1.2,Other Waste Biomass,OBG,IC,10,1989,10,2014, , ,25.748565,-80.15279
4362,Corn Belt Energy Corporation,56176,BNWRD,Map,Map,IL,McLean,MISO,Electric Utility,1,,2,1.8,1.8,Petroleum Liquids,DFO,IC,7,2000,10,2014, , ,40.380556,-88.96028
57170,"EDF Renewable Asset Holdings, Inc.",56213,Patterson Pass,Map,Map,CA,Alameda,CISO,IPP Non-CHP,WND1,,8.1,8.1,8.1,Onshore Wind Turbine,WND,WT,4,1985,10,2014, , ,37.701956,-121.6137
57170,"EDF Renewable Asset Holdings, Inc.",56213,Patterson Pass,Map,Map,CA,Alameda,CISO,IPP Non-CHP,WND2,,13.8,13.8,13.8,Onshore Wind Turbine,WND,WT,1,1987,10,2014, , ,37.701956,-121.6137
55969,Winnebago Energy Center LLC,56780,Winnebago Energy Center LLC,Map,Map,IL,WINNEBAGO,PJM,IPP Non-CHP,1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2007,10,2014, , ,42.1589,-89.0625
55969,Winnebago Energy Center LLC,56780,Winnebago Energy Center LLC,Map,Map,IL,WINNEBAGO,PJM,IPP Non-CHP,2,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2007,10,2014, , ,42.1589,-89.0625
55969,Winnebago Energy Center LLC,56780,Winnebago Energy Center LLC,Map,Map,IL,WINNEBAGO,PJM,IPP Non-CHP,3,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2007,10,2014, , ,42.1589,-89.0625
55969,Winnebago Energy Center LLC,56780,Winnebago Energy Center LLC,Map,Map,IL,WINNEBAGO,PJM,IPP Non-CHP,4,,1.6,1.6,1.6,Landfill Gas,LFG,IC,12,2007,10,2014, , ,42.1589,-89.0625
56929,Alliance Star Energy LLC,57592,Sheraton SD East Tower,Map,Map,CA,San Diego,CISO,Commercial CHP,45,,0.3,0.3,0.3,Other Natural Gas,NG,FC,11,2005,10,2014, , ,32.7283,-117.1978
56929,Alliance Star Energy LLC,57592,Sheraton SD East Tower,Map,Map,CA,San Diego,CISO,Commercial CHP,47,,0.3,0.3,0.3,Other Natural Gas,NG,FC,10,2005,10,2014, , ,32.7283,-117.1978
56929,Alliance Star Energy LLC,57592,Sheraton SD East Tower,Map,Map,CA,San Diego,CISO,Commercial CHP,50,,0.3,0.3,0.3,Other Natural Gas,NG,FC,11,2005,10,2014, , ,32.7283,-117.1978
56929,Alliance Star Energy LLC,57592,Sheraton SD East Tower,Map,Map,CA,San Diego,CISO,Commercial CHP,51,,0.3,0.3,0.3,Other Natural Gas,NG,FC,10,2005,10,2014, , ,32.7283,-117.1978
61012,AES Distributed Energy,57765,Arizona Western College PV,Map,Map,AZ,Yuma,AZPS,IPP Non-CHP,GV1,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2011,10,2014, ,0.5,32.687778,-114.4961
61012,AES Distributed Energy,57765,Arizona Western College PV,Map,Map,AZ,Yuma,AZPS,IPP Non-CHP,GV2,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2011,10,2014, ,0.5,32.687778,-114.4961
10633,City of Lamar - (CO),508,Lamar Plant,Map,Map,CO,Prowers,PSCO,Electric Utility,5,,4.2,4.2,4.2,Natural Gas Fired Combustion Turbine,NG,GT,2,2001,9,2014, , ,38.033327,-102.5379
10633,City of Lamar - (CO),508,Lamar Plant,Map,Map,CO,Prowers,PSCO,Electric Utility,6,,18.5,15,15,Conventional Steam Coal,SUB,ST,5,2009,9,2014, , ,38.033327,-102.5379
5860,Empire District Electric Co,1239,Riverton,Map,Map,KS,Cherokee,SWPP,Electric Utility,7,,37.5,38,38,Natural Gas Steam Turbine,NG,ST,6,1950,9,2014, , ,37.072616,-94.6987
3915,Coldwater Board of Public Util,1819,Coldwater,Map,Map,MI,Branch,MISO,Electric Utility,IC4,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,2,1974,9,2014, , ,41.932216,-84.99545
4716,Dairyland Power Coop,4140,Alma,Map,Map,WI,Buffalo,MISO,Electric Utility,4,,54.4,40.4,44.6,Conventional Steam Coal,BIT,ST,4,1957,9,2014, , ,44.308333,-91.91111
9788,John Deere Harvester Works Co,10039,John Deere Harvester Works,Map,Map,IL,Rock Island,MISO,Industrial CHP,GEN2,,2,2,2,Conventional Steam Coal,BIT,ST,10,1940,9,2014, , ,41.524315,-90.43659
327,Air Liquide Large Industries U S LP,10298,Bayou Cogen Plant,Map,Map,TX,Harris,ERCO,Industrial CHP,GEN3,,75,65,85,Natural Gas Fired Combustion Turbine,NG,GT,3,1985,9,2014, , ,29.6225,-95.0458
26642,PE Bay Shore LLC,54541,Entenmanns Energy Center,Map,Map,NY,Suffolk,NYIS,IPP CHP,1,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,5,1994,9,2014, , ,40.7392,-73.2597
26642,PE Bay Shore LLC,54541,Entenmanns Energy Center,Map,Map,NY,Suffolk,NYIS,IPP CHP,2,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,5,1994,9,2014, , ,40.7392,-73.2597
26642,PE Bay Shore LLC,54541,Entenmanns Energy Center,Map,Map,NY,Suffolk,NYIS,IPP CHP,3,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,5,1994,9,2014, , ,40.7392,-73.2597
26642,PE Bay Shore LLC,54541,Entenmanns Energy Center,Map,Map,NY,Suffolk,NYIS,IPP CHP,4,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,5,1994,9,2014, , ,40.7392,-73.2597
56207,Ausra CA I LLC,56943,Ausra Kimberlina Solar Generation,Map,Map,CA,Kern,CISO,IPP Non-CHP,1,,5,3.5,3.5,Solar Thermal without Energy Storage,SUN,ST,5,2009,9,2014, , ,35.5667,-119.2
58247,National Centers for Animal Health,58265,NCAH Central Utility Plant,Map,Map,IA,Story,MISO,Commercial CHP,EP-2,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,6,1996,9,2014, , ,42.046111,-93.57944
58437,ACI Energy Partners LLC,58442,ACI Energy Partners LLC,Map,Map,NJ,Atlantic,PJM,IPP CHP,GEN1,,7.8,7.2,8.1,Natural Gas Fired Combustion Turbine,NG,GT,6,2012,9,2014, , ,39.364722,-74.41556
17271,City & Borough of Sitka - (AK),93,Blue Lake Hydro,Map,Map,AK,Sitka,,Electric Utility,1,,3.5,3.5,3.5,Conventional Hydroelectric,WAT,HY,6,1961,8,2014, , ,57.0516,-135.2297
17271,City & Borough of Sitka - (AK),93,Blue Lake Hydro,Map,Map,AK,Sitka,,Electric Utility,2,,3.5,3.5,3.5,Conventional Hydroelectric,WAT,HY,6,1961,8,2014, , ,57.0516,-135.2297
65388,Kearny Generating Station,2404,PSEG Kearny Generating Station,Map,Map,NJ,Hudson,PJM,IPP Non-CHP,9,,18.5,21,21,Natural Gas Fired Combustion Turbine,NG,GT,5,1967,8,2014, , ,40.737283,-74.09646
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,9,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,1,1964,8,2014, , ,46.8731,-119.9703
221,"Alaska Village Elec Coop, Inc",6637,Yakutat,Map,Map,AK,Yakutat,,Electric Utility,4A,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,6,1993,8,2014, , ,59.544553,-139.7243
20323,"Wellhead Services, Inc",10733,Santa Maria Cogen Plant,Map,Map,CA,Santa Barbara,CISO,IPP CHP,GEN1,,9,7,7,Natural Gas Fired Combustion Turbine,NG,GT,6,1989,8,2014, , ,34.94434,-120.4579
20558,White Springs Agrici Chem Inc,50473,Suwannee River Chemical Complex,Map,Map,FL,Hamilton,FPC,Industrial CHP,SRC,,27.3,27.3,27.3,All Other,OTH,ST,7,1986,8,2014, , ,30.4447,-82.7842
55793,Fusion Paperboard Connecticut LLC,54657,Versailles Mill,Map,Map,CT,New London,ISNE,Industrial CHP,NO1,,20,14,15,Natural Gas Steam Turbine,NG,ST,10,1962,8,2014, , ,41.6242,-72.04167
57249,EPP Renewable Energy,55006,Nashua Plant,Map,Map,NH,Hillsborough,ISNE,IPP Non-CHP,UNT1,,2.2,2,2,Landfill Gas,LFG,IC,4,1996,8,2014, , ,42.73227,-71.52242
34362,Delaware Mountain LP,55399,Delaware Mountain Windfarm,Map,Map,TX,Culberson,ERCO,IPP Non-CHP,1,,23.3,23.3,23.3,Onshore Wind Turbine,WND,WT,6,1999,8,2014, , ,31.6414,-104.7519
18642,Tennessee Valley Authority,50,Widows Creek,Map,Map,AL,Jackson,TVA,Electric Utility,1,,140.6,111,113,Conventional Steam Coal,BIT,ST,7,1952,7,2014, , ,34.883022,-85.75525
18642,Tennessee Valley Authority,50,Widows Creek,Map,Map,AL,Jackson,TVA,Electric Utility,2,,140.6,111,113,Conventional Steam Coal,BIT,ST,10,1952,7,2014, , ,34.883022,-85.75525
18642,Tennessee Valley Authority,50,Widows Creek,Map,Map,AL,Jackson,TVA,Electric Utility,4,,140.6,111,113,Conventional Steam Coal,BIT,ST,1,1953,7,2014, , ,34.883022,-85.75525
18642,Tennessee Valley Authority,50,Widows Creek,Map,Map,AL,Jackson,TVA,Electric Utility,6,,140.6,111,113,Conventional Steam Coal,BIT,ST,7,1954,7,2014, , ,34.883022,-85.75525
11732,City of Marshall - (MO),2144,Marshall (MO),Map,Map,MO,Saline,SWPP,Electric Utility,3,,4,3.9,3.9,Natural Gas Steam Turbine,NG,ST,6,1948,7,2014, , ,39.1228,-93.2064
22001,Sunbury Generation LP,3152,Sunbury Generation LP,Map,Map,PA,Snyder,PJM,IPP Non-CHP,1,,89.1,80,80,Conventional Steam Coal,BIT,ST,11,1949,7,2014, , ,40.8361,-76.825
22001,Sunbury Generation LP,3152,Sunbury Generation LP,Map,Map,PA,Snyder,PJM,IPP Non-CHP,2,,89.1,80,80,Conventional Steam Coal,BIT,ST,9,1949,7,2014, , ,40.8361,-76.825
22001,Sunbury Generation LP,3152,Sunbury Generation LP,Map,Map,PA,Snyder,PJM,IPP Non-CHP,3,,103.5,94,94,Conventional Steam Coal,BIT,ST,4,1951,7,2014, , ,40.8361,-76.825
22001,Sunbury Generation LP,3152,Sunbury Generation LP,Map,Map,PA,Snyder,PJM,IPP Non-CHP,4,,156.2,128,134,Conventional Steam Coal,BIT,ST,8,1953,7,2014, , ,40.8361,-76.825
2442,City of Bryan - (TX),3561,Bryan (TX),Map,Map,TX,Brazos,ERCO,Electric Utility,3,,13,12,12,Natural Gas Steam Turbine,NG,ST,1,1955,7,2014, , ,30.64741,-96.37232
2442,City of Bryan - (TX),3561,Bryan (TX),Map,Map,TX,Brazos,ERCO,Electric Utility,4,,24,22,22,Natural Gas Steam Turbine,NG,ST,1,1958,7,2014, , ,30.64741,-96.37232
2442,City of Bryan - (TX),3561,Bryan (TX),Map,Map,TX,Brazos,ERCO,Electric Utility,5,,25,25,25,Natural Gas Steam Turbine,NG,ST,1,1966,7,2014, , ,30.64741,-96.37232
2442,City of Bryan - (TX),3561,Bryan (TX),Map,Map,TX,Brazos,ERCO,Electric Utility,6,,54,50,50,Natural Gas Steam Turbine,NG,ST,1,1969,7,2014, , ,30.64741,-96.37232
