Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
11161,Loma Linda University,10206,Loma Linda University Cogen,Map,Map,CA,San Bernardino,CISO,Commercial CHP,GEN3,ST01,1.2,1.2,1.2,Natural Gas Fired Combined Cycle,NG,CA,2,1980,7,2014, , ,34.050391,-117.2484
18587,Sierra Power Corp,50068,Sierra Power,Map,Map,CA,TULARE,CISO,Industrial CHP,WEST,,7.5,7,7,Wood/Wood Waste Biomass,WDS,ST,12,1985,7,2014, , ,35.9542,-119.0461
57196,Trinity Oaks Energy LLC,57877,Trinity Oaks Energy,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,UNT1,,1.6,1.5,1.5,Landfill Gas,LFG,IC,2,2009,7,2014, , ,32.690278,-96.63028
57196,Trinity Oaks Energy LLC,57877,Trinity Oaks Energy,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,UNT2,,1.6,1.5,1.5,Landfill Gas,LFG,IC,2,2009,7,2014, , ,32.690278,-96.63028
57195,Fort Worth Methane LLC,57878,Fort Worth Methane,Map,Map,TX,Tarrant,ERCO,IPP Non-CHP,UNT1,,1.6,1.5,1.5,Landfill Gas,LFG,IC,12,2006,7,2014, , ,32.79,-97.24333
58300,Ameresco Select Inc,58365,CJTS Energy Center,Map,Map,CT,Middlesex,ISNE,Commercial CHP,UNIT1,,0.2,0.2,0.2,Other Natural Gas,NG,FC,11,2001,7,2014, , ,41.552778,-72.625
58300,Ameresco Select Inc,58365,CJTS Energy Center,Map,Map,CT,Middlesex,ISNE,Commercial CHP,UNIT2,,0.2,0.2,0.2,Other Natural Gas,NG,FC,11,2001,7,2014, , ,41.552778,-72.625
58300,Ameresco Select Inc,58365,CJTS Energy Center,Map,Map,CT,Middlesex,ISNE,Commercial CHP,UNIT3,,0.2,0.2,0.2,Other Natural Gas,NG,FC,11,2001,7,2014, , ,41.552778,-72.625
58300,Ameresco Select Inc,58365,CJTS Energy Center,Map,Map,CT,Middlesex,ISNE,Commercial CHP,UNIT5,,0.2,0.2,0.2,Other Natural Gas,NG,FC,11,2001,7,2014, , ,41.552778,-72.625
18642,Tennessee Valley Authority,1379,Shawnee,Map,Map,KY,McCracken,TVA,Electric Utility,10,,175,124,127,Conventional Steam Coal,BIT,ST,10,1956,6,2014, , ,37.1517,-88.775
4161,"Constellation Power Source Generation, LLC",1559,Riverside (MD),Map,Map,MD,Baltimore,PJM,IPP Non-CHP,GT6,,135,115,115,Natural Gas Fired Combustion Turbine,NG,GT,4,1970,6,2014, , ,39.2369,-76.5133
15085,Pinetree Power- Tamworth LLC.,1606,Mount Tom,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,1,,136,143.6,145.7,Conventional Steam Coal,BIT,ST,11,1960,6,2014, , ,42.2806,-72.6055
59928,Salem Harbor Power Development LP,1626,Salem Harbor,Map,Map,MA,Essex,ISNE,IPP Non-CHP,1,,81.9,79.7,81.4,Conventional Steam Coal,BIT,ST,1,1952,6,2014, , ,42.5256,-70.8772
59928,Salem Harbor Power Development LP,1626,Salem Harbor,Map,Map,MA,Essex,ISNE,IPP Non-CHP,2,,82,78,78.8,Conventional Steam Coal,BIT,ST,9,1952,6,2014, , ,42.5256,-70.8772
59928,Salem Harbor Power Development LP,1626,Salem Harbor,Map,Map,MA,Essex,ISNE,IPP Non-CHP,3,,165.7,149.8,149.9,Conventional Steam Coal,BIT,ST,8,1958,6,2014, , ,42.5256,-70.8772
59928,Salem Harbor Power Development LP,1626,Salem Harbor,Map,Map,MA,Essex,ISNE,IPP Non-CHP,4,,475.5,436.8,437.4,Petroleum Liquids,RFO,ST,12,1972,6,2014, , ,42.5256,-70.8772
56606,Calpine New Jersey Generation LLC,2384,Deepwater,Map,Map,NJ,Salem,PJM,IPP Non-CHP,1,,81.6,78.9,79.5,Natural Gas Steam Turbine,NG,ST,12,1958,6,2014, , ,39.6831,-75.5083
56606,Calpine New Jersey Generation LLC,2384,Deepwater,Map,Map,NJ,Salem,PJM,IPP Non-CHP,6,,73.5,81.2,82,Natural Gas Steam Turbine,NG,ST,12,1954,6,2014, , ,39.6831,-75.5083
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,91,,41.8,46.6,57.5,Petroleum Liquids,DFO,GT,5,1972,6,2014, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,92,,41.8,47.3,55.8,Petroleum Liquids,DFO,GT,5,1972,6,2014, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,93,,41.8,46.8,56.8,Petroleum Liquids,DFO,GT,5,1972,6,2014, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,94,,41.8,46,55.8,Petroleum Liquids,DFO,GT,5,1972,6,2014, , ,40.076611,-74.87917
63039,"Portland Power, LLC",3113,Portland (PA),Map,Map,PA,Northampton,PJM,IPP Non-CHP,1,,172,151,151,Petroleum Liquids,DFO,ST,10,1958,6,2014, , ,40.910205,-75.0794
13809,NorthWestern Energy - (SD),3343,Highmore,Map,Map,SD,Hyde,SWPP,Electric Utility,1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,1,1948,6,2014, , ,44.5217,-99.5269
13809,NorthWestern Energy - (SD),3343,Highmore,Map,Map,SD,Hyde,SWPP,Electric Utility,2,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,1,1960,6,2014, , ,44.5217,-99.5269
13809,NorthWestern Energy - (SD),3343,Highmore,Map,Map,SD,Hyde,SWPP,Electric Utility,3,,2.7,2.6,2.7,Petroleum Liquids,DFO,IC,10,1970,6,2014, , ,44.5217,-99.5269
13809,NorthWestern Energy - (SD),3347,Redfield,Map,Map,SD,Spink,SWPP,Electric Utility,1,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,9,1962,6,2014, , ,44.876944,-98.52417
13809,NorthWestern Energy - (SD),3347,Redfield,Map,Map,SD,Spink,SWPP,Electric Utility,2,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,9,1962,6,2014, , ,44.876944,-98.52417
13809,NorthWestern Energy - (SD),3347,Redfield,Map,Map,SD,Spink,SWPP,Electric Utility,3,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,9,1962,6,2014, , ,44.876944,-98.52417
18642,Tennessee Valley Authority,3405,John Sevier,Map,Map,TN,Hawkins,TVA,Electric Utility,3,,200,176,178,Conventional Steam Coal,BIT,ST,2,1956,6,2014, , ,36.3767,-82.9639
18642,Tennessee Valley Authority,3405,John Sevier,Map,Map,TN,Hawkins,TVA,Electric Utility,4,,200,176,178,Conventional Steam Coal,BIT,ST,10,1957,6,2014, , ,36.3767,-82.9639
12298,City of Menasha - (WI),4127,Menasha,Map,Map,WI,WINNEBAGO,MISO,IPP CHP,3,,7.5,7.5,7.5,Conventional Steam Coal,SUB,ST,12,1954,6,2014, , ,44.20002,-88.45817
12298,City of Menasha - (WI),4127,Menasha,Map,Map,WI,WINNEBAGO,MISO,IPP CHP,4,,13.6,12.5,12.5,Conventional Steam Coal,SUB,ST,12,1964,6,2014, , ,44.20002,-88.45817
12298,City of Menasha - (WI),4127,Menasha,Map,Map,WI,WINNEBAGO,MISO,IPP CHP,5,,6.9,6.9,6.9,Conventional Steam Coal,SUB,ST,10,2006,6,2014, , ,44.20002,-88.45817
12298,City of Menasha - (WI),4127,Menasha,Map,Map,WI,WINNEBAGO,MISO,IPP CHP,IC1,,1,1,1,Petroleum Liquids,DFO,IC,0,1949,6,2014, , ,44.20002,-88.45817
57145,Louisiana Sugar Refining LLC,10301,Louisiana Sugar Refining,Map,Map,LA,St James,MISO,Industrial CHP,GEN1,,0.7,0.6,0.7,Natural Gas Steam Turbine,NG,ST,9,1930,6,2014, , ,30.0497,-90.6839
14395,Palm Springs City of,50674,Municipal Cogen Plant,Map,Map,CA,Riverside,CISO,Commercial Non-CHP,GEN1,,0.7,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,5,1985,6,2014, , ,33.8247,-116.5106
14395,Palm Springs City of,50674,Municipal Cogen Plant,Map,Map,CA,Riverside,CISO,Commercial Non-CHP,GEN2,,0.7,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,5,1985,6,2014, , ,33.8247,-116.5106
5036,City of Delta - (CO),496,Delta (CO),Map,Map,CO,Delta,WACM,Electric Utility,1,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,10,1945,5,2014, , ,38.7314,-108.0708
5036,City of Delta - (CO),496,Delta (CO),Map,Map,CO,Delta,WACM,Electric Utility,2,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,10,1939,5,2014, , ,38.7314,-108.0708
5036,City of Delta - (CO),496,Delta (CO),Map,Map,CO,Delta,WACM,Electric Utility,3,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,10,1938,5,2014, , ,38.7314,-108.0708
5036,City of Delta - (CO),496,Delta (CO),Map,Map,CO,Delta,WACM,Electric Utility,4,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,10,1937,5,2014, , ,38.7314,-108.0708
5036,City of Delta - (CO),496,Delta (CO),Map,Map,CO,Delta,WACM,Electric Utility,5,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,10,1937,5,2014, , ,38.7314,-108.0708
5036,City of Delta - (CO),496,Delta (CO),Map,Map,CO,Delta,WACM,Electric Utility,6,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,10,1949,5,2014, , ,38.7314,-108.0708
5036,City of Delta - (CO),496,Delta (CO),Map,Map,CO,Delta,WACM,Electric Utility,7,,2.1,1.8,2,Natural Gas Internal Combustion Engine,NG,IC,10,1956,5,2014, , ,38.7314,-108.0708
3040,City of Carmi - (IL),937,Carmi,Map,Map,IL,White,MISO,Electric Utility,6,,0.7,0.5,0.5,Petroleum Liquids,DFO,IC,12,1939,5,2014, , ,38.0967,-88.1631
3599,Citizens Thermal Energy,992,CC Perry K,Map,Map,IN,Marion,MISO,IPP CHP,4,,15,10,10,Natural Gas Steam Turbine,NG,ST,1,1925,5,2014, , ,39.7631,-86.1667
1179,Versant Power,1466,Bar Harbor,Map,Map,ME,Hancock,ISNE,Electric Utility,2,,2,2,2.2,Petroleum Liquids,DFO,IC,11,1961,5,2014, , ,44.3817,-68.2869
1179,Versant Power,1466,Bar Harbor,Map,Map,ME,Hancock,ISNE,Electric Utility,4,,2,2,2.2,Petroleum Liquids,DFO,IC,11,1961,5,2014, , ,44.3817,-68.2869
2144,Town of Braintree - (MA),1660,Potter Station 2,Map,Map,MA,Norfolk,ISNE,Electric Utility,IC1,,2.7,2.3,2.3,Petroleum Liquids,DFO,IC,7,1963,5,2014, , ,42.235,-70.9672
55768,RC Cape May Holdings LLC,2378,B L England,Map,Map,NJ,Cape May,PJM,IPP Non-CHP,1,,136,113,113,Conventional Steam Coal,BIT,ST,10,1962,5,2014, , ,39.2908,-74.6364
63032,"Brunot Island Power, LLC",3096,Brunot Island,Map,Map,PA,Allegheny,PJM,IPP Non-CHP,1B,,25.5,15,15,Petroleum Liquids,DFO,GT,3,1972,5,2014, , ,40.464851,-80.04376
63032,"Brunot Island Power, LLC",3096,Brunot Island,Map,Map,PA,Allegheny,PJM,IPP Non-CHP,1C,,25.5,15,15,Petroleum Liquids,DFO,GT,3,1972,5,2014, , ,40.464851,-80.04376
221,"Alaska Village Elec Coop, Inc",6348,Togiak,Map,Map,AK,Dillingham,,Electric Utility,4a,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,9,2004,5,2014, , ,59.059744,-160.3803
900,Asbury Park Press Inc,10157,Asbury Park Press,Map,Map,NJ,Monmouth,PJM,Industrial CHP,ENG1,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,5,1987,5,2014, , ,40.2233,-74.09
900,Asbury Park Press Inc,10157,Asbury Park Press,Map,Map,NJ,Monmouth,PJM,Industrial CHP,ENG2,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,5,1987,5,2014, , ,40.2233,-74.09
9384,International Paper Co-Courtld,50245,International Paper Courtland Mill,Map,Map,AL,Lawrence,TVA,Industrial CHP,ABB,,61.2,62,62,Wood/Wood Waste Biomass,BLQ,ST,4,1991,5,2014, , ,34.735,-87.3108
9384,International Paper Co-Courtld,50245,International Paper Courtland Mill,Map,Map,AL,Lawrence,TVA,Industrial CHP,GE,,27.5,27,27,Wood/Wood Waste Biomass,BLQ,ST,5,1993,5,2014, , ,34.735,-87.3108
60716,"Quantum Auburndale Power, LP",54658,Quantum Auburndale Power LP,Map,Map,FL,Polk,TEC,IPP CHP,CT,CC1,121.5,111.3,117,Natural Gas Fired Combined Cycle,NG,CT,4,1994,5,2014, , ,28.0542,-81.8058
60716,"Quantum Auburndale Power, LP",54658,Quantum Auburndale Power LP,Map,Map,FL,Polk,TEC,IPP CHP,ST,CC1,52,44,45.1,Natural Gas Fired Combined Cycle,NG,CA,4,1994,5,2014, , ,28.0542,-81.8058
57254,MM Milliken Genco LLC,56171,Milliken Plant,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,UNT1,,1.1,1.1,1.1,Landfill Gas,LFG,IC,7,2003,5,2014, , ,34.0372,-117.5569
57254,MM Milliken Genco LLC,56171,Milliken Plant,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,UNT2,,1.1,1.1,1.1,Landfill Gas,LFG,IC,7,2003,5,2014, , ,34.0372,-117.5569
58793,Missouri University of Science and Technology,58923,Missouri S&T - Power Plant,Map,Map,MO,Phelps,MISO,IPP Non-CHP,500K,,0.5,0.2,0.5,Conventional Steam Coal,BIT,ST,1,1951,5,2014, , ,37.953889,-91.77444
63392,Norwalk Hospital,63673,Norwalk Hospital Plant,Map,Map,CT,Fairfield,ISNE,Commercial CHP,EU-01,,1.3,1.2,1.1,Natural Gas Fired Combustion Turbine,NG,GT,5,1992,5,2014, , ,41.110861,-73.42197
5107,City of Detroit - (MI),1822,Mistersky,Map,Map,MI,Wayne,MISO,Electric Utility,6,,50,50,50,Natural Gas Steam Turbine,NG,ST,8,1958,4,2014, , ,42.3039,-83.0903
5107,City of Detroit - (MI),1822,Mistersky,Map,Map,MI,Wayne,MISO,Electric Utility,7,,60,60,60,Natural Gas Steam Turbine,NG,ST,1,1979,4,2014, , ,42.3039,-83.0903
5107,City of Detroit - (MI),1822,Mistersky,Map,Map,MI,Wayne,MISO,Electric Utility,GT1,,35,25,30,Petroleum Liquids,DFO,GT,12,1974,4,2014, , ,42.3039,-83.0903
3989,City of Colorado Springs - (CO),7730,SECC,Map,Map,CO,El Paso,WACM,Electric Utility,1,,1.5,1.1,1.1,Petroleum Liquids,DFO,IC,1,1998,4,2014, , ,38.881667,-104.8181
19433,Union Carbide C&P-Charleston,50151,Union Carbide South Charleston,Map,Map,WV,Kanawha,PJM,Industrial CHP,GEN8,,6,5.6,5.6,Natural Gas Steam Turbine,NG,ST,11,1953,4,2014, , ,38.3688,-81.6786
20511,International Paper Co. - New Bern Mill,50188,International Paper Co. - New Bern Mill,Map,Map,NC,Craven,CPLE,Industrial CHP,TG1,,29.7,29.7,29.7,Wood/Wood Waste Biomass,BLQ,ST,12,1969,4,2014, , ,35.212,-77.1144
18000,State of Rhode Island,50621,Central Power Plant,Map,Map,RI,Providence,ISNE,Commercial CHP,GEN3,,2,2,2,Petroleum Liquids,DFO,ST,8,1958,4,2014, , ,41.744973,-71.45842
12411,Miami Dade Water & Sewer Dept,54624,South District Wastewater Treatment Plt,Map,Map,FL,Miami Dade,FPL,Commercial CHP,2,,0.9,0.8,0.8,All Other,OTH,OT,3,1991,4,2014, , ,25.549834,-80.33625
12411,Miami Dade Water & Sewer Dept,54624,South District Wastewater Treatment Plt,Map,Map,FL,Miami Dade,FPL,Commercial CHP,3,,0.9,0.8,0.8,All Other,OTH,OT,3,1991,4,2014, , ,25.549834,-80.33625
60545,"City of Auburn, New York",57636,Auburn LFG Energy Facility,Map,Map,NY,Cayuga,NYIS,IPP Non-CHP,2,,1.1,1.1,1.1,Landfill Gas,LFG,IC,1,2010,4,2014, , ,42.944093,-76.59394
9417,Interstate Power and Light Co,1047,Lansing,Map,Map,IA,Allamakee,MISO,Electric Utility,IC1,,1,1.2,1.2,Petroleum Liquids,DFO,IC,1,1970,3,2014, , ,43.3359,-91.1675
9417,Interstate Power and Light Co,1047,Lansing,Map,Map,IA,Allamakee,MISO,Electric Utility,IC2,,1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1971,3,2014, , ,43.3359,-91.1675
4254,Consumers Energy Co - (MI),1696,B E Morrow,Map,Map,MI,Kalamazoo,MISO,Electric Utility,A,,18,13,17,Natural Gas Fired Combustion Turbine,NG,GT,12,1968,3,2014, , ,42.280222,-85.49255
4254,Consumers Energy Co - (MI),1696,B E Morrow,Map,Map,MI,Kalamazoo,MISO,Electric Utility,B,,18,11,15,Natural Gas Fired Combustion Turbine,NG,GT,7,1969,3,2014, , ,42.280222,-85.49255
56155,Lansing Board of Water and Light,1831,Eckert Station,Map,Map,MI,Ingham,MISO,Electric Utility,2,,44,31.6,33.7,Conventional Steam Coal,SUB,ST,6,1958,3,2014, , ,42.71839,-84.55808
13949,City of Oberlin - (OH),2933,Oberlin (OH),Map,Map,OH,Lorain,PJM,Electric Utility,5,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,1,1951,3,2014, , ,41.2836,-82.2194
14165,"GenOn Power Midwest, LP",3098,Elrama Power Plant,Map,Map,PA,Washington,PJM,IPP Non-CHP,1,,100,93,93,Conventional Steam Coal,BIT,ST,4,1952,3,2014, , ,40.251829,-79.91802
14165,"GenOn Power Midwest, LP",3098,Elrama Power Plant,Map,Map,PA,Washington,PJM,IPP Non-CHP,2,,100,93,93,Conventional Steam Coal,BIT,ST,1,1953,3,2014, , ,40.251829,-79.91802
14165,"GenOn Power Midwest, LP",3098,Elrama Power Plant,Map,Map,PA,Washington,PJM,IPP Non-CHP,3,,125,103,103,Conventional Steam Coal,BIT,ST,9,1954,3,2014, , ,40.251829,-79.91802
14165,"GenOn Power Midwest, LP",3098,Elrama Power Plant,Map,Map,PA,Washington,PJM,IPP Non-CHP,4,,185,171,171,Conventional Steam Coal,BIT,ST,10,1960,3,2014, , ,40.251829,-79.91802
19545,"Black Hills Power, Inc.",3325,Ben French,Map,Map,SD,Pennington,WACM,Electric Utility,ST1,,25,21.6,21.6,Conventional Steam Coal,SUB,ST,4,1960,3,2014, , ,44.087235,-103.261
2176,Brazos River Authority,3557,Morris Sheppard,Map,Map,TX,Palo Pinto,ERCO,Electric Utility,1,,11.3,12,12,Conventional Hydroelectric,WAT,HY,5,1942,3,2014, , ,32.872476,-98.42598
2176,Brazos River Authority,3557,Morris Sheppard,Map,Map,TX,Palo Pinto,ERCO,Electric Utility,2,,11.3,12,12,Conventional Hydroelectric,WAT,HY,5,1942,3,2014, , ,32.872476,-98.42598
19545,"Black Hills Power, Inc.",4150,Neil Simpson,Map,Map,WY,Campbell,WACM,Electric Utility,5,,21.7,14.6,18.6,Conventional Steam Coal,SUB,ST,5,1959,3,2014, , ,44.2872,-105.3878
19545,"Black Hills Power, Inc.",4151,Osage (WY),Map,Map,WY,Weston,WACM,Electric Utility,1,,11.5,10.1,10.1,Conventional Steam Coal,SUB,ST,1,1948,3,2014, , ,43.9703,-104.4106
19545,"Black Hills Power, Inc.",4151,Osage (WY),Map,Map,WY,Weston,WACM,Electric Utility,2,,11.5,10.1,10.1,Conventional Steam Coal,SUB,ST,1,1950,3,2014, , ,43.9703,-104.4106
19545,"Black Hills Power, Inc.",4151,Osage (WY),Map,Map,WY,Weston,WACM,Electric Utility,3,,11.5,10.1,10.1,Conventional Steam Coal,SUB,ST,1,1952,3,2014, , ,43.9703,-104.4106
221,"Alaska Village Elec Coop, Inc",6341,Selawik,Map,Map,AK,Northwest Arctic,,Electric Utility,3A,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,6,1996,3,2014, , ,66.606778,-160.0148
19724,Vanderbilt University,52048,Vanderbilt University Power Plant,Map,Map,TN,Davidson,TVA,Commercial CHP,GEN2,,4.5,4.5,4.5,Conventional Steam Coal,BIT,ST,6,1989,3,2014, , ,36.145896,-86.80383
11146,Hoover Inc,55536,Hoover Company,Map,Map,TX,El Paso,EPE,Industrial Non-CHP,542,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,1997,3,2014, , ,31.9022,-106.5806
11146,Hoover Inc,55536,Hoover Company,Map,Map,TX,El Paso,EPE,Industrial Non-CHP,543,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,1997,3,2014, , ,31.9022,-106.5806
11146,Hoover Inc,55536,Hoover Company,Map,Map,TX,El Paso,EPE,Industrial Non-CHP,544,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2002,3,2014, , ,31.9022,-106.5806
11146,Hoover Inc,55536,Hoover Company,Map,Map,TX,El Paso,EPE,Industrial Non-CHP,545,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2002,3,2014, , ,31.9022,-106.5806
221,"Alaska Village Elec Coop, Inc",57055,Stebbins,Map,Map,AK,Nome,,Electric Utility,UNIT1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,10,2007,3,2014, , ,63.521047,-162.2863
221,"Alaska Village Elec Coop, Inc",57055,Stebbins,Map,Map,AK,Nome,,Electric Utility,UNIT2,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,3,1992,3,2014, , ,63.521047,-162.2863
221,"Alaska Village Elec Coop, Inc",57055,Stebbins,Map,Map,AK,Nome,,Electric Utility,UNIT3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,5,1990,3,2014, , ,63.521047,-162.2863
55843,Dynegy Morro Bay LLC,259,Dynegy Morro Bay LLC,Map,Map,CA,San Luis Obispo,CISO,IPP Non-CHP,1,,169.1,163,163,Natural Gas Steam Turbine,NG,ST,7,1956,2,2014, , ,35.372167,-120.8566
55843,Dynegy Morro Bay LLC,259,Dynegy Morro Bay LLC,Map,Map,CA,San Luis Obispo,CISO,IPP Non-CHP,2,,169.1,163,163,Natural Gas Steam Turbine,NG,ST,10,1955,2,2014, , ,35.372167,-120.8566
55843,Dynegy Morro Bay LLC,259,Dynegy Morro Bay LLC,Map,Map,CA,San Luis Obispo,CISO,IPP Non-CHP,3,,359,337,337,Natural Gas Steam Turbine,NG,ST,12,1962,2,2014, , ,35.372167,-120.8566
55843,Dynegy Morro Bay LLC,259,Dynegy Morro Bay LLC,Map,Map,CA,San Luis Obispo,CISO,IPP Non-CHP,4,,359,336,336,Natural Gas Steam Turbine,NG,ST,8,1963,2,2014, , ,35.372167,-120.8566
1172,Bancroft Municipal Utilities,1125,Bancroft,Map,Map,IA,Kossuth,MISO,Electric Utility,4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1948,2,2014, , ,43.292628,-94.21708
9231,City of Independence - (MO),2132,Blue Valley,Map,Map,MO,Jackson,SWPP,Electric Utility,GT1,,61,50,50,Natural Gas Fired Combustion Turbine,NG,GT,5,1976,2,2014, , ,39.0919,-94.3261
10760,City of Laurel - (NE),2249,Laurel,Map,Map,NE,Cedar,SWPP,Electric Utility,6,,0.2,0.2,0.2,Natural Gas Internal Combustion Engine,NG,IC,1,1956,2,2014, , ,42.430539,-97.09081
16183,Rochester Gas & Electric Corp,2644,Rochester 9,Map,Map,NY,Monroe,NYIS,Electric Utility,2,,19,14,19.2,Natural Gas Fired Combustion Turbine,NG,GT,11,1969,2,2014, , ,43.151,-77.6601
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,4,,163.2,150,150,Conventional Steam Coal,BIT,ST,7,1958,2,2014, , ,38.9917,-84.2981
9617,JEA,7705,Girvin Landfill,Map,Map,FL,Duval,JEA,Electric Utility,1,,3,3,3,Landfill Gas,LFG,IC,7,1997,2,2014, , ,30.3356,-81.4639
4362,Corn Belt Energy Corporation,7891,Gillum,Map,Map,IL,McLean,MISO,Electric Utility,1,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,2,2014, , ,40.4728,-88.9919
4362,Corn Belt Energy Corporation,7891,Gillum,Map,Map,IL,McLean,MISO,Electric Utility,2,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,2,2014, , ,40.4728,-88.9919
12411,Miami Dade Water & Sewer Dept,54624,South District Wastewater Treatment Plt,Map,Map,FL,Miami Dade,FPL,Commercial CHP,1,,0.9,0.8,0.8,All Other,OTH,OT,3,1991,2,2014, , ,25.549834,-80.33625
65448,"Generation Bridge II Connecticut, LLC",568,Bridgeport Station,Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,2,,163,130.5,146.2,Petroleum Liquids,RFO,ST,8,1961,1,2014, , ,41.1706,-73.1844
9332,Indian River Operations Inc,594,Indian River Generating Station,Map,Map,DE,Sussex,PJM,IPP Non-CHP,3,,176.8,165,165,Conventional Steam Coal,BIT,ST,3,1970,1,2014, , ,38.5857,-75.2341
19547,Hawaiian Electric Co Inc,764,Honolulu,Map,Map,HI,Honolulu,,Electric Utility,H8,,50,48.6,48.6,Petroleum Liquids,RFO,ST,12,1954,1,2014, , ,21.3068,-157.8819
19547,Hawaiian Electric Co Inc,764,Honolulu,Map,Map,HI,Honolulu,,Electric Utility,H9,,54.4,51.7,51.7,Petroleum Liquids,RFO,ST,11,1957,1,2014, , ,21.3068,-157.8819
65337,Coggon Municipal Light Plant,1132,Coggon,Map,Map,IA,Linn,MISO,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,10,1987,1,2014, , ,42.280827,-91.53271
15349,City of Preston,1176,Preston (IA),Map,Map,IA,Jackson,MISO,Electric Utility,1,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,12,1968,1,2014, , ,42.0507,-90.3942
15349,City of Preston,1176,Preston (IA),Map,Map,IA,Jackson,MISO,Electric Utility,2,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,12,1968,1,2014, , ,42.0507,-90.3942
911,City of Ashland - (KS),1259,Ashland,Map,Map,KS,Clark,SWPP,Electric Utility,4,,1.2,1.1,1.1,Petroleum Liquids,DFO,IC,4,1958,1,2014, , ,37.193787,-99.76307
7651,Greenwood Utilities Comm,2063,Wright,Map,Map,MS,Leflore,MISO,Electric Utility,W1,,7.5,8.3,8.3,Natural Gas Steam Turbine,NG,ST,2,1948,1,2014, , ,33.516583,-90.18334
7651,Greenwood Utilities Comm,2063,Wright,Map,Map,MS,Leflore,MISO,Electric Utility,W2,,5,5.3,5.3,Natural Gas Steam Turbine,NG,ST,6,1952,1,2014, , ,33.516583,-90.18334
7651,Greenwood Utilities Comm,2063,Wright,Map,Map,MS,Leflore,MISO,Electric Utility,W3,,5,5.3,5.3,Natural Gas Steam Turbine,NG,ST,4,1955,1,2014, , ,33.516583,-90.18334
2010,City of Bountiful,3665,Bountiful City,Map,Map,UT,Davis,PACE,Electric Utility,IC8,,7,7,7,Natural Gas Internal Combustion Engine,NG,IC,10,1986,1,2014, , ,40.886867,-111.8853
4362,Corn Belt Energy Corporation,7888,Parkside,Map,Map,IL,McLean,MISO,Electric Utility,2,,2,1.8,1.8,Petroleum Liquids,DFO,IC,7,2000,1,2014, , ,40.5308,-88.9839
4362,Corn Belt Energy Corporation,7888,Parkside,Map,Map,IL,McLean,MISO,Electric Utility,3,,2,1.8,1.8,Petroleum Liquids,DFO,IC,7,2000,1,2014, , ,40.5308,-88.9839
4362,Corn Belt Energy Corporation,7888,Parkside,Map,Map,IL,McLean,MISO,Electric Utility,4,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2002,1,2014, , ,40.5308,-88.9839
327,Air Liquide Large Industries U S LP,10298,Bayou Cogen Plant,Map,Map,TX,Harris,ERCO,Industrial CHP,GEN1,,75,65,85,Natural Gas Fired Combustion Turbine,NG,GT,12,1984,1,2014, , ,29.6225,-95.0458
56467,Ampersand Gilman Hydro LP,10608,Gilman Mill,Map,Map,VT,Essex,ISNE,IPP Non-CHP,GEN5,,4,3.7,3.8,Wood/Wood Waste Biomass,WDS,ST,2,1982,1,2014, , ,44.4122,-71.7228
5050,Energy Operation Group,10850,Mojave Cogen,Map,Map,CA,Kern,CISO,IPP CHP,GEN1,CC1,41.1,41,42,Natural Gas Fired Combined Cycle,NG,CT,7,1990,1,2014, , ,35.032045,-117.7012
5050,Energy Operation Group,10850,Mojave Cogen,Map,Map,CA,Kern,CISO,IPP CHP,GEN2,CC1,16,15.3,16,Natural Gas Fired Combined Cycle,NG,CA,7,1990,1,2014, , ,35.032045,-117.7012
4129,Colmac Clarion Inc,54144,Piney Creek Project,Map,Map,PA,CLARION,PJM,IPP Non-CHP,GEN1,,36.2,32.5,32.5,Conventional Steam Coal,WC,ST,11,1992,1,2014, , ,41.1764,-79.4414
24205,HF Sinclair Parco Refining LLC,54374,Sinclair Oil Refinery,Map,Map,WY,Carbon,PACE,Industrial CHP,NO1,,0.4,0.4,0.4,Natural Gas Steam Turbine,NG,ST,1,1925,1,2014, , ,41.77952,-107.1097
58549,County of Alameda GSA,58625,Santa Rita Jail Hybrid,Map,Map,CA,Alameda,CISO,IPP CHP,SRJPV,,0.8,0.7,0.5,Solar Photovoltaic,SUN,PV,9,2001,1,2014, , ,37.719167,-121.8869
59606,Westminster Place,59830,Westminster Place,Map,Map,IL,Cook,PJM,Commercial Non-CHP,GEN1,,2.4,2.4,2.4,Natural Gas Fired Combustion Turbine,NG,GT,1,2001,1,2014, , ,42.057403,-87.72226
814,Entergy Arkansas LLC,167,Cecil Lynch,Map,Map,AR,Pulaski,MISO,Electric Utility,3,,156.2,110,110,Natural Gas Steam Turbine,NG,ST,6,1954,12,2013, , ,34.7535,-92.1987
814,Entergy Arkansas LLC,169,Harvey Couch,Map,Map,AR,Lafayette,MISO,Electric Utility,2,,156.2,123,123,Natural Gas Steam Turbine,NG,ST,8,1954,12,2013, , ,33.3592,-93.4649
814,Entergy Arkansas LLC,170,Lake Catherine,Map,Map,AR,Hot Spring,MISO,Electric Utility,1,,40,47,47,Natural Gas Steam Turbine,NG,ST,4,1950,12,2013, , ,34.4341,-92.9049
814,Entergy Arkansas LLC,170,Lake Catherine,Map,Map,AR,Hot Spring,MISO,Electric Utility,2,,40,45,47,Natural Gas Steam Turbine,NG,ST,8,1950,12,2013, , ,34.4341,-92.9049
814,Entergy Arkansas LLC,170,Lake Catherine,Map,Map,AR,Hot Spring,MISO,Electric Utility,3,,119.5,96,96,Natural Gas Steam Turbine,NG,ST,4,1953,12,2013, , ,34.4341,-92.9049
814,Entergy Arkansas LLC,171,Mabelvale,Map,Map,AR,Pulaski,MISO,Electric Utility,2,,19.5,14,16,Natural Gas Fired Combustion Turbine,NG,GT,12,1970,12,2013, , ,34.635997,-92.4096
814,Entergy Arkansas LLC,171,Mabelvale,Map,Map,AR,Pulaski,MISO,Electric Utility,4,,19.5,14,16,Natural Gas Fired Combustion Turbine,NG,GT,12,1970,12,2013, , ,34.635997,-92.4096
56146,"Black Hills Colorado Electric, LLC",460,Pueblo,Map,Map,CO,Pueblo,PSCO,Electric Utility,5,,7.5,7,7,Natural Gas Steam Turbine,NG,ST,7,2001,12,2013, , ,38.2667,-104.6144
56146,"Black Hills Colorado Electric, LLC",460,Pueblo,Map,Map,CO,Pueblo,PSCO,Electric Utility,6,,15,15,15,Natural Gas Steam Turbine,NG,ST,7,1949,12,2013, , ,38.2667,-104.6144
56146,"Black Hills Colorado Electric, LLC",462,W N Clark,Map,Map,CO,Fremont,PSCO,Electric Utility,1,,18.7,16,16,Conventional Steam Coal,BIT,ST,9,1955,12,2013, , ,38.4344,-105.25
56146,"Black Hills Colorado Electric, LLC",462,W N Clark,Map,Map,CO,Fremont,PSCO,Electric Utility,2,,25,24.9,24.9,Conventional Steam Coal,BIT,ST,1,1959,12,2013, , ,38.4344,-105.25
15466,Public Service Co of Colorado,465,Arapahoe,Map,Map,CO,Denver,PSCO,Electric Utility,3,,40,35,40,Conventional Steam Coal,SUB,ST,6,1951,12,2013, , ,39.67,-105.0028
15466,Public Service Co of Colorado,465,Arapahoe,Map,Map,CO,Denver,PSCO,Electric Utility,4,,112.5,109,109,Conventional Steam Coal,SUB,ST,6,1955,12,2013, , ,39.67,-105.0028
6452,Florida Power & Light Co,621,Turkey Point,Map,Map,FL,Miami Dade,FPL,Electric Utility,ST2,,402,392,394,Petroleum Liquids,RFO,ST,4,1968,12,2013, , ,25.4356,-80.3308
56152,New Smyrna Beach Utilities Commission,679,Smith Street,Map,Map,FL,Volusia,NSB,Electric Utility,10,,2,2,2,Petroleum Liquids,DFO,IC,1,1967,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,679,Smith Street,Map,Map,FL,Volusia,NSB,Electric Utility,11,,2,2,2,Petroleum Liquids,DFO,IC,1,1967,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,679,Smith Street,Map,Map,FL,Volusia,NSB,Electric Utility,3,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,1,1946,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,679,Smith Street,Map,Map,FL,Volusia,NSB,Electric Utility,4,,1,1,1,Petroleum Liquids,DFO,IC,1,1950,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,679,Smith Street,Map,Map,FL,Volusia,NSB,Electric Utility,6,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,1955,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,679,Smith Street,Map,Map,FL,Volusia,NSB,Electric Utility,7,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,1956,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,679,Smith Street,Map,Map,FL,Volusia,NSB,Electric Utility,8,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1960,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,679,Smith Street,Map,Map,FL,Volusia,NSB,Electric Utility,9,,2,2,2,Petroleum Liquids,DFO,IC,1,1967,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,681,W E Swoope,Map,Map,FL,Volusia,NSB,Electric Utility,2,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,11,1981,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,681,W E Swoope,Map,Map,FL,Volusia,NSB,Electric Utility,3,,2,2,2,Petroleum Liquids,DFO,IC,12,1982,12,2013, , ,29.0219,-80.9644
56152,New Smyrna Beach Utilities Commission,681,W E Swoope,Map,Map,FL,Volusia,NSB,Electric Utility,4,,2.2,2.2,2.2,Petroleum Liquids,DFO,IC,12,1982,12,2013, , ,29.0219,-80.9644
18445,City of Tallahassee - (FL),689,S O Purdom,Map,Map,FL,Wakulla,TAL,Electric Utility,7,,50,48,48,Natural Gas Steam Turbine,NG,ST,6,1966,12,2013, , ,30.162304,-84.20067
15686,Village of Rantoul - (IL),958,Rantoul,Map,Map,IL,Champaign,MISO,Electric Utility,1,,1.2,0.7,0.8,Petroleum Liquids,DFO,IC,1,1951,12,2013, , ,40.312222,-88.15944
10542,La Porte City Utilities,1156,La Porte,Map,Map,IA,Black Hawk,MISO,Electric Utility,2,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,10,1963,12,2013, , ,42.3159,-92.1928
10542,La Porte City Utilities,1156,La Porte,Map,Map,IA,Black Hawk,MISO,Electric Utility,5,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,9,1956,12,2013, , ,42.3159,-92.1928
8490,City of Herington - (KS),1283,Herington,Map,Map,KS,Dickinson,SWPP,Electric Utility,1,,2.1,1.6,1.8,Petroleum Liquids,DFO,IC,2,1968,12,2013, , ,38.6658,-96.9492
8490,City of Herington - (KS),1283,Herington,Map,Map,KS,Dickinson,SWPP,Electric Utility,2,,1.4,1,1.1,Petroleum Liquids,DFO,IC,5,1962,12,2013, , ,38.6658,-96.9492
8490,City of Herington - (KS),1283,Herington,Map,Map,KS,Dickinson,SWPP,Electric Utility,3,,4.3,3.1,3.5,Petroleum Liquids,DFO,IC,5,1973,12,2013, , ,38.6658,-96.9492
8490,City of Herington - (KS),1283,Herington,Map,Map,KS,Dickinson,SWPP,Electric Utility,5,,1.1,0.9,1,Petroleum Liquids,DFO,IC,4,1951,12,2013, , ,38.6658,-96.9492
12524,Midwest Energy Inc - (KS),1334,Great Bend - Midwest Energy,Map,Map,KS,Barton,SWPP,Electric Utility,1,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,1947,12,2013, , ,38.3708,-98.7831
12524,Midwest Energy Inc - (KS),1334,Great Bend - Midwest Energy,Map,Map,KS,Barton,SWPP,Electric Utility,2,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,1947,12,2013, , ,38.3708,-98.7831
12524,Midwest Energy Inc - (KS),1334,Great Bend - Midwest Energy,Map,Map,KS,Barton,SWPP,Electric Utility,3,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,1949,12,2013, , ,38.3708,-98.7831
12524,Midwest Energy Inc - (KS),1334,Great Bend - Midwest Energy,Map,Map,KS,Barton,SWPP,Electric Utility,4,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,1949,12,2013, , ,38.3708,-98.7831
12524,Midwest Energy Inc - (KS),1334,Great Bend - Midwest Energy,Map,Map,KS,Barton,SWPP,Electric Utility,5,,3,3,3,Natural Gas Internal Combustion Engine,NG,IC,1,1954,12,2013, , ,38.3708,-98.7831
18315,Sunflower Electric Power Corp,1336,Garden City,Map,Map,KS,Finney,SWPP,Electric Utility,GC3,,11.5,8.7,8.7,Natural Gas Steam Turbine,NG,ST,5,1962,12,2013, , ,37.9703,-100.8956
10171,Kentucky Utilities Co,1358,Haefling,Map,Map,KY,Fayette,LGEE,Electric Utility,3,,20.7,12,14,Natural Gas Fired Combustion Turbine,NG,GT,10,1970,12,2013, , ,38.0794,-84.5194
1009,City of Austin - (MN),1960,Austin Downtown,Map,Map,MN,Mower,MISO,Electric Utility,5,,6,5.4,5.4,Natural Gas Fired Combustion Turbine,NG,GT,6,1961,12,2013, , ,43.670638,-92.96928
5860,Empire District Electric Co,2076,Asbury,Map,Map,MO,Jasper,SWPP,Electric Utility,2,,18.7,14.5,14.5,Conventional Steam Coal,SUB,ST,4,1986,12,2013, , ,37.361315,-94.58926
19722,City of Vandalia - (MO),2165,Vandalia,Map,Map,MO,Audrain,AECI,Electric Utility,1,,1.2,1,1,Petroleum Liquids,DFO,IC,8,1967,12,2013, , ,39.2036,-91.861
19722,City of Vandalia - (MO),2165,Vandalia,Map,Map,MO,Audrain,AECI,Electric Utility,10,,1.3,1.1,1.1,Petroleum Liquids,DFO,IC,4,1984,12,2013, , ,39.2036,-91.861
19722,City of Vandalia - (MO),2165,Vandalia,Map,Map,MO,Audrain,AECI,Electric Utility,11,,1,1,1,Petroleum Liquids,DFO,IC,7,1993,12,2013, , ,39.2036,-91.861
19722,City of Vandalia - (MO),2165,Vandalia,Map,Map,MO,Audrain,AECI,Electric Utility,12,,1,1,1,Petroleum Liquids,DFO,IC,7,1993,12,2013, , ,39.2036,-91.861
19722,City of Vandalia - (MO),2165,Vandalia,Map,Map,MO,Audrain,AECI,Electric Utility,4A,,1.2,1,1,Petroleum Liquids,DFO,IC,8,1996,12,2013, , ,39.2036,-91.861
19722,City of Vandalia - (MO),2165,Vandalia,Map,Map,MO,Audrain,AECI,Electric Utility,5A,,1.2,1,1,Petroleum Liquids,DFO,IC,8,1996,12,2013, , ,39.2036,-91.861
19722,City of Vandalia - (MO),2165,Vandalia,Map,Map,MO,Audrain,AECI,Electric Utility,8,,1,0.8,0.8,Petroleum Liquids,DFO,IC,8,1957,12,2013, , ,39.2036,-91.861
19722,City of Vandalia - (MO),2165,Vandalia,Map,Map,MO,Audrain,AECI,Electric Utility,9,,1.4,1.1,1.1,Petroleum Liquids,DFO,IC,6,1977,12,2013, , ,39.2036,-91.861
803,Arizona Public Service Co,2442,Four Corners,Map,Map,NM,San Juan,AZPS,Electric Utility,1,,190,170,170,Conventional Steam Coal,BIT,ST,5,1963,12,2013, , ,36.69,-108.4814
803,Arizona Public Service Co,2442,Four Corners,Map,Map,NM,San Juan,AZPS,Electric Utility,2,,190,170,170,Conventional Steam Coal,BIT,ST,6,1963,12,2013, , ,36.69,-108.4814
803,Arizona Public Service Co,2442,Four Corners,Map,Map,NM,San Juan,AZPS,Electric Utility,3,,253.4,220,220,Conventional Steam Coal,BIT,ST,8,1964,12,2013, , ,36.69,-108.4814
1299,"Barton Village, Inc",3753,West Charleston,Map,Map,VT,Orleans,ISNE,Electric Utility,IC3,,1.4,0.9,0.9,Petroleum Liquids,DFO,IC,7,1956,12,2013, , ,44.887379,-72.05536
1299,"Barton Village, Inc",3753,West Charleston,Map,Map,VT,Orleans,ISNE,Electric Utility,IC4,,1.4,0.9,0.9,Petroleum Liquids,DFO,IC,7,1956,12,2013, , ,44.887379,-72.05536
55983,Luminant Generation Company LLC,8063,DeCordova Steam Electric Station,Map,Map,TX,Hood,ERCO,IPP Non-CHP,1,,799.2,771,771,Natural Gas Steam Turbine,NG,ST,5,1975,12,2013, , ,32.403056,-97.70056
12971,Worcester Energy Partners Inc,10165,Worcester Energy,Map,Map,ME,Washington,ISNE,IPP Non-CHP,GEN1,,7.2,4,7,Wood/Wood Waste Biomass,WDS,ST,3,1989,12,2013, , ,44.7353,-68.0325
12971,Worcester Energy Partners Inc,10165,Worcester Energy,Map,Map,ME,Washington,ISNE,IPP Non-CHP,GEN2,,18.6,13,15,Wood/Wood Waste Biomass,WDS,ST,3,1989,12,2013, , ,44.7353,-68.0325
57239,Guadalupe Power LLC,10390,Guadalupe Power Plant,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,1,,0.5,0.5,0.5,Landfill Gas,LFG,IC,10,1983,12,2013, , ,37.2147,-121.9019
57239,Guadalupe Power LLC,10390,Guadalupe Power Plant,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,2,,0.5,0.5,0.5,Landfill Gas,LFG,IC,10,1983,12,2013, , ,37.2147,-121.9019
57239,Guadalupe Power LLC,10390,Guadalupe Power Plant,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,3,,0.5,0.5,0.5,Landfill Gas,LFG,IC,10,1983,12,2013, , ,37.2147,-121.9019
57239,Guadalupe Power LLC,10390,Guadalupe Power Plant,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,4,,1.1,1,1,Landfill Gas,LFG,IC,5,1987,12,2013, , ,37.2147,-121.9019
61813,"ND Paper, Inc.",10700,Red Shield Envir Old Town Facility,Map,Map,ME,Penobscot,ISNE,Industrial CHP,TG2,,3,3,3,Petroleum Liquids,RFO,ST,7,1956,12,2013, , ,44.918063,-68.63554
61813,"ND Paper, Inc.",10700,Red Shield Envir Old Town Facility,Map,Map,ME,Penobscot,ISNE,Industrial CHP,TG5,,9.5,8.8,9.5,Natural Gas Fired Combustion Turbine,NG,GT,12,2002,12,2013, , ,44.918063,-68.63554
20508,WestRock Corp,50900,Covington Facility,Map,Map,VA,Alleghany,PJM,Industrial CHP,GEN2,,10.5,10.5,10.5,Conventional Steam Coal,BIT,ST,1,1946,12,2013, , ,37.799722,-79.9947
12827,Montclair State Univ Cogen,54708,Montclair Cogen Facility,Map,Map,NJ,Essex,PJM,Commercial CHP,1,,4.1,3.7,4.3,Natural Gas Fired Combustion Turbine,NG,GT,7,1993,12,2013, , ,40.865724,-74.19453
54844,Modern Power LLC,55142,Modern Landfill Production Plant,Map,Map,PA,York,PJM,IPP Non-CHP,GEN2,,3,3,3,Landfill Gas,LFG,IC,5,1998,12,2013, , ,39.9578,-76.7408
15222,"Ponnequin Acquisitions, LLC",55203,Ponnequin Phase 1,Map,Map,CO,Weld,PSCO,IPP Non-CHP,EXIS,,5.2,5.2,5.2,Onshore Wind Turbine,WND,WT,3,1998,12,2013, , ,40.99616,-104.8249
10878,Leviton Manufacturing Inc,55637,Leviton Manufacturing,Map,Map,TX,EL PASO,EPE,Industrial Non-CHP,GEN1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,2000,12,2013, , ,31.8978,-106.5781
40,Hospira Inc,55788,Hospira Inc,Map,Map,NY,ERIE,NYIS,Industrial Non-CHP,GEN1,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,1,1995,12,2013, , ,42.9167,-78.7333
40,Hospira Inc,55788,Hospira Inc,Map,Map,NY,ERIE,NYIS,Industrial Non-CHP,GEN2,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,1,1995,12,2013, , ,42.9167,-78.7333
57207,"HC-50 MAIN STREET, LLC",55829,Millinocket Mill,Map,Map,ME,Penobscot,ISNE,Industrial CHP,M1S1,,15.6,14.5,14.7,Petroleum Liquids,RFO,ST,7,1957,12,2013, , ,45.647372,-68.70686
57207,"HC-50 MAIN STREET, LLC",55829,Millinocket Mill,Map,Map,ME,Penobscot,ISNE,Industrial CHP,M1S2,,15.6,14.5,14.7,Petroleum Liquids,RFO,ST,7,1957,12,2013, , ,45.647372,-68.70686
57207,"HC-50 MAIN STREET, LLC",55829,Millinocket Mill,Map,Map,ME,Penobscot,ISNE,Industrial CHP,M1S3,,31.5,29.3,29.6,Petroleum Liquids,RFO,ST,7,1968,12,2013, , ,45.647372,-68.70686
57207,"HC-50 MAIN STREET, LLC",55829,Millinocket Mill,Map,Map,ME,Penobscot,ISNE,Industrial CHP,M1S4,,23.5,21.8,22,Petroleum Liquids,RFO,ST,7,1970,12,2013, , ,45.647372,-68.70686
49841,Colville Indian Plywood & Veneer,56191,Colville Indian Plywood & Veneer,Map,Map,WA,Okanogan,DOPD,Industrial Non-CHP,Gen1,,6.3,5,6,Wood/Wood Waste Biomass,WDS,ST,11,2002,12,2013, , ,48.399007,-119.5089
49841,Colville Indian Plywood & Veneer,56191,Colville Indian Plywood & Veneer,Map,Map,WA,Okanogan,DOPD,Industrial Non-CHP,Gen2,,9.4,7.5,8,Wood/Wood Waste Biomass,WDS,ST,4,2002,12,2013, , ,48.399007,-119.5089
54767,West Texas Renewables LP,56402,Westex Windpower Facility,Map,Map,TX,HOWARD,ERCO,IPP Non-CHP,1,,7,7,7,Onshore Wind Turbine,WND,WT,6,1999,12,2013, , ,32.2358,-101.3581
58549,County of Alameda GSA,58625,Santa Rita Jail Hybrid,Map,Map,CA,Alameda,CISO,IPP CHP,SRJFC,,1,1,1,Other Natural Gas,NG,FC,5,2006,12,2013, , ,37.719167,-121.8869
814,Entergy Arkansas LLC,173,Robert E Ritchie,Map,Map,AR,Phillips,MISO,Electric Utility,2,,544.6,544,544,Natural Gas Steam Turbine,NG,ST,3,1968,11,2013, , ,34.4629,-90.5987
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,1A,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,8,2000,11,2013, , ,42.4753,-91.88722
3258,Central Iowa Power Cooperative,1218,Fair Station,Map,Map,IA,Muscatine,MISO,Electric Utility,1,,25,23,24,Conventional Steam Coal,BIT,ST,1,1960,11,2013, , ,41.4569,-90.8233
3258,Central Iowa Power Cooperative,1218,Fair Station,Map,Map,IA,Muscatine,MISO,Electric Utility,2,,37.5,41,42,Conventional Steam Coal,BIT,ST,4,1967,11,2013, , ,41.4569,-90.8233
4254,Consumers Energy Co - (MI),1706,Gaylord - Consumers,Map,Map,MI,Otsego,MISO,Electric Utility,4,,16,12,15,Natural Gas Fired Combustion Turbine,NG,GT,8,1966,11,2013, , ,45.0306,-84.7039
5109,DTE Electric Company,1727,Dayton (MI),Map,Map,MI,Wayne,MISO,Electric Utility,1,,2,2,2,Petroleum Liquids,DFO,IC,4,1966,11,2013, , ,42.1758,-83.5336
5109,DTE Electric Company,1727,Dayton (MI),Map,Map,MI,Wayne,MISO,Electric Utility,2,,2,2,2,Petroleum Liquids,DFO,IC,4,1966,11,2013, , ,42.1758,-83.5336
5109,DTE Electric Company,1727,Dayton (MI),Map,Map,MI,Wayne,MISO,Electric Utility,3,,2,2,2,Petroleum Liquids,DFO,IC,4,1966,11,2013, , ,42.1758,-83.5336
5109,DTE Electric Company,1727,Dayton (MI),Map,Map,MI,Wayne,MISO,Electric Utility,4,,2,2,2,Petroleum Liquids,DFO,IC,4,1966,11,2013, , ,42.1758,-83.5336
5109,DTE Electric Company,1727,Dayton (MI),Map,Map,MI,Wayne,MISO,Electric Utility,5,,2,2,2,Petroleum Liquids,DFO,IC,4,1966,11,2013, , ,42.1758,-83.5336
5109,DTE Electric Company,1731,Harbor Beach,Map,Map,MI,Huron,MISO,Electric Utility,1,,121,95,103,Conventional Steam Coal,BIT,ST,4,1968,11,2013, , ,43.8519,-82.6436
5109,DTE Electric Company,1731,Harbor Beach,Map,Map,MI,Huron,MISO,Electric Utility,IC1,,2,2,2,Petroleum Liquids,DFO,IC,12,1967,11,2013, , ,43.8519,-82.6436
5109,DTE Electric Company,1731,Harbor Beach,Map,Map,MI,Huron,MISO,Electric Utility,IC2,,2,2,2,Petroleum Liquids,DFO,IC,12,1967,11,2013, , ,43.8519,-82.6436
3915,Coldwater Board of Public Util,1819,Coldwater,Map,Map,MI,Branch,MISO,Electric Utility,IC5,,6,6,6,Natural Gas Internal Combustion Engine,NG,IC,5,1978,11,2013, , ,41.932216,-84.99545
3046,Duke Energy Progress - (NC),2713,L V Sutton Steam,Map,Map,NC,New Hanover,CPLE,Electric Utility,1,,112.5,97,98,Conventional Steam Coal,BIT,ST,8,1954,11,2013, , ,34.283056,-77.98528
3046,Duke Energy Progress - (NC),2713,L V Sutton Steam,Map,Map,NC,New Hanover,CPLE,Electric Utility,2,,112.5,90,95,Conventional Steam Coal,BIT,ST,5,1955,11,2013, , ,34.283056,-77.98528
3046,Duke Energy Progress - (NC),2713,L V Sutton Steam,Map,Map,NC,New Hanover,CPLE,Electric Utility,3,,446.6,366,389,Conventional Steam Coal,BIT,ST,6,1972,11,2013, , ,34.283056,-77.98528
17043,City of Shelby - (OH),2943,Shelby Municipal Light Plant,Map,Map,OH,Richland,PJM,Electric Utility,1,,12.5,12,12,Conventional Steam Coal,BIT,ST,6,1968,11,2013, , ,40.88,-82.6567
17043,City of Shelby - (OH),2943,Shelby Municipal Light Plant,Map,Map,OH,Richland,PJM,Electric Utility,2,,12.5,12,12,Conventional Steam Coal,BIT,ST,5,1973,11,2013, , ,40.88,-82.6567
17043,City of Shelby - (OH),2943,Shelby Municipal Light Plant,Map,Map,OH,Richland,PJM,Electric Utility,4,,7,7,7,Conventional Steam Coal,BIT,ST,6,1954,11,2013, , ,40.88,-82.6567
17539,"Dominion Energy South Carolina, Inc",3280,Canadys Steam,Map,Map,SC,Colleton,SCEG,Electric Utility,2,,136,115,115,Conventional Steam Coal,BIT,ST,5,1964,11,2013, , ,33.0647,-80.6228
17539,"Dominion Energy South Carolina, Inc",3280,Canadys Steam,Map,Map,SC,Colleton,SCEG,Electric Utility,3,,217.6,180,180,Conventional Steam Coal,BIT,ST,6,1967,11,2013, , ,33.0647,-80.6228
3213,Cedar Rapids Hydro Dam,10171,5 in 1 Dam Hydroelectric,Map,Map,IA,Linn,MISO,IPP Non-CHP,GEN1,,0.7,0.7,0.7,Conventional Hydroelectric,WAT,HY,11,1986,11,2013, , ,41.979003,-91.67153
3213,Cedar Rapids Hydro Dam,10171,5 in 1 Dam Hydroelectric,Map,Map,IA,Linn,MISO,IPP Non-CHP,GEN2,,0.7,0.7,0.7,Conventional Hydroelectric,WAT,HY,11,1986,11,2013, , ,41.979003,-91.67153
3213,Cedar Rapids Hydro Dam,10171,5 in 1 Dam Hydroelectric,Map,Map,IA,Linn,MISO,IPP Non-CHP,GEN3,,0.7,0.7,0.7,Conventional Hydroelectric,WAT,HY,11,1986,11,2013, , ,41.979003,-91.67153
25049,Gas Recovery Systems Inc,10388,GRS Newby I,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,1,,0.5,0.5,0.5,Landfill Gas,LFG,IC,9,1984,11,2013, , ,37.4567,-121.9419
25049,Gas Recovery Systems Inc,10388,GRS Newby I,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,2,,0.5,0.5,0.5,Landfill Gas,LFG,IC,9,1984,11,2013, , ,37.4567,-121.9419
25049,Gas Recovery Systems Inc,10388,GRS Newby I,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,3,,0.5,0.5,0.5,Landfill Gas,LFG,IC,9,1984,11,2013, , ,37.4567,-121.9419
25049,Gas Recovery Systems Inc,10388,GRS Newby I,Map,Map,CA,Santa Clara,CISO,IPP Non-CHP,4,,0.5,0.5,0.5,Landfill Gas,LFG,IC,9,1984,11,2013, , ,37.4567,-121.9419
57240,Marsh Road Power LLC,10391,GRS Menlo Park,Map,Map,CA,San Mateo,CISO,IPP Non-CHP,1,,0.5,0.5,0.5,Landfill Gas,LFG,IC,12,1982,11,2013, , ,37.4944,-122.1694
57240,Marsh Road Power LLC,10391,GRS Menlo Park,Map,Map,CA,San Mateo,CISO,IPP Non-CHP,2,,0.5,0.5,0.5,Landfill Gas,LFG,IC,12,1982,11,2013, , ,37.4944,-122.1694
57240,Marsh Road Power LLC,10391,GRS Menlo Park,Map,Map,CA,San Mateo,CISO,IPP Non-CHP,3,,0.5,0.5,0.5,Landfill Gas,LFG,IC,12,1982,11,2013, , ,37.4944,-122.1694
57240,Marsh Road Power LLC,10391,GRS Menlo Park,Map,Map,CA,San Mateo,CISO,IPP Non-CHP,4,,0.5,0.5,0.5,Landfill Gas,LFG,IC,12,1982,11,2013, , ,37.4944,-122.1694
16723,Merck Sharp & Dohme Corp,54970,Merck Sharp & Dohme Cogen Facility,Map,Map,NJ,Union,PJM,Commercial CHP,GEN1,,3.7,3.4,4,Natural Gas Fired Combustion Turbine,NG,GT,2,1994,11,2013, , ,40.683046,-74.23312
16723,Merck Sharp & Dohme Corp,54970,Merck Sharp & Dohme Cogen Facility,Map,Map,NJ,Union,PJM,Commercial CHP,GEN2,,4.4,4.2,4.6,Natural Gas Fired Combustion Turbine,NG,GT,12,1999,11,2013, , ,40.683046,-74.23312
57071,Advanced Disposal Srvcs Mallard Ridge Landfill LLC,55013,Mallard Ridge Gas Recovery,Map,Map,WI,Walworth,MISO,Commercial Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,1997,11,2013, , ,42.649722,-88.72306
54844,Modern Power LLC,55142,Modern Landfill Production Plant,Map,Map,PA,York,PJM,IPP Non-CHP,GEN3,,3,3,3,Landfill Gas,LFG,IC,5,1998,11,2013, , ,39.9578,-76.7408
54844,Modern Power LLC,55142,Modern Landfill Production Plant,Map,Map,PA,York,PJM,IPP Non-CHP,GEN4,,3,3,3,Landfill Gas,LFG,IC,5,1998,11,2013, , ,39.9578,-76.7408
6909,Gainesville Regional Utilities,664,John R Kelly,Map,Map,FL,Alachua,GVL,Electric Utility,7,,25,23.2,23.2,Natural Gas Steam Turbine,NG,ST,8,1961,10,2013, , ,29.6461,-82.3208
6909,Gainesville Regional Utilities,664,John R Kelly,Map,Map,FL,Alachua,GVL,Electric Utility,GT1,,16.3,14,15,Natural Gas Fired Combustion Turbine,NG,GT,2,1968,10,2013, , ,29.6461,-82.3208
6909,Gainesville Regional Utilities,664,John R Kelly,Map,Map,FL,Alachua,GVL,Electric Utility,GT2,,16.3,14,15,Natural Gas Fired Combustion Turbine,NG,GT,9,1968,10,2013, , ,29.6461,-82.3208
6909,Gainesville Regional Utilities,664,John R Kelly,Map,Map,FL,Alachua,GVL,Electric Utility,GT3,,16.3,14,15,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,10,2013, , ,29.6461,-82.3208
13756,Northern Indiana Pub Serv Co,996,Dean H Mitchell,Map,Map,IN,Lake,MISO,Electric Utility,9A,,16,17,17,Natural Gas Fired Combustion Turbine,NG,GT,12,1966,10,2013, , ,41.6392,-87.4069
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,2,,112.5,94,94,Conventional Steam Coal,BIT,ST,10,1953,10,2013, , ,38.9917,-84.2981
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,3,,125,128,128,Conventional Steam Coal,BIT,ST,11,1954,10,2013, , ,38.9917,-84.2981
23279,Allegheny Energy Supply Co LLC,3179,Hatfields Ferry Power Station,Map,Map,PA,Greene,PJM,IPP Non-CHP,1,,576,530,570,Conventional Steam Coal,BIT,ST,11,1969,10,2013, , ,39.855556,-79.9275
23279,Allegheny Energy Supply Co LLC,3179,Hatfields Ferry Power Station,Map,Map,PA,Greene,PJM,IPP Non-CHP,2,,576,530,570,Conventional Steam Coal,BIT,ST,10,1970,10,2013, , ,39.855556,-79.9275
23279,Allegheny Energy Supply Co LLC,3179,Hatfields Ferry Power Station,Map,Map,PA,Greene,PJM,IPP Non-CHP,3,,576,530,570,Conventional Steam Coal,BIT,ST,12,1971,10,2013, , ,39.855556,-79.9275
23279,Allegheny Energy Supply Co LLC,3181,FirstEnergy Mitchell Power Station,Map,Map,PA,Washington,PJM,IPP Non-CHP,2,,74.7,82,82,Petroleum Liquids,DFO,ST,10,1949,10,2013, , ,40.221111,-79.96833
23279,Allegheny Energy Supply Co LLC,3181,FirstEnergy Mitchell Power Station,Map,Map,PA,Washington,PJM,IPP Non-CHP,3,,299.2,278,288,Conventional Steam Coal,BIT,ST,8,1963,10,2013, , ,40.221111,-79.96833
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,10,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,11,1963,10,2013, , ,46.8731,-119.9703
26616,North Slope Borough Power & Light,7485,NSB Point Hope Utility,Map,Map,AK,North Slope,,Electric Utility,PG1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1987,10,2013, , ,68.348424,-166.7372
26616,North Slope Borough Power & Light,7485,NSB Point Hope Utility,Map,Map,AK,North Slope,,Electric Utility,PG2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1987,10,2013, , ,68.348424,-166.7372
10810,LAX Airport,10048,Central Utilities Plant LAX,Map,Map,CA,Los Angeles,LDWP,Commercial CHP,GEN1,,4,3.5,3.5,Natural Gas Fired Combustion Turbine,NG,GT,2,1985,10,2013, , ,33.943965,-118.4043
10810,LAX Airport,10048,Central Utilities Plant LAX,Map,Map,CA,Los Angeles,LDWP,Commercial CHP,GEN2,,4,3.5,3.5,Natural Gas Fired Combustion Turbine,NG,GT,2,1985,10,2013, , ,33.943965,-118.4043
15262,Potlatch Land and Lumber LLC,50640,Warren Lumber Mill,Map,Map,AR,Bradley,MISO,Industrial CHP,GEN6,,15,10,10,Wood/Wood Waste Biomass,WDS,ST,8,1991,10,2013, , ,33.6206,-92.07889
20508,WestRock Corp,50900,Covington Facility,Map,Map,VA,Alleghany,PJM,Industrial CHP,GEN1,,10.5,10.5,10.5,Conventional Steam Coal,BIT,ST,1,1939,10,2013, , ,37.799722,-79.9947
