Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
57071,Advanced Disposal Srvcs Mallard Ridge Landfill LLC,55013,Mallard Ridge Gas Recovery,Map,Map,WI,Walworth,MISO,Commercial Non-CHP,GEN2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1996,10,2013, , ,42.649722,-88.72306
57252,MM Colton Genco,56167,Colton Plant,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,UNT1,,1.3,1.3,1.3,Landfill Gas,LFG,IC,4,2003,10,2013, , ,34.0473,-117.3403
57437,MillerCoors LLC Trenton Brewery,58059,MillerCoors Trenton Brewery,Map,Map,OH,Butler,PJM,Industrial CHP,GE,,13.8,8,10,Conventional Steam Coal,BIT,ST,1,1992,10,2013, , ,39.454722,-84.47667
57437,MillerCoors LLC Trenton Brewery,58059,MillerCoors Trenton Brewery,Map,Map,OH,Butler,PJM,Industrial CHP,MURR,,8,3,6,Conventional Steam Coal,BIT,ST,1,1992,10,2013, , ,39.454722,-84.47667
7140,Georgia Power Co,709,Harllee Branch,Map,Map,GA,Putnam,SOCO,Electric Utility,2,,359,325,325,Conventional Steam Coal,BIT,ST,6,1967,9,2013, , ,33.195,-83.2983
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,5,,17.6,15,17,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,9,2013, , ,43.156746,-83.62859
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,6,,17.6,15,17,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,9,2013, , ,43.156746,-83.62859
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,7,,17.6,14,17,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,9,2013, , ,43.156746,-83.62859
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,8,,17.6,11,15,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,9,2013, , ,43.156746,-83.62859
4254,Consumers Energy Co - (MI),1719,Thetford,Map,Map,MI,Genesee,MISO,Electric Utility,9,,17.6,12,15,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,9,2013, , ,43.156746,-83.62859
63041,"Titus Power, LLC",3115,Titus,Map,Map,PA,Berks,PJM,IPP Non-CHP,1,,75,72,72,Conventional Steam Coal,BIT,ST,3,1951,9,2013, , ,40.3056,-75.9081
63041,"Titus Power, LLC",3115,Titus,Map,Map,PA,Berks,PJM,IPP Non-CHP,2,,75,72,72,Conventional Steam Coal,BIT,ST,6,1951,9,2013, , ,40.3056,-75.9081
63041,"Titus Power, LLC",3115,Titus,Map,Map,PA,Berks,PJM,IPP Non-CHP,3,,75,72,72,Conventional Steam Coal,BIT,ST,4,1953,9,2013, , ,40.3056,-75.9081
17718,Southwestern Public Service Co,3483,Moore County,Map,Map,TX,Moore,SWPP,Electric Utility,3,,49,46,46,Natural Gas Steam Turbine,NG,ST,1,1954,9,2013, , ,35.9667,-101.865
11269,Lower Colorado River Authority,4937,Thomas C Ferguson,Map,Map,TX,Llano,ERCO,Electric Utility,1,,446,350,420,Natural Gas Steam Turbine,NG,ST,8,1974,9,2013, , ,30.558,-98.3721
20214,Waverly Municipal Elec Utility,6554,Waverly Municipal Electric North Plant,Map,Map,IA,Bremer,MISO,Electric Utility,5,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,8,1948,9,2013, , ,42.7317,-92.4711
20214,Waverly Municipal Elec Utility,6554,Waverly Municipal Electric North Plant,Map,Map,IA,Bremer,MISO,Electric Utility,6,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,8,1952,9,2013, , ,42.7317,-92.4711
9788,John Deere Harvester Works Co,10039,John Deere Harvester Works,Map,Map,IL,Rock Island,MISO,Industrial CHP,GEN4,,2.5,2.5,2.5,Conventional Steam Coal,BIT,ST,4,1949,9,2013, , ,41.524315,-90.43659
156,AES Deepwater Inc,10670,AES Deepwater,Map,Map,TX,Harris,ERCO,IPP Non-CHP,GEN1,,165.2,138,140,Petroleum Coke,PC,ST,6,1986,9,2013, , ,29.716552,-95.22736
156,AES Deepwater Inc,10670,AES Deepwater,Map,Map,TX,Harris,ERCO,IPP Non-CHP,REDST,,1,1,1,Batteries,MWH,BA,8,2010,9,2013, , ,29.716552,-95.22736
9570,Jackson County Res Recovery,10722,Jackson County Resource Recovery,Map,Map,MI,Jackson,MISO,Commercial CHP,1,,3.7,3,2,Municipal Solid Waste,MSW,ST,11,1987,9,2013, , ,42.2947,-84.384
10456,Koppers Inc - Susquehanna,10731,Koppers Susquehanna Plant,Map,Map,PA,LYCOMING,PJM,IPP CHP,GEN1,,12.5,12,12,Wood/Wood Waste Biomass,WDS,ST,6,1988,9,2013, , ,41.186,-76.8316
11267,Lowell Cogeneration Co LP,10802,Lowell Cogeneration Company LP,Map,Map,MA,Middlesex,ISNE,IPP CHP,GEN1,,25,20,23,Natural Gas Fired Combined Cycle,NG,CT,9,1988,9,2013, , ,42.639944,-71.32284
11267,Lowell Cogeneration Co LP,10802,Lowell Cogeneration Company LP,Map,Map,MA,Middlesex,ISNE,IPP CHP,GEN2,,8.5,8.5,8.5,Natural Gas Fired Combined Cycle,NG,CA,9,1988,9,2013, , ,42.639944,-71.32284
14465,Philip Morris USA - Park 500,50275,Park 500 Philip Morris USA,Map,Map,VA,Chesterfield,PJM,Industrial CHP,TG2,,6.1,0,0,Conventional Steam Coal,BIT,ST,4,1984,9,2013, , ,37.3389,-77.2806
19194,Syracuse Energy Corp,50651,Syracuse Energy,Map,Map,NY,Onondaga,NYIS,IPP CHP,GEN1,,90.6,62.8,61.9,Conventional Steam Coal,BIT,ST,8,1991,9,2013, , ,43.0653,-76.2086
19194,Syracuse Energy Corp,50651,Syracuse Energy,Map,Map,NY,Onondaga,NYIS,IPP CHP,GEN2,,10.5,11,11,Conventional Steam Coal,BIT,ST,7,2002,9,2013, , ,43.0653,-76.2086
20541,Wheelabrator Environmental Systems,50872,Wheelabrator Claremont Facility,Map,Map,NH,Sullivan,ISNE,IPP Non-CHP,GEN1,,4.5,4.5,4.5,Municipal Solid Waste,MSW,ST,3,1987,9,2013, , ,43.344,-72.3773
57198,Richmond LLC,55587,GRS Richmond,Map,Map,VA,Henrico,PJM,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,8,1993,9,2013, , ,37.5106,-77.37
57198,Richmond LLC,55587,GRS Richmond,Map,Map,VA,Henrico,PJM,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,8,1993,9,2013, , ,37.5106,-77.37
57198,Richmond LLC,55587,GRS Richmond,Map,Map,VA,Henrico,PJM,IPP Non-CHP,3,,1,0.9,0.9,Landfill Gas,LFG,IC,8,1993,9,2013, , ,37.5106,-77.37
18348,"AD Srvcs Glacier Ridge Landfill, LLC.",55817,"AD Srvcs Glacier Ridge Landfill, LLC",Map,Map,WI,Dodge,MISO,Commercial Non-CHP,NO 1,,1,0.9,0.9,Landfill Gas,LFG,IC,2,2001,9,2013, , ,43.4583,-88.5539
18348,"AD Srvcs Glacier Ridge Landfill, LLC.",55817,"AD Srvcs Glacier Ridge Landfill, LLC",Map,Map,WI,Dodge,MISO,Commercial Non-CHP,NO 2,,1,0.9,0.9,Landfill Gas,LFG,IC,2,2001,9,2013, , ,43.4583,-88.5539
58270,GE Wind Energy LLC,57566,GE - Tehachapi,Map,Map,CA,Kern,CISO,IPP Non-CHP,1.6PR,,1.6,1.6,1.6,Onshore Wind Turbine,WND,WT,3,2011,9,2013, , ,35.155278,-118.3694
12341,MidAmerican Energy Co,1081,Riverside,Map,Map,IA,Scott,MISO,Electric Utility,3HS,,5,4,4,Conventional Steam Coal,SUB,ST,5,1949,8,2013, , ,41.54,-90.4481
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,3A,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,2,1996,8,2013, , ,42.4753,-91.88722
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,3B,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,2,1996,8,2013, , ,42.4753,-91.88722
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,4A,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,8,2000,8,2013, , ,42.4753,-91.88722
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,4B,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,8,2000,8,2013, , ,42.4753,-91.88722
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,11,,1,1,1,Petroleum Liquids,DFO,IC,7,1994,8,2013, , ,66.837778,-162.5569
221,"Alaska Village Elec Coop, Inc",6341,Selawik,Map,Map,AK,Northwest Arctic,,Electric Utility,2A,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,4,2005,8,2013, , ,66.606778,-160.0148
7049,General Electric Aircraft Engines,10029,General Electric Aircraft Engines,Map,Map,MA,Essex,ISNE,Industrial Non-CHP,GEN8,,21.1,19.1,19.1,Natural Gas Fired Combustion Turbine,NG,GT,1,1972,8,2013, , ,42.45,-70.9739
64580,BioUrja Renewables LLC,10866,Archer Daniels Midland Peoria,Map,Map,IL,Peoria,MISO,Industrial CHP,GEN1,,1.5,1.5,1.5,Conventional Steam Coal,BIT,ST,1,1934,8,2013, , ,40.677188,-89.60491
9384,International Paper Co-Courtld,50245,International Paper Courtland Mill,Map,Map,AL,Lawrence,TVA,Industrial CHP,GT,,38.4,30,40,Natural Gas Fired Combustion Turbine,NG,GT,3,1990,8,2013, , ,34.735,-87.3108
18801,Thermo Power & Electric LLC,50676,Thermo Power & Electric,Map,Map,CO,Weld,PSCO,IPP CHP,GEN1,CC1,47.2,30,35,Natural Gas Fired Combined Cycle,NG,CT,7,1988,8,2013, , ,40.409025,-104.6846
18801,Thermo Power & Electric LLC,50676,Thermo Power & Electric,Map,Map,CO,Weld,PSCO,IPP CHP,GEN2,CC1,47.2,30,35,Natural Gas Fired Combined Cycle,NG,CT,7,1988,8,2013, , ,40.409025,-104.6846
18801,Thermo Power & Electric LLC,50676,Thermo Power & Electric,Map,Map,CO,Weld,PSCO,IPP CHP,GEN3,CC1,16.4,8,7,Natural Gas Fired Combined Cycle,NG,CA,8,1988,8,2013, , ,40.409025,-104.6846
21020,Wythe Park Power Inc,54045,Wythe Park Power Petersburg Plant,Map,Map,VA,Petersburg City,PJM,IPP CHP,1,,3,3,3,Petroleum Liquids,WO,IC,11,1989,8,2013, , ,37.2253,-77.4092
8776,City of Holyoke Gas and Electric Dept.,54981,Harris Energy Realty,Map,Map,MA,Hampden,ISNE,Electric Utility,GILD,,0.4,0.3,0.3,Conventional Hydroelectric,WAT,HY,1,1982,8,2013, , ,42.205236,-72.59286
8776,City of Holyoke Gas and Electric Dept.,54981,Harris Energy Realty,Map,Map,MA,Hampden,ISNE,Electric Utility,TOM,,0.5,0.4,0.4,Conventional Hydroelectric,WAT,HY,1,1982,8,2013, , ,42.205236,-72.59286
59155,"Evergreen Wind, LLC",57087,Kahuku Wind Power LLC,Map,Map,HI,Honolulu,,IPP Non-CHP,2,,15,15,15,Batteries,MWH,BA,3,2011,8,2013,15, ,21.68097,-157.975
57329,DTE Silver Grove LLC,57955,Silver Grove,Map,Map,KY,Campbell,PJM,Industrial CHP,1,,5.2,4.3,5,Natural Gas Fired Combustion Turbine,NG,GT,5,2001,8,2013, , ,39.03934,-84.39715
18642,Tennessee Valley Authority,50,Widows Creek,Map,Map,AL,Jackson,TVA,Electric Utility,3,,140.6,111,113,Conventional Steam Coal,BIT,ST,11,1952,7,2013, , ,34.883022,-85.75525
18642,Tennessee Valley Authority,50,Widows Creek,Map,Map,AL,Jackson,TVA,Electric Utility,5,,140.6,111,113,Conventional Steam Coal,BIT,ST,6,1954,7,2013, , ,34.883022,-85.75525
803,Arizona Public Service Co,118,Saguaro,Map,Map,AZ,Pinal,AZPS,Electric Utility,1,,125,110,110,Natural Gas Steam Turbine,NG,ST,7,1954,7,2013, , ,32.5517,-111.3
803,Arizona Public Service Co,118,Saguaro,Map,Map,AZ,Pinal,AZPS,Electric Utility,2,,125,100,100,Natural Gas Steam Turbine,NG,ST,6,1955,7,2013, , ,32.5517,-111.3
14328,Pacific Gas & Electric Co.,214,Alta Powerhouse,Map,Map,CA,Placer,CISO,Electric Utility,2,,1,1,1,Conventional Hydroelectric,WAT,HY,11,1902,7,2013, , ,39.215979,-120.8036
13584,NRG El Segundo Operations Inc,330,El Segundo Power,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,3,,342,335,335,Natural Gas Steam Turbine,NG,ST,8,1964,7,2013, , ,33.909804,-118.4242
9332,Indian River Operations Inc,594,Indian River Generating Station,Map,Map,DE,Sussex,PJM,IPP Non-CHP,1,,81.6,89,89,Conventional Steam Coal,BIT,ST,10,1957,7,2013, , ,38.5857,-75.2341
9332,Indian River Operations Inc,594,Indian River Generating Station,Map,Map,DE,Sussex,PJM,IPP Non-CHP,2,,81.6,89,89,Conventional Steam Coal,BIT,ST,11,1959,7,2013, , ,38.5857,-75.2341
7140,Georgia Power Co,732,Boulevard,Map,Map,GA,Chatham,SOCO,Electric Utility,2,,15.6,14,18.6,Natural Gas Fired Combustion Turbine,NG,GT,9,1970,7,2013, , ,32.0411,-81.145
7140,Georgia Power Co,732,Boulevard,Map,Map,GA,Chatham,SOCO,Electric Utility,3,,15.6,14,18.6,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,7,2013, , ,32.0411,-81.145
3040,City of Carmi - (IL),937,Carmi,Map,Map,IL,White,MISO,Electric Utility,5,,0.6,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,12,1945,7,2013, , ,38.0967,-88.1631
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,1,,1,0.8,0.8,Petroleum Liquids,DFO,IC,8,1949,7,2013, , ,42.4753,-91.88722
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,5,,2.5,2.3,2.3,Petroleum Liquids,DFO,IC,8,1957,7,2013, , ,42.4753,-91.88722
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,6,,3.2,2.8,2.8,Petroleum Liquids,DFO,IC,8,1964,7,2013, , ,42.4753,-91.88722
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,7,,6.2,5.8,5.8,Petroleum Liquids,DFO,IC,8,1973,7,2013, , ,42.4753,-91.88722
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ01,,0.7,0.7,0.7,Conventional Hydroelectric,WAT,HY,7,1933,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ02,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ03,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ04,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ05,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ06,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ07,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ08,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ09,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ10,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ11,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ12,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ13,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,7,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ15,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,7,1914,7,2013, , ,44.8319,-68.7028
8631,Hillsdale Board of Public Wks,1829,Hillsdale,Map,Map,MI,Hillsdale,MISO,Electric Utility,10,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2008,7,2013, , ,41.9061,-84.6319
8631,Hillsdale Board of Public Wks,1829,Hillsdale,Map,Map,MI,Hillsdale,MISO,Electric Utility,7,,1.6,1.5,1.5,Petroleum Liquids,DFO,IC,6,2008,7,2013, , ,41.9061,-84.6319
8631,Hillsdale Board of Public Wks,1829,Hillsdale,Map,Map,MI,Hillsdale,MISO,Electric Utility,8,,1.6,1.5,1.5,Petroleum Liquids,DFO,IC,6,2008,7,2013, , ,41.9061,-84.6319
8631,Hillsdale Board of Public Wks,1829,Hillsdale,Map,Map,MI,Hillsdale,MISO,Electric Utility,9,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2008,7,2013, , ,41.9061,-84.6319
221,"Alaska Village Elec Coop, Inc",6319,Hooper Bay,Map,Map,AK,Bethel,,Electric Utility,4A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1987,7,2013, , ,61.530858,-166.1019
26616,North Slope Borough Power & Light,7486,NSB Point Lay Utility,Map,Map,AK,North Slope,,Electric Utility,PG1A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,2000,7,2013, , ,69.740833,-163.0058
26616,North Slope Borough Power & Light,7486,NSB Point Lay Utility,Map,Map,AK,North Slope,,Electric Utility,PG2A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,2000,7,2013, , ,69.740833,-163.0058
26616,North Slope Borough Power & Light,7486,NSB Point Lay Utility,Map,Map,AK,North Slope,,Electric Utility,PG3A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,11,2002,7,2013, , ,69.740833,-163.0058
26616,North Slope Borough Power & Light,7486,NSB Point Lay Utility,Map,Map,AK,North Slope,,Electric Utility,PG4A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,11,2002,7,2013, , ,69.740833,-163.0058
26616,North Slope Borough Power & Light,7486,NSB Point Lay Utility,Map,Map,AK,North Slope,,Electric Utility,PG5,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,11,2002,7,2013, , ,69.740833,-163.0058
26616,North Slope Borough Power & Light,7486,NSB Point Lay Utility,Map,Map,AK,North Slope,,Electric Utility,PG6,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,11,2002,7,2013, , ,69.740833,-163.0058
22142,University of California Santa Cruz,50064,University of California Santa Cruz,Map,Map,CA,Santa Cruz,CISO,Commercial CHP,1,,2.6,2.6,2.6,Natural Gas Internal Combustion Engine,NG,IC,8,1985,7,2013, , ,36.9997,-122.0622
12619,Milwaukee Metro Sewerage Dist,54851,MMSD Jones Island Wastewater,Map,Map,WI,Milwaukee,MISO,Commercial CHP,GEN2,,17.5,13,15,Natural Gas Fired Combustion Turbine,NG,GT,1,1971,7,2013, , ,43.0214,-87.9014
58189,"Oak Tree Farm Dairy, Inc.",58221,Oak Tree Farm Dairy Facility,Map,Map,NY,Suffolk,NYIS,Industrial CHP,1,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,9,1985,7,2013, , ,40.849444,-73.33444
58189,"Oak Tree Farm Dairy, Inc.",58221,Oak Tree Farm Dairy Facility,Map,Map,NY,Suffolk,NYIS,Industrial CHP,2,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,9,1985,7,2013, , ,40.849444,-73.33444
58189,"Oak Tree Farm Dairy, Inc.",58221,Oak Tree Farm Dairy Facility,Map,Map,NY,Suffolk,NYIS,Industrial CHP,3,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,9,1985,7,2013, , ,40.849444,-73.33444
58189,"Oak Tree Farm Dairy, Inc.",58221,Oak Tree Farm Dairy Facility,Map,Map,NY,Suffolk,NYIS,Industrial CHP,4,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,9,1985,7,2013, , ,40.849444,-73.33444
814,Entergy Arkansas LLC,167,Cecil Lynch,Map,Map,AR,Pulaski,MISO,Electric Utility,2,,69,60,60,Natural Gas Steam Turbine,NG,ST,7,1949,6,2013, , ,34.7535,-92.1987
814,Entergy Arkansas LLC,173,Robert E Ritchie,Map,Map,AR,Phillips,MISO,Electric Utility,GT1,,19.5,16,16,Natural Gas Fired Combustion Turbine,NG,GT,10,1970,6,2013, , ,34.4629,-90.5987
17609,Southern California Edison Co,360,San Onofre Nuclear Generating Station,Map,Map,CA,San Diego,CISO,Electric Utility,2,,"1,127.00","1,070.00","1,070.00",Nuclear,NUC,ST,8,1983,6,2013, , ,33.368794,-117.5549
17609,Southern California Edison Co,360,San Onofre Nuclear Generating Station,Map,Map,CA,San Diego,CISO,Electric Utility,3,,"1,127.00","1,080.00","1,080.00",Nuclear,NUC,ST,4,1984,6,2013, , ,33.368794,-117.5549
11208,Los Angeles Department of Water & Power,400,Haynes,Map,Map,CA,Los Angeles,LDWP,Electric Utility,5,,343,292,292,Natural Gas Steam Turbine,NG,ST,8,1966,6,2013, , ,33.764741,-118.0991
11208,Los Angeles Department of Water & Power,400,Haynes,Map,Map,CA,Los Angeles,LDWP,Electric Utility,6,,343,238,243,Natural Gas Steam Turbine,NG,ST,3,1967,6,2013, , ,33.764741,-118.0991
13922,Norwalk Power LLC,548,NRG Norwalk Harbor,Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,1,,163.2,162,164,Petroleum Liquids,RFO,ST,6,1960,6,2013, , ,41.072442,-73.411
13922,Norwalk Power LLC,548,NRG Norwalk Harbor,Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,10,,16.3,11.9,17,Petroleum Liquids,DFO,GT,10,1966,6,2013, , ,41.072442,-73.411
13922,Norwalk Power LLC,548,NRG Norwalk Harbor,Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,2,,163.2,168,172,Petroleum Liquids,RFO,ST,6,1963,6,2013, , ,41.072442,-73.411
9273,AES Indiana,990,Harding Street,Map,Map,IN,Marion,MISO,Electric Utility,3,,43.8,35,35,Petroleum Liquids,DFO,ST,9,1941,6,2013, , ,39.711319,-86.19687
9273,AES Indiana,990,Harding Street,Map,Map,IN,Marion,MISO,Electric Utility,4,,43.8,35,35,Petroleum Liquids,DFO,ST,6,1947,6,2013, , ,39.711319,-86.19687
9273,AES Indiana,990,Harding Street,Map,Map,IN,Marion,MISO,Electric Utility,GT3,,26,10,10,Petroleum Liquids,DFO,GT,5,1973,6,2013, , ,39.711319,-86.19687
9273,AES Indiana,991,Eagle Valley (IN),Map,Map,IN,Morgan,MISO,Electric Utility,2,,46,39,39,Petroleum Liquids,DFO,ST,5,1950,6,2013, , ,39.48517,-86.4183
9273,AES Indiana,991,Eagle Valley (IN),Map,Map,IN,Morgan,MISO,Electric Utility,ST1,,46,39,39,Petroleum Liquids,DFO,ST,3,1949,6,2013, , ,39.48517,-86.4183
9417,Interstate Power and Light Co,1047,Lansing,Map,Map,IA,Allamakee,MISO,Electric Utility,3,,37.5,29.4,29.5,Conventional Steam Coal,SUB,ST,1,1957,6,2013, , ,43.3359,-91.1675
5998,City of Estherville - (IA),1137,Estherville,Map,Map,IA,Emmet,SWPP,Electric Utility,6,,2,0,0,Petroleum Liquids,DFO,IC,1,1950,6,2013, , ,43.4028,-94.8433
58534,Brayton Point Energy LLC,1619,Brayton Point,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,IC1,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,3,1967,6,2013, , ,41.7103,-71.1931
58534,Brayton Point Energy LLC,1619,Brayton Point,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,IC2,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,3,1967,6,2013, , ,41.7103,-71.1931
58534,Brayton Point Energy LLC,1619,Brayton Point,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,IC3,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,3,1967,6,2013, , ,41.7103,-71.1931
58534,Brayton Point Energy LLC,1619,Brayton Point,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,IC4,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,3,1967,6,2013, , ,41.7103,-71.1931
6775,Village of Freeport - (NY),2678,Plant No 1 Freeport,Map,Map,NY,Nassau,NYIS,Electric Utility,1,,2.1,1.5,1.5,Petroleum Liquids,DFO,IC,1,1941,6,2013, , ,40.6561,-73.5922
61919,Kimura Power LLC,2848,O H Hutchings,Map,Map,OH,Montgomery,PJM,IPP Non-CHP,4,,69,63,64,Conventional Steam Coal,BIT,ST,2,1951,6,2013, , ,39.6088,-84.2921
6526,FirstEnergy Generation Corp,2860,FirstEnergy Mad River,Map,Map,OH,Clark,PJM,IPP Non-CHP,CTA,,27,25,30,Petroleum Liquids,DFO,GT,8,1972,6,2013, , ,39.9242,-83.8508
6526,FirstEnergy Generation Corp,2860,FirstEnergy Mad River,Map,Map,OH,Clark,PJM,IPP Non-CHP,CTB,,27,25,30,Petroleum Liquids,DFO,GT,9,1972,6,2013, , ,39.9242,-83.8508
63039,"Portland Power, LLC",3113,Portland (PA),Map,Map,PA,Northampton,PJM,IPP Non-CHP,2,,255,226,226,Conventional Steam Coal,BIT,ST,9,1962,6,2013, , ,40.910205,-75.0794
16604,City of San Antonio - (TX),3609,Leon Creek,Map,Map,TX,Bexar,ERCO,Electric Utility,3,,75,60,61,Natural Gas Steam Turbine,NG,ST,5,1953,6,2013, , ,29.3525,-98.5761
16604,City of San Antonio - (TX),3609,Leon Creek,Map,Map,TX,Bexar,ERCO,Electric Utility,4,,113.7,95,97,Natural Gas Steam Turbine,NG,ST,5,1959,6,2013, , ,29.3525,-98.5761
55997,Domtar Paper Company Rothschild,50190,Domtar Paper Company Rothschild,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,TG2,,5,4.7,4.7,Natural Gas Steam Turbine,NG,ST,1,1954,6,2013, , ,44.8867,-89.6272
20541,Wheelabrator Environmental Systems,50298,Wheelabrator Lassen,Map,Map,CA,Shasta,CISO,IPP CHP,GEN1,,38.8,42.7,42.7,Natural Gas Fired Combustion Turbine,NG,GT,5,1983,6,2013, , ,40.4352,-122.2704
49969,"Lincoln Paper and Tissue, LLC",54587,Lincoln Paper & Tissue,Map,Map,ME,Penobscot,ISNE,Industrial CHP,WEST,,4,3.5,4.5,Wood/Wood Waste Biomass,BLQ,ST,1,1957,6,2013, , ,45.3669,-68.5106
57071,Advanced Disposal Srvcs Mallard Ridge Landfill LLC,55013,Mallard Ridge Gas Recovery,Map,Map,WI,Walworth,MISO,Commercial Non-CHP,GEN1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1996,6,2013, , ,42.649722,-88.72306
1687,Bio-Energy Partners,55925,Ridgeview,Map,Map,WI,Manitowoc,MISO,IPP Non-CHP,GEN9,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,2006,6,2013, , ,44.175007,-87.82852
55755,Fox Valley Energy Center LLC,56037,Fox Valley Energy Center,Map,Map,WI,Winnebago,MISO,Industrial CHP,1,,6.5,6.5,6.5,Wood/Wood Waste Biomass,WDS,ST,9,1999,6,2013, , ,44.189036,-88.46849
58157,Prairie Horizon Agri Energy LLC,58183,Prairie Horizon Agri Energy,Map,Map,KS,Phillips,SWPP,Industrial CHP,T5687,,1.8,0.9,0.9,Natural Gas Steam Turbine,NG,ST,10,2008,6,2013, , ,39.761111,-99.30583
814,Entergy Arkansas LLC,167,Cecil Lynch,Map,Map,AR,Pulaski,MISO,Electric Utility,4,,5.8,5,5,Petroleum Liquids,DFO,IC,7,1967,5,2013, , ,34.7535,-92.1987
12631,NRG Delta LLC,228,Contra Costa,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,6,,359,335,335,Natural Gas Steam Turbine,NG,ST,6,1964,5,2013, , ,38.0192,-121.7642
12631,NRG Delta LLC,228,Contra Costa,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,7,,359,337,337,Natural Gas Steam Turbine,NG,ST,8,1964,5,2013, , ,38.0192,-121.7642
21143,City of Yuma - (CO),524,Yuma,Map,Map,CO,Yuma,WACM,Electric Utility,1,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,88,1937,5,2013, , ,40.14,-102.7106
21143,City of Yuma - (CO),524,Yuma,Map,Map,CO,Yuma,WACM,Electric Utility,2,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,88,1937,5,2013, , ,40.14,-102.7106
21143,City of Yuma - (CO),524,Yuma,Map,Map,CO,Yuma,WACM,Electric Utility,3,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,88,1938,5,2013, , ,40.14,-102.7106
21143,City of Yuma - (CO),524,Yuma,Map,Map,CO,Yuma,WACM,Electric Utility,4,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,88,1948,5,2013, , ,40.14,-102.7106
8795,City of Homestead - (FL),665,G W Ivey,Map,Map,FL,Miami Dade,HST,Electric Utility,10,,2.5,2,2,Natural Gas Internal Combustion Engine,NG,IC,1,1958,5,2013, , ,25.4756,-80.47
8795,City of Homestead - (FL),665,G W Ivey,Map,Map,FL,Miami Dade,HST,Electric Utility,11,,3.2,3,3,Natural Gas Internal Combustion Engine,NG,IC,1,1965,5,2013, , ,25.4756,-80.47
8795,City of Homestead - (FL),665,G W Ivey,Map,Map,FL,Miami Dade,HST,Electric Utility,12,,3.2,3,3,Natural Gas Internal Combustion Engine,NG,IC,1,1965,5,2013, , ,25.4756,-80.47
8795,City of Homestead - (FL),665,G W Ivey,Map,Map,FL,Miami Dade,HST,Electric Utility,18,,8.8,8,8,Natural Gas Internal Combustion Engine,NG,IC,4,1975,5,2013, , ,25.4756,-80.47
8795,City of Homestead - (FL),665,G W Ivey,Map,Map,FL,Miami Dade,HST,Electric Utility,8,,2.5,2,2,Natural Gas Internal Combustion Engine,NG,IC,1,1954,5,2013, , ,25.4756,-80.47
8795,City of Homestead - (FL),665,G W Ivey,Map,Map,FL,Miami Dade,HST,Electric Utility,9,,2.5,2,2,Natural Gas Internal Combustion Engine,NG,IC,1,1958,5,2013, , ,25.4756,-80.47
7424,Gowrie Municipal Utilities,1141,Gowrie,Map,Map,IA,Webster,MISO,Electric Utility,1,,1.2,1.1,1.1,Petroleum Liquids,DFO,IC,7,1959,5,2013, , ,42.282807,-94.28897
7424,Gowrie Municipal Utilities,1141,Gowrie,Map,Map,IA,Webster,MISO,Electric Utility,2,,1.2,1.1,1.1,Petroleum Liquids,DFO,IC,7,1968,5,2013, , ,42.282807,-94.28897
989,City of Attica - (KS),1260,Attica,Map,Map,KS,Harper,SECI,Electric Utility,1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,8,1954,5,2013, , ,37.2419,-98.2336
989,City of Attica - (KS),1260,Attica,Map,Map,KS,Harper,SECI,Electric Utility,2,,0.9,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,8,1970,5,2013, , ,37.2419,-98.2336
989,City of Attica - (KS),1260,Attica,Map,Map,KS,Harper,SECI,Electric Utility,4A,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,5,2003,5,2013, , ,37.2419,-98.2336
989,City of Attica - (KS),1260,Attica,Map,Map,KS,Harper,SECI,Electric Utility,IC3,,1.1,1,1,Natural Gas Internal Combustion Engine,NG,IC,5,1984,5,2013, , ,37.2419,-98.2336
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ14,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,7,1920,5,2013, , ,44.8319,-68.7028
1573,City of Benson - (MN),1964,Benson City of,Map,Map,MN,Swift,MISO,Electric Utility,5,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,1,1948,5,2013, , ,45.314444,-95.60278
1573,City of Benson - (MN),1964,Benson City of,Map,Map,MN,Swift,MISO,Electric Utility,6,,1.3,1.2,1.2,Petroleum Liquids,DFO,IC,1,1955,5,2013, , ,45.314444,-95.60278
7292,Glencoe Light & Power Comm,1975,Glencoe,Map,Map,MN,McLeod,MISO,Electric Utility,6,,1.3,1,1,Petroleum Liquids,DFO,IC,10,1961,5,2013, , ,44.7709,-94.1582
17149,City of Sidney - (NE),2302,Sidney (NE),Map,Map,NE,Cheyenne,SWPP,Electric Utility,2,,2.2,2,2.1,Natural Gas Internal Combustion Engine,NG,IC,1,1951,5,2013, , ,41.145634,-102.9778
18350,Sutherland City of,2306,Sutherland IC,Map,Map,NE,Lincoln,NPPD,Electric Utility,1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,1,1952,5,2013, , ,41.1578,-101.1292
18350,Sutherland City of,2306,Sutherland IC,Map,Map,NE,Lincoln,NPPD,Electric Utility,2,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,1,1959,5,2013, , ,41.1578,-101.1292
18350,Sutherland City of,2306,Sutherland IC,Map,Map,NE,Lincoln,NPPD,Electric Utility,4,,1.4,1.4,1.4,Petroleum Liquids,DFO,IC,1,1964,5,2013, , ,41.1578,-101.1292
56505,National Grid Generation LLC,2515,Montauk,Map,Map,NY,Suffolk,NYIS,Electric Utility,2,,2, , ,Petroleum Liquids,DFO,IC,12,1962,5,2013, , ,41.0425,-71.95778
56505,National Grid Generation LLC,2515,Montauk,Map,Map,NY,Suffolk,NYIS,Electric Utility,3,,2, , ,Petroleum Liquids,DFO,IC,11,1965,5,2013, , ,41.0425,-71.95778
56505,National Grid Generation LLC,2515,Montauk,Map,Map,NY,Suffolk,NYIS,Electric Utility,4,,2, , ,Petroleum Liquids,DFO,IC,11,1965,5,2013, , ,41.0425,-71.95778
5416,"Duke Energy Carolinas, LLC",2720,Buck,Map,Map,NC,Rowan,DUK,Electric Utility,5,,125,128,131,Conventional Steam Coal,BIT,ST,9,1953,5,2013, , ,35.7133,-80.3767
5416,"Duke Energy Carolinas, LLC",2720,Buck,Map,Map,NC,Rowan,DUK,Electric Utility,6,,125,128,131,Conventional Steam Coal,BIT,ST,12,1953,5,2013, , ,35.7133,-80.3767
5416,"Duke Energy Carolinas, LLC",2732,Riverbend,Map,Map,NC,Gaston,DUK,Electric Utility,4,,100,94,96,Conventional Steam Coal,BIT,ST,10,1952,5,2013, , ,35.36,-80.9742
5416,"Duke Energy Carolinas, LLC",2732,Riverbend,Map,Map,NC,Gaston,DUK,Electric Utility,5,,100,94,96,Conventional Steam Coal,BIT,ST,11,1952,5,2013, , ,35.36,-80.9742
5416,"Duke Energy Carolinas, LLC",2732,Riverbend,Map,Map,NC,Gaston,DUK,Electric Utility,6,,133,133,136,Conventional Steam Coal,BIT,ST,8,1954,5,2013, , ,35.36,-80.9742
5416,"Duke Energy Carolinas, LLC",2732,Riverbend,Map,Map,NC,Gaston,DUK,Electric Utility,7,,133,133,136,Conventional Steam Coal,BIT,ST,11,1954,5,2013, , ,35.36,-80.9742
6915,Galena Electric Utility,7437,Galena Electric Utility,Map,Map,AK,Yukon Koyukuk,,Electric Utility,2,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,1,1990,5,2013, , ,64.74417,-156.8736
54718,Dominion Energy Kewaunee Inc.,8024,Kewaunee,Map,Map,WI,Kewaunee,MISO,IPP Non-CHP,1,,560.1,566,574,Nuclear,NUC,ST,6,1974,5,2013, , ,44.3422,-87.5358
25049,Gas Recovery Systems Inc,10392,GRS American Canyon,Map,Map,CA,Napa,CISO,IPP Non-CHP,1,,0.8,0.7,0.7,Landfill Gas,LFG,IC,12,1985,5,2013, , ,38.1419,-122.2439
25049,Gas Recovery Systems Inc,10392,GRS American Canyon,Map,Map,CA,Napa,CISO,IPP Non-CHP,2,,0.8,0.7,0.7,Landfill Gas,LFG,IC,12,1985,5,2013, , ,38.1419,-122.2439
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN1,,1.9,1.7,1.7,Landfill Gas,LFG,IC,1,1990,5,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN2,,1.9,1.7,1.7,Landfill Gas,LFG,IC,1,1990,5,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN3,,1.9,1.7,1.7,Landfill Gas,LFG,IC,1,1990,5,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN4,,1.9,1.7,1.7,Landfill Gas,LFG,IC,1,1990,5,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN5,,1.9,1.7,1.7,Landfill Gas,LFG,IC,1,1990,5,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN6,,1.9,1.7,1.7,Landfill Gas,LFG,IC,1,1990,5,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN7,,1.9,1.7,1.7,Landfill Gas,LFG,IC,1,1990,5,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN8,,1.9,1.7,1.7,Landfill Gas,LFG,IC,1,1990,5,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,GEN9,,1.9,1.7,1.7,Landfill Gas,LFG,IC,5,1997,5,2013, , ,41.8069,-71.53
12944,City of Morganton - (NC),55534,Water Filter Plant #2,Map,Map,NC,Burke,DUK,Electric Utility,3516,,1.6,1.3,1.1,Petroleum Liquids,DFO,IC,4,1992,5,2013, , ,35.737748,-81.7278
56599,Wind Energy America Inc,56217,NAE Shaokatan Power,Map,Map,MN,Lincoln,MISO,IPP Non-CHP,SPP2,,0.8,0.8,0.8,Onshore Wind Turbine,WND,WT,12,2011,5,2013, , ,44.3989,-96.4178
56599,Wind Energy America Inc,56217,NAE Shaokatan Power,Map,Map,MN,Lincoln,MISO,IPP Non-CHP,SPP3,,0.8,0.8,0.8,Onshore Wind Turbine,WND,WT,6,2010,5,2013, , ,44.3989,-96.4178
55733,Waste Management Energy Solutions Inc,56533,Bradley Gas Recovery,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,GEN1,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,5,2013, , ,34.2356,-118.3806
55733,Waste Management Energy Solutions Inc,56533,Bradley Gas Recovery,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,GEN2,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,5,2013, , ,34.2356,-118.3806
55733,Waste Management Energy Solutions Inc,56533,Bradley Gas Recovery,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,GEN3,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,5,2013, , ,34.2356,-118.3806
55733,Waste Management Energy Solutions Inc,56533,Bradley Gas Recovery,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,GEN4,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,5,2013, , ,34.2356,-118.3806
55733,Waste Management Energy Solutions Inc,56533,Bradley Gas Recovery,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,GEN5,,1.3,1.3,1.3,Landfill Gas,LFG,IC,12,2004,5,2013, , ,34.2356,-118.3806
57348,AES ES Westover LLC,57972,AES Johnson City,Map,Map,NY,Broome,NYIS,IPP Non-CHP,JCP1,,8,8,8,Batteries,MWH,BA,12,2010,5,2013, , ,42.1125,-75.97611
803,Arizona Public Service Co,118,Saguaro,Map,Map,AZ,Pinal,AZPS,Electric Utility,PV1,,1,1,1,Solar Thermal without Energy Storage,SUN,OT,12,2005,4,2013, , ,32.5517,-111.3
14328,Pacific Gas & Electric Co.,250,Kerckhoff,Map,Map,CA,Fresno,CISO,Electric Utility,H2,,11.3,12.6,12.6,Conventional Hydroelectric,WAT,HY,8,1920,4,2013, , ,37.092486,-119.5528
16534,Sacramento Municipal Util Dist,529,Rancho Seco Solar,Map,Map,CA,Sacramento,BANC,Electric Utility,1,,1,1,1,Solar Photovoltaic,SUN,PV,8,1984,4,2013, , ,38.340015,-121.1139
16534,Sacramento Municipal Util Dist,529,Rancho Seco Solar,Map,Map,CA,Sacramento,BANC,Electric Utility,2,,1,1,1,Solar Photovoltaic,SUN,PV,2,1986,4,2013, , ,38.340015,-121.1139
7140,Georgia Power Co,703,Bowen,Map,Map,GA,Bartow,SOCO,Electric Utility,6,,41.8,32,40,Petroleum Liquids,DFO,GT,5,1971,4,2013, , ,34.1256,-84.9222
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ16,,1.5,1.4,1.4,Conventional Hydroelectric,WAT,HY,7,1938,4,2013, , ,44.8319,-68.7028
56543,Black Bear Hydro Partners LLC,1479,Veazie Hydro Station,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,VZ17,,1.5,1.4,1.4,Conventional Hydroelectric,WAT,HY,7,1938,4,2013, , ,44.8319,-68.7028
19150,Trenton Municipal Utilities - (MO),2163,Trenton Diesel,Map,Map,MO,Grundy,SWPP,Electric Utility,1,,0.4,0.3,0.4,Petroleum Liquids,DFO,IC,12,1937,4,2013, , ,40.0661,-93.6042
19150,Trenton Municipal Utilities - (MO),2163,Trenton Diesel,Map,Map,MO,Grundy,SWPP,Electric Utility,2,,0.4,0.3,0.4,Petroleum Liquids,DFO,IC,1,1937,4,2013, , ,40.0661,-93.6042
13902,NorthWestern Energy (MT Hydro),2193,Rainbow (MT),Map,Map,MT,Cascade,NWMT,Electric Utility,RAI1,,4.5,4,4,Conventional Hydroelectric,WAT,HY,7,1910,4,2013, , ,47.5344,-111.2045
13902,NorthWestern Energy (MT Hydro),2193,Rainbow (MT),Map,Map,MT,Cascade,NWMT,Electric Utility,RAI2,,4.5,4,4,Conventional Hydroelectric,WAT,HY,7,1910,4,2013, , ,47.5344,-111.2045
13902,NorthWestern Energy (MT Hydro),2193,Rainbow (MT),Map,Map,MT,Cascade,NWMT,Electric Utility,RAI3,,4,4,4,Conventional Hydroelectric,WAT,HY,7,1910,4,2013, , ,47.5344,-111.2045
13902,NorthWestern Energy (MT Hydro),2193,Rainbow (MT),Map,Map,MT,Cascade,NWMT,Electric Utility,RAI4,,4,4,4,Conventional Hydroelectric,WAT,HY,7,1910,4,2013, , ,47.5344,-111.2045
13902,NorthWestern Energy (MT Hydro),2193,Rainbow (MT),Map,Map,MT,Cascade,NWMT,Electric Utility,RAI5,,4,4,4,Conventional Hydroelectric,WAT,HY,7,1910,4,2013, , ,47.5344,-111.2045
13902,NorthWestern Energy (MT Hydro),2193,Rainbow (MT),Map,Map,MT,Cascade,NWMT,Electric Utility,RAI6,,4,4,4,Conventional Hydroelectric,WAT,HY,7,1910,4,2013, , ,47.5344,-111.2045
13902,NorthWestern Energy (MT Hydro),2193,Rainbow (MT),Map,Map,MT,Cascade,NWMT,Electric Utility,RAI7,,5.8,6,6,Conventional Hydroelectric,WAT,HY,9,1917,4,2013, , ,47.5344,-111.2045
13902,NorthWestern Energy (MT Hydro),2193,Rainbow (MT),Map,Map,MT,Cascade,NWMT,Electric Utility,RAI8,,5.8,6,6,Conventional Hydroelectric,WAT,HY,9,1917,4,2013, , ,47.5344,-111.2045
4527,City of Crete,2231,Crete,Map,Map,NE,Saline,SWPP,Electric Utility,1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,9,1939,4,2013, , ,40.6253,-96.9601
4527,City of Crete,2231,Crete,Map,Map,NE,Saline,SWPP,Electric Utility,2,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,5,1955,4,2013, , ,40.6253,-96.9601
4527,City of Crete,2231,Crete,Map,Map,NE,Saline,SWPP,Electric Utility,3,,0.9,0.8,0.9,Natural Gas Internal Combustion Engine,NG,IC,1,1951,4,2013, , ,40.6253,-96.9601
4527,City of Crete,2231,Crete,Map,Map,NE,Saline,SWPP,Electric Utility,4,,1.1,1,1.1,Natural Gas Internal Combustion Engine,NG,IC,6,1947,4,2013, , ,40.6253,-96.9601
4527,City of Crete,2231,Crete,Map,Map,NE,Saline,SWPP,Electric Utility,5,,2.5,2.4,2.5,Natural Gas Internal Combustion Engine,NG,IC,5,1963,4,2013, , ,40.6253,-96.9601
4527,City of Crete,2231,Crete,Map,Map,NE,Saline,SWPP,Electric Utility,6,,3.3,3.3,3.3,Natural Gas Internal Combustion Engine,NG,IC,4,1965,4,2013, , ,40.6253,-96.9601
34691,Ormat Nevada Inc,10481,Mammoth G2,Map,Map,CA,Mono,CISO,IPP Non-CHP,T101,,5,3.8,4.4,Geothermal,GEO,BT,12,1990,4,2013, , ,37.6464,-118.9092
34691,Ormat Nevada Inc,10481,Mammoth G2,Map,Map,CA,Mono,CISO,IPP Non-CHP,T102,,5,4.6,5,Geothermal,GEO,BT,12,1990,4,2013, , ,37.6464,-118.9092
34691,Ormat Nevada Inc,10481,Mammoth G2,Map,Map,CA,Mono,CISO,IPP Non-CHP,T103,,5,4.2,4.8,Geothermal,GEO,BT,12,1990,4,2013, , ,37.6464,-118.9092
2999,Caraustar Industries Inc,54235,Rittman Paperboard,Map,Map,OH,WAYNE,PJM,Industrial CHP,GEN1,,3,3,3,Conventional Steam Coal,BIT,ST,1,1928,4,2013, , ,40.9692,-81.7736
2999,Caraustar Industries Inc,54235,Rittman Paperboard,Map,Map,OH,WAYNE,PJM,Industrial CHP,GEN2,,5,5,5,Conventional Steam Coal,BIT,ST,1,1940,4,2013, , ,40.9692,-81.7736
2999,Caraustar Industries Inc,54235,Rittman Paperboard,Map,Map,OH,WAYNE,PJM,Industrial CHP,GEN3,,6,6,6,Conventional Steam Coal,BIT,ST,6,1946,4,2013, , ,40.9692,-81.7736
11284,Lowndes County Hospital Authority,54848,South Georgia Medical Center Inc,Map,Map,GA,Lowndes,SOCO,Commercial Non-CHP,GEN1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,9,1986,4,2013, , ,30.8625,-83.2894
11284,Lowndes County Hospital Authority,54848,South Georgia Medical Center Inc,Map,Map,GA,Lowndes,SOCO,Commercial Non-CHP,GEN2,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,9,1986,4,2013, , ,30.8625,-83.2894
11284,Lowndes County Hospital Authority,54848,South Georgia Medical Center Inc,Map,Map,GA,Lowndes,SOCO,Commercial Non-CHP,GEN3,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,9,1986,4,2013, , ,30.8625,-83.2894
15090,PIMA County Wastewater Manage,55257,Ina Road Water Pollution Control Fac,Map,Map,AZ,PIMA,TEPC,Commercial Non-CHP,1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,7,1977,4,2013, , ,32.3639,-111.1958
15090,PIMA County Wastewater Manage,55257,Ina Road Water Pollution Control Fac,Map,Map,AZ,PIMA,TEPC,Commercial Non-CHP,2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,7,1977,4,2013, , ,32.3639,-111.1958
15090,PIMA County Wastewater Manage,55257,Ina Road Water Pollution Control Fac,Map,Map,AZ,PIMA,TEPC,Commercial Non-CHP,3,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,7,1977,4,2013, , ,32.3639,-111.1958
15090,PIMA County Wastewater Manage,55257,Ina Road Water Pollution Control Fac,Map,Map,AZ,PIMA,TEPC,Commercial Non-CHP,4,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,7,1977,4,2013, , ,32.3639,-111.1958
15090,PIMA County Wastewater Manage,55257,Ina Road Water Pollution Control Fac,Map,Map,AZ,PIMA,TEPC,Commercial Non-CHP,5,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,7,1977,4,2013, , ,32.3639,-111.1958
15090,PIMA County Wastewater Manage,55257,Ina Road Water Pollution Control Fac,Map,Map,AZ,PIMA,TEPC,Commercial Non-CHP,6,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,7,1977,4,2013, , ,32.3639,-111.1958
15090,PIMA County Wastewater Manage,55257,Ina Road Water Pollution Control Fac,Map,Map,AZ,PIMA,TEPC,Commercial Non-CHP,7,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,7,1977,4,2013, , ,32.3639,-111.1958
55894,Worcester County Renewable Energy  LLC,56641,Worcester County Renewable Energy,Map,Map,MD,Worcester,PJM,IPP Non-CHP,1,,1,1,1,Landfill Gas,LFG,IC,7,2008,4,2013, , ,38.2175,-75.3161
55894,Worcester County Renewable Energy  LLC,56641,Worcester County Renewable Energy,Map,Map,MD,Worcester,PJM,IPP Non-CHP,2,,1,1,1,Landfill Gas,LFG,IC,8,2008,4,2013, , ,38.2175,-75.3161
57492,Georgia-Pacific Toledo LLC,58109,Georgia-Pacific Toledo Mill,Map,Map,OR,Lincoln,BPAT,Industrial CHP,TG1,,18.5,18.4,18.4,Wood/Wood Waste Biomass,BLQ,ST,2,2007,4,2013, , ,44.611944,-123.9319
58300,Ameresco Select Inc,58365,CJTS Energy Center,Map,Map,CT,Middlesex,ISNE,Commercial CHP,UNIT4,,0.2,0.2,0.2,Other Natural Gas,NG,FC,11,2001,4,2013, , ,41.552778,-72.625
58300,Ameresco Select Inc,58365,CJTS Energy Center,Map,Map,CT,Middlesex,ISNE,Commercial CHP,UNIT6,,0.2,0.2,0.2,Other Natural Gas,NG,FC,11,2001,4,2013, , ,41.552778,-72.625
9418,City of Iola - (KS),1291,Iola,Map,Map,KS,Allen,SWPP,Electric Utility,11,,2.1,2,2,Petroleum Liquids,DFO,IC,7,1988,3,2013, , ,37.923076,-95.42557
9418,City of Iola - (KS),1291,Iola,Map,Map,KS,Allen,SWPP,Electric Utility,12,,2.1,2,2,Petroleum Liquids,DFO,IC,7,1988,3,2013, , ,37.923076,-95.42557
9418,City of Iola - (KS),1291,Iola,Map,Map,KS,Allen,SWPP,Electric Utility,13,,2.1,2,2,Petroleum Liquids,DFO,IC,7,1988,3,2013, , ,37.923076,-95.42557
5109,DTE Electric Company,1726,Conners Creek,Map,Map,MI,Wayne,MISO,Electric Utility,1,,2.7,2.3,2.8,Petroleum Liquids,DFO,IC,2,1971,3,2013, , ,42.3592,-82.9597
5109,DTE Electric Company,1726,Conners Creek,Map,Map,MI,Wayne,MISO,Electric Utility,15,,135,100,100,Natural Gas Steam Turbine,NG,ST,3,1951,3,2013, , ,42.3592,-82.9597
5109,DTE Electric Company,1726,Conners Creek,Map,Map,MI,Wayne,MISO,Electric Utility,16,,135,130,130,Natural Gas Steam Turbine,NG,ST,8,1951,3,2013, , ,42.3592,-82.9597
5109,DTE Electric Company,1726,Conners Creek,Map,Map,MI,Wayne,MISO,Electric Utility,2,,2.7,2.3,2.8,Petroleum Liquids,DFO,IC,2,1971,3,2013, , ,42.3592,-82.9597
3046,Duke Energy Progress - (NC),2708,Cape Fear,Map,Map,NC,Chatham,CPLE,Electric Utility,1,,15,11,12,Petroleum Liquids,DFO,CA,12,1923,3,2013, , ,35.595,-79.0495
3046,Duke Energy Progress - (NC),2708,Cape Fear,Map,Map,NC,Chatham,CPLE,Electric Utility,1A,,18,11,14,Petroleum Liquids,DFO,CT,6,1969,3,2013, , ,35.595,-79.0495
3046,Duke Energy Progress - (NC),2708,Cape Fear,Map,Map,NC,Chatham,CPLE,Electric Utility,1B,,18,12,14,Petroleum Liquids,DFO,CT,6,1969,3,2013, , ,35.595,-79.0495
3046,Duke Energy Progress - (NC),2708,Cape Fear,Map,Map,NC,Chatham,CPLE,Electric Utility,2,,15,7,12,Petroleum Liquids,DFO,CA,10,1924,3,2013, , ,35.595,-79.0495
3046,Duke Energy Progress - (NC),2708,Cape Fear,Map,Map,NC,Chatham,CPLE,Electric Utility,2A,,18,12,14,Petroleum Liquids,DFO,CT,6,1969,3,2013, , ,35.595,-79.0495
3046,Duke Energy Progress - (NC),3251,H B Robinson,Map,Map,SC,Darlington,CPLE,Electric Utility,GT1,,16.3,11,15,Natural Gas Fired Combustion Turbine,NG,GT,3,1968,3,2013, , ,34.4017,-80.1589
8776,City of Holyoke Gas and Electric Dept.,9864,Cabot Holyoke,Map,Map,MA,Hampden,ISNE,Electric Utility,6,,10,9.3,9.3,Natural Gas Steam Turbine,NG,ST,8,1955,3,2013, , ,42.2,-72.61
8776,City of Holyoke Gas and Electric Dept.,9864,Cabot Holyoke,Map,Map,MA,Hampden,ISNE,Electric Utility,8,,10,9.3,9.3,Natural Gas Steam Turbine,NG,ST,8,1951,3,2013, , ,42.2,-72.61
24263,Cellu Tissue Holdings Inc,52017,Menominee Acquisition,Map,Map,MI,Menominee,MISO,Industrial CHP,ST2,,2.5,2.5,2.5,Conventional Steam Coal,BIT,ST,6,1950,3,2013, , ,45.0975,-87.5958
5033,Domtar Industries Inc,54103,Port Edwards Mill,Map,Map,WI,Wood,MISO,Industrial Non-CHP,GEN4,,1.9,1.8,1.8,Petroleum Liquids,RFO,ST,2,1930,3,2013, , ,44.3364,-89.8672
5033,Domtar Industries Inc,54103,Port Edwards Mill,Map,Map,WI,Wood,MISO,Industrial Non-CHP,GEN7,,5,4.7,4.7,Petroleum Liquids,RFO,ST,1,1962,3,2013, , ,44.3364,-89.8672
56024,Kamin LLC,55961,Kamin LLC Wrens Mine,Map,Map,GA,Warren,SOCO,Industrial Non-CHP,WM1,,1,1,1,Petroleum Liquids,DFO,IC,1,1988,3,2013, , ,33.3319,-82.4522
56024,Kamin LLC,55961,Kamin LLC Wrens Mine,Map,Map,GA,Warren,SOCO,Industrial Non-CHP,WM2,,1,1,1,Petroleum Liquids,DFO,IC,1,1988,3,2013, , ,33.3319,-82.4522
56694,Thermo No 1 BE 01 LLC,57353,Thermo No 1,Map,Map,UT,Beaver,PACE,IPP Non-CHP,1,,14,11,11,Geothermal,GEO,BT,4,2009,3,2013, , ,38.160653,-113.1945
57303,State of Illinois,57918,Jacksonville Developmental Center,Map,Map,IL,Morgan,MISO,Commercial CHP,1,,0.7,0.7,0.7,Conventional Steam Coal,BIT,ST,6,1945,3,2013, , ,39.716667,-90.23722
57303,State of Illinois,57918,Jacksonville Developmental Center,Map,Map,IL,Morgan,MISO,Commercial CHP,2,,0.7,0.7,0.7,Conventional Steam Coal,BIT,ST,6,1945,3,2013, , ,39.716667,-90.23722
57303,State of Illinois,57918,Jacksonville Developmental Center,Map,Map,IL,Morgan,MISO,Commercial CHP,3,,2,2,2,Conventional Steam Coal,BIT,ST,6,1945,3,2013, , ,39.716667,-90.23722
58147,Connecticut Valley Hospital,58176,Connecticut Valley Hospital Plant,Map,Map,CT,Middlesex,ISNE,IPP CHP,ST#1,,0.7,0.7,0.7,Natural Gas Fired Combined Cycle,NG,CA,1,1950,3,2013, , ,41.553889,-72.6275
58147,Connecticut Valley Hospital,58176,Connecticut Valley Hospital Plant,Map,Map,CT,Middlesex,ISNE,IPP CHP,ST#2,,0.5,0.5,0.5,Natural Gas Fired Combined Cycle,NG,CA,1,1950,3,2013, , ,41.553889,-72.6275
58147,Connecticut Valley Hospital,58176,Connecticut Valley Hospital Plant,Map,Map,CT,Middlesex,ISNE,IPP CHP,ST#3,,0.5,0.5,0.5,Natural Gas Fired Combined Cycle,NG,CA,1,1950,3,2013, , ,41.553889,-72.6275
814,Entergy Arkansas LLC,168,Hamilton Moses,Map,Map,AR,St Francis,MISO,Electric Utility,1,,69,67,68,Natural Gas Steam Turbine,NG,ST,5,1951,2,2013, , ,34.9806,-90.8722
814,Entergy Arkansas LLC,168,Hamilton Moses,Map,Map,AR,St Francis,MISO,Electric Utility,2,,69,67,67,Natural Gas Steam Turbine,NG,ST,5,1951,2,2013, , ,34.9806,-90.8722
814,Entergy Arkansas LLC,173,Robert E Ritchie,Map,Map,AR,Phillips,MISO,Electric Utility,1,,359,300,300,Natural Gas Steam Turbine,NG,ST,6,1961,2,2013, , ,34.4629,-90.5987
6455,"Duke Energy Florida, LLC",628,Crystal River,Map,Map,FL,Citrus,FPC,Electric Utility,3,,890.4,860,877,Nuclear,NUC,ST,3,1977,2,2013, , ,28.9656,-82.6977
10171,Kentucky Utilities Co,1361,Tyrone,Map,Map,KY,Woodford,LGEE,Electric Utility,3,,75,71,73,Conventional Steam Coal,BIT,ST,7,1953,2,2013, , ,38.0478,-84.8483
11540,City of Malden - (MO),2142,Malden,Map,Map,MO,Dunklin,SWPP,Electric Utility,1,,1.4,1.2,1.2,Petroleum Liquids,DFO,IC,8,1951,2,2013, , ,36.5531,-89.9682
56024,Kamin LLC,54880,Kamin LLC Wrens Plant,Map,Map,GA,Jefferson,SOCO,Industrial CHP,WPH1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1988,2,2013, , ,33.273835,-82.40781
56024,Kamin LLC,54880,Kamin LLC Wrens Plant,Map,Map,GA,Jefferson,SOCO,Industrial CHP,WPH2,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,1,1989,2,2013, , ,33.273835,-82.40781
56024,Kamin LLC,54880,Kamin LLC Wrens Plant,Map,Map,GA,Jefferson,SOCO,Industrial CHP,WPH3,,1,1,1,Petroleum Liquids,DFO,IC,1,1988,2,2013, , ,33.273835,-82.40781
1015,Austin Energy,56373,Domain Integrated Energy System,Map,Map,TX,Travis,ERCO,Electric Utility,DOMG1,,5,5,5,Natural Gas Fired Combustion Turbine,NG,GT,6,2004,2,2013, , ,30.397419,-97.72499
14328,Pacific Gas & Electric Co.,226,Coal Canyon,Map,Map,CA,Butte,CISO,Electric Utility,1,,1,0.9,0.9,Conventional Hydroelectric,WAT,HY,12,1907,1,2013, , ,39.605043,-121.6005
