Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,ST3,,402,387,389,Petroleum Liquids,RFO,ST,7,1964,1,2013, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,ST4,,402,392,394,Petroleum Liquids,RFO,ST,4,1965,1,2013, , ,26.0856,-80.1253
5517,Dynegy Midwest Generation Inc,894,Oglesby,Map,Map,IL,LaSalle,MISO,IPP Non-CHP,1,,17.5,13.5,15.8,Natural Gas Fired Combustion Turbine,NG,GT,10,1970,1,2013, , ,41.2897,-89.0725
5517,Dynegy Midwest Generation Inc,894,Oglesby,Map,Map,IL,LaSalle,MISO,IPP Non-CHP,2,,17.5,13.5,15.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1970,1,2013, , ,41.2897,-89.0725
5517,Dynegy Midwest Generation Inc,894,Oglesby,Map,Map,IL,LaSalle,MISO,IPP Non-CHP,3,,17.5,13.5,15.8,Natural Gas Fired Combustion Turbine,NG,GT,10,1970,1,2013, , ,41.2897,-89.0725
5517,Dynegy Midwest Generation Inc,894,Oglesby,Map,Map,IL,LaSalle,MISO,IPP Non-CHP,4,,17.5,13.5,15.8,Natural Gas Fired Combustion Turbine,NG,GT,10,1970,1,2013, , ,41.2897,-89.0725
5517,Dynegy Midwest Generation Inc,895,Stallings,Map,Map,IL,Madison,MISO,IPP Non-CHP,1,,23.8,20.5,22.3,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,1,2013, , ,38.7314,-90.0461
5517,Dynegy Midwest Generation Inc,895,Stallings,Map,Map,IL,Madison,MISO,IPP Non-CHP,2,,23.8,20.5,22.3,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,1,2013, , ,38.7314,-90.0461
5517,Dynegy Midwest Generation Inc,895,Stallings,Map,Map,IL,Madison,MISO,IPP Non-CHP,3,,23.8,20.5,22.3,Natural Gas Fired Combustion Turbine,NG,GT,9,1970,1,2013, , ,38.7314,-90.0461
5517,Dynegy Midwest Generation Inc,895,Stallings,Map,Map,IL,Madison,MISO,IPP Non-CHP,4,,23.8,20.5,22.3,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,1,2013, , ,38.7314,-90.0461
15686,Village of Rantoul - (IL),958,Rantoul,Map,Map,IL,Champaign,MISO,Electric Utility,3,,1.2,0.7,0.8,Petroleum Liquids,DFO,IC,4,1953,1,2013, , ,40.312222,-88.15944
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,2,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,9,1955,1,2013, , ,39.6525,-91.7325
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,3,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,9,1964,1,2013, , ,39.6525,-91.7325
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,4,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,9,1958,1,2013, , ,39.6525,-91.7325
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,6,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,1,1971,1,2013, , ,39.6525,-91.7325
12802,City of Monroe City - (MO),2146,Monroe (MO),Map,Map,MO,Monroe,AECI,Electric Utility,7,,2.2,2.2,2.2,Natural Gas Internal Combustion Engine,NG,IC,8,1973,1,2013, , ,39.6525,-91.7325
17149,City of Sidney - (NE),2302,Sidney (NE),Map,Map,NE,Cheyenne,SWPP,Electric Utility,4,,1,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,1,1947,1,2013, , ,41.145634,-102.9778
34,City of Abbeville - (SC),3305,Rocky River (SC),Map,Map,SC,Anderson,DUK,Electric Utility,IC1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,11,1946,1,2013, , ,34.2572,-82.6097
11135,City of Logan - (UT),3675,Hydro III,Map,Map,UT,Cache,PACE,Electric Utility,HY3,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,1,1992,1,2013, , ,41.746364,-111.746
19099,TransAlta Centralia Gen LLC,3845,Transalta Centralia Generation,Map,Map,WA,Lewis,BPAT,IPP Non-CHP,30,,60.5,44,47,Natural Gas Fired Combined Cycle,NG,CT,8,2002,1,2013, , ,46.755938,-122.8598
19099,TransAlta Centralia Gen LLC,3845,Transalta Centralia Generation,Map,Map,WA,Lewis,BPAT,IPP Non-CHP,40,,60.5,44,47,Natural Gas Fired Combined Cycle,NG,CT,8,2002,1,2013, , ,46.755938,-122.8598
19099,TransAlta Centralia Gen LLC,3845,Transalta Centralia Generation,Map,Map,WA,Lewis,BPAT,IPP Non-CHP,50,,60.5,44,47,Natural Gas Fired Combined Cycle,NG,CT,8,2002,1,2013, , ,46.755938,-122.8598
19099,TransAlta Centralia Gen LLC,3845,Transalta Centralia Generation,Map,Map,WA,Lewis,BPAT,IPP Non-CHP,60,,60.5,44,47,Natural Gas Fired Combined Cycle,NG,CT,8,2002,1,2013, , ,46.755938,-122.8598
19099,TransAlta Centralia Gen LLC,3845,Transalta Centralia Generation,Map,Map,WA,Lewis,BPAT,IPP Non-CHP,70,,80,80,80,Natural Gas Fired Combined Cycle,NG,CA,8,2002,1,2013, , ,46.755938,-122.8598
17166,Sierra Pacific Power Co,6514,Gabbs,Map,Map,NV,Nye,NEVP,Electric Utility,1,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,1,1969,1,2013, , ,38.7714,-117.6869
17166,Sierra Pacific Power Co,6514,Gabbs,Map,Map,NV,Nye,NEVP,Electric Utility,2,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,1,1969,1,2013, , ,38.7714,-117.6869
19794,Omya Inc,7337,Florence,Map,Map,VT,Rutland,ISNE,Electric Utility,1,,4.6,3,4,Petroleum Liquids,DFO,GT,9,1992,1,2013, , ,43.7089,-73.0631
19794,Omya Inc,7337,Florence,Map,Map,VT,Rutland,ISNE,Electric Utility,2,,4.6,2.9,3.9,Petroleum Liquids,DFO,GT,9,1992,1,2013, , ,43.7089,-73.0631
57209,Apogee Technology Inc,10159,Apogee Technology Inc,Map,Map,PA,Allegheny,PJM,Industrial Non-CHP,GEN1,,10.7,0,0,Natural Gas Fired Combustion Turbine,NG,GT,3,1986,1,2013, , ,40.512778,-79.80083
11217,Los Angeles County Sanitation,10472,Puente Hills Energy Recovery,Map,Map,CA,Los Angeles,CISO,Commercial Non-CHP,GEN2,,2.8,1.1,1.1,Landfill Gas,LFG,GT,10,1984,1,2013, , ,34.0233,-118.0241
22155,Texas State University - San Marcos,50263,Southwest Texas State University,Map,Map,TX,Hays,ERCO,Commercial CHP,GEN1,,6,6,6,Natural Gas Internal Combustion Engine,NG,IC,9,1989,1,2013, , ,29.8894,-97.9339
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,PHI1,,1.3,1.2,1.2,Landfill Gas,LFG,IC,3,2004,1,2013, , ,41.8069,-71.53
56889,Rhode Island LFG Genco,50365,Ridgewood Providence Power,Map,Map,RI,Providence,ISNE,IPP Non-CHP,PHI2,,1.3,1.2,1.2,Landfill Gas,LFG,IC,3,2004,1,2013, , ,41.8069,-71.53
20323,"Wellhead Services, Inc",55538,Escondido Energy Center,Map,Map,CA,San Diego,CISO,IPP Non-CHP,GEN1,,44,33.6,34.6,Natural Gas Fired Combustion Turbine,NG,GT,8,2001,1,2013, , ,33.1261,-117.1172
57247,Pine Bend LLC,55598,GRS Pine Bend,Map,Map,MN,Dakota,MISO,IPP Non-CHP,3,CC1,6.6,6,6.6,Landfill Gas,LFG,CA,4,1996,1,2013, , ,44.786977,-93.05559
20323,"Wellhead Services, Inc",55875,Gates Peaker,Map,Map,CA,Fresno,CISO,IPP Non-CHP,GEN1,,46.5,33.3,46.5,Natural Gas Fired Combustion Turbine,NG,GT,12,2001,1,2013, , ,36.152715,-120.1482
56438,"Delaware County Electric Coop, Inc",57129,Catskill Mts Energy Corporation,Map,Map,NY,DELAWARE,NYIS,IPP Non-CHP,G1,,1.1,1.1,1.1,Landfill Gas,LFG,IC,12,2008,1,2013, , ,42.1592,-75.0483
22500,"Evergy Kansas Central, Inc",1251,Abilene Energy Center Combustion Turbine,Map,Map,KS,Dickinson,SWPP,Electric Utility,GT1,,77,68,68,Natural Gas Fired Combustion Turbine,NG,GT,7,1973,12,2012, , ,38.8831,-97.20139
15321,City of Pratt- (KS),1317,Pratt,Map,Map,KS,Pratt,SWPP,Electric Utility,3,,5,5.8,5.8,Natural Gas Steam Turbine,NG,ST,3,1953,12,2012, , ,37.6359,-98.7433
12524,Midwest Energy Inc - (KS),1334,Great Bend - Midwest Energy,Map,Map,KS,Barton,SWPP,Electric Utility,6,,3,3,3,Natural Gas Internal Combustion Engine,NG,IC,1,1954,12,2012, , ,38.3708,-98.7831
26253,Louisiana Energy & Power Authority,1449,Morgan City,Map,Map,LA,St Mary,MISO,Electric Utility,1,,6,5.8,5.8,Natural Gas Steam Turbine,NG,ST,6,1963,12,2012, , ,29.691436,-91.18849
26253,Louisiana Energy & Power Authority,1449,Morgan City,Map,Map,LA,St Mary,MISO,Electric Utility,2,,6,5.8,5.8,Natural Gas Steam Turbine,NG,ST,6,1963,12,2012, , ,29.691436,-91.18849
1009,City of Austin - (MN),1960,Austin Downtown,Map,Map,MN,Mower,MISO,Electric Utility,1,,5,5.3,5.3,Natural Gas Steam Turbine,NG,ST,6,1940,12,2012, , ,43.670638,-92.96928
1009,City of Austin - (MN),1960,Austin Downtown,Map,Map,MN,Mower,MISO,Electric Utility,2,,3.5,3.5,3.5,Natural Gas Steam Turbine,NG,ST,6,1935,12,2012, , ,43.670638,-92.96928
1009,City of Austin - (MN),1960,Austin Downtown,Map,Map,MN,Mower,MISO,Electric Utility,3,,7.5,8.8,8.8,Natural Gas Steam Turbine,NG,ST,6,1946,12,2012, , ,43.670638,-92.96928
1009,City of Austin - (MN),1960,Austin Downtown,Map,Map,MN,Mower,MISO,Electric Utility,4,,11.5,12.2,12.2,Natural Gas Steam Turbine,NG,ST,6,1955,12,2012, , ,43.670638,-92.96928
12686,Mississippi Power Co,2046,Eaton,Map,Map,MS,Forrest,SOCO,Electric Utility,1,,25.9,24.5,24.5,Natural Gas Steam Turbine,NG,ST,3,1945,12,2012, , ,31.3294,-89.2681
12686,Mississippi Power Co,2046,Eaton,Map,Map,MS,Forrest,SOCO,Electric Utility,2,,25.9,24.5,24.5,Natural Gas Steam Turbine,NG,ST,7,1947,12,2012, , ,31.3294,-89.2681
12686,Mississippi Power Co,2046,Eaton,Map,Map,MS,Forrest,SOCO,Electric Utility,3,,25.9,24.6,24.6,Natural Gas Steam Turbine,NG,ST,8,1949,12,2012, , ,31.3294,-89.2681
12685,Entergy Mississippi LLC,2051,Delta (MS),Map,Map,MS,Bolivar,MISO,Electric Utility,1,,112.5,90,93,Natural Gas Steam Turbine,NG,ST,12,1953,12,2012, , ,33.7947,-90.7139
12685,Entergy Mississippi LLC,2051,Delta (MS),Map,Map,MS,Bolivar,MISO,Electric Utility,2,,112.5,87,89,Natural Gas Steam Turbine,NG,ST,12,1953,12,2012, , ,33.7947,-90.7139
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,1,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,8,1941,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,10,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,8,1949,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,11,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,8,1949,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,2,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,8,1941,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,3,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,8,1941,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,4,,1,1,1,Petroleum Liquids,DFO,IC,8,1946,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,5,,1,1,1,Petroleum Liquids,DFO,IC,8,1946,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,6,,1,1,1,Petroleum Liquids,DFO,IC,8,1946,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,7,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,8,1949,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,8,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,8,1949,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2821,Grand Forks,Map,Map,ND,Grand Forks,MISO,Electric Utility,9,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,8,1949,12,2012, , ,47.9383,-97.935
12658,"Minnkota Power Coop, Inc",2822,Harwood,Map,Map,ND,Cass,MISO,Electric Utility,2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,1947,12,2012, , ,46.9986,-96.9975
12658,"Minnkota Power Coop, Inc",2822,Harwood,Map,Map,ND,Cass,MISO,Electric Utility,3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,1947,12,2012, , ,46.9986,-96.9975
58620,AEP Generation Resources Inc,2840,Conesville,Map,Map,OH,Coshocton,PJM,IPP Non-CHP,3,,161.5,165,165,Conventional Steam Coal,BIT,ST,10,1962,12,2012, , ,40.1842,-81.8811
10830,City of Lebanon - (OH),2921,Lebanon,Map,Map,OH,Warren,PJM,Electric Utility,1,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,1,1940,12,2012, , ,39.432181,-84.21093
14063,Oklahoma Gas & Electric Co,2950,Enid,Map,Map,OK,Garfield,SWPP,Electric Utility,1,,15,11.1,11.1,Natural Gas Fired Combustion Turbine,NG,GT,11,1965,12,2012, , ,36.37125,-97.87374
14063,Oklahoma Gas & Electric Co,2950,Enid,Map,Map,OK,Garfield,SWPP,Electric Utility,2,,15,10.5,10.5,Natural Gas Fired Combustion Turbine,NG,GT,11,1965,12,2012, , ,36.37125,-97.87374
14063,Oklahoma Gas & Electric Co,2950,Enid,Map,Map,OK,Garfield,SWPP,Electric Utility,3,,15,11.5,11.5,Natural Gas Fired Combustion Turbine,NG,GT,11,1965,12,2012, , ,36.37125,-97.87374
14063,Oklahoma Gas & Electric Co,2950,Enid,Map,Map,OK,Garfield,SWPP,Electric Utility,4,,15,10.5,10.5,Natural Gas Fired Combustion Turbine,NG,GT,11,1965,12,2012, , ,36.37125,-97.87374
14063,Oklahoma Gas & Electric Co,2958,Woodward,Map,Map,OK,Woodward,SWPP,Electric Utility,GT1,,11,9.5,9.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1963,12,2012, , ,36.375389,-99.37018
6035,"Constellation Power, Inc",3169,Schuylkill Generating Station,Map,Map,PA,Philadelphia,PJM,IPP Non-CHP,1,,190.4,166,175,Petroleum Liquids,RFO,ST,7,1958,12,2012, , ,39.9419,-75.1883
6035,"Constellation Power, Inc",3169,Schuylkill Generating Station,Map,Map,PA,Philadelphia,PJM,IPP Non-CHP,IC1,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,7,1967,12,2012, , ,39.9419,-75.1883
17539,"Dominion Energy South Carolina, Inc",3280,Canadys Steam,Map,Map,SC,Colleton,SCEG,Electric Utility,1,,136,105,90,Conventional Steam Coal,BIT,ST,4,1962,12,2012, , ,33.0647,-80.6228
17543,South Carolina Public Service Authority,3317,Dolphus M Grainger,Map,Map,SC,Horry,SC,Electric Utility,1,,81.6,83,85,Conventional Steam Coal,BIT,ST,6,1966,12,2012, , ,33.826655,-79.05337
17543,South Carolina Public Service Authority,3317,Dolphus M Grainger,Map,Map,SC,Horry,SC,Electric Utility,2,,81.6,83,85,Conventional Steam Coal,BIT,ST,6,1966,12,2012, , ,33.826655,-79.05337
17543,South Carolina Public Service Authority,3319,Jefferies,Map,Map,SC,Berkeley,SC,Electric Utility,3,,172.8,152,152,Conventional Steam Coal,BIT,ST,1,1970,12,2012, , ,33.244404,-79.99091
17543,South Carolina Public Service Authority,3319,Jefferies,Map,Map,SC,Berkeley,SC,Electric Utility,4,,172.8,150,155,Conventional Steam Coal,BIT,ST,1,1970,12,2012, , ,33.244404,-79.99091
18642,Tennessee Valley Authority,3405,John Sevier,Map,Map,TN,Hawkins,TVA,Electric Utility,1,,200,176,178,Conventional Steam Coal,BIT,ST,7,1955,12,2012, , ,36.3767,-82.9639
18642,Tennessee Valley Authority,3405,John Sevier,Map,Map,TN,Hawkins,TVA,Electric Utility,2,,200,176,178,Conventional Steam Coal,BIT,ST,9,1955,12,2012, , ,36.3767,-82.9639
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,1,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,9,1963,12,2012, , ,46.8731,-119.9703
26616,North Slope Borough Power & Light,7484,NSB Nuiqsut Utility,Map,Map,AK,North Slope,,Electric Utility,PG4A,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,9,1999,12,2012, , ,70.220565,-150.9935
19876,Virginia Electric & Power Co,7537,North Branch (WV),Map,Map,WV,Grant,PJM,Electric Utility,1,,80,74,77,Conventional Steam Coal,WC,ST,5,1992,12,2012, , ,39.2633,-79.3308
10393,PUD No 1 of Klickitat County,7832,Roosevelt Biogas 1,Map,Map,WA,Klickitat,BPAT,Electric Utility,1,,2.1,2.1,2.1,Landfill Gas,LFG,IC,6,1999,12,2012, , ,45.801549,-120.1672
10393,PUD No 1 of Klickitat County,7832,Roosevelt Biogas 1,Map,Map,WA,Klickitat,BPAT,Electric Utility,2,,2.1,2.1,2.1,Landfill Gas,LFG,IC,6,1999,12,2012, , ,45.801549,-120.1672
10393,PUD No 1 of Klickitat County,7832,Roosevelt Biogas 1,Map,Map,WA,Klickitat,BPAT,Electric Utility,3,,2.1,2.1,2.1,Landfill Gas,LFG,IC,6,1999,12,2012, , ,45.801549,-120.1672
10393,PUD No 1 of Klickitat County,7832,Roosevelt Biogas 1,Map,Map,WA,Klickitat,BPAT,Electric Utility,4,,2.1,2.1,2.1,Landfill Gas,LFG,IC,6,1999,12,2012, , ,45.801549,-120.1672
10393,PUD No 1 of Klickitat County,7832,Roosevelt Biogas 1,Map,Map,WA,Klickitat,BPAT,Electric Utility,5,,2.1,2.1,2.1,Landfill Gas,LFG,IC,8,2000,12,2012, , ,45.801549,-120.1672
9417,Interstate Power and Light Co,8025,Montgomery,Map,Map,MN,Le Sueur,MISO,Electric Utility,1,,28.8,0,0,Petroleum Liquids,DFO,GT,3,1974,12,2012, , ,44.4421,-93.565
11517,Maine Energy Recovery Co,10338,Maine Energy Recovery,Map,Map,ME,York,,IPP Non-CHP,MERC,,22,18,18,Municipal Solid Waste,MSW,ST,6,1987,12,2012, , ,43.4961,-70.4531
10384,Klein Tools Inc,10498,Klein Tools Chicago,Map,Map,IL,Cook,,Industrial Non-CHP,17,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,12,1986,12,2012, , ,41.9939,-87.69972
56304,Air Products LLC,10638,Pasadena,Map,Map,TX,Harris,ERCO,Industrial CHP,GEN1,,6.5,2.6,3.6,Natural Gas Fired Combustion Turbine,NG,GT,7,1985,12,2012, , ,29.7172,-95.1908
42,AES Thames LLC,10675,AES Thames,Map,Map,CT,New London,,IPP CHP,GEN1,,213.9,181,181,Conventional Steam Coal,BIT,ST,11,1989,12,2012, , ,41.428781,-72.10108
13842,Northwind Energy Inc,10738,Northwind Energy,Map,Map,CA,Contra Costa,,IPP Non-CHP,GEN1,,13,12.1,12.1,Onshore Wind Turbine,WND,WT,1,1986,12,2012, , ,37.8453,-121.7272
64580,BioUrja Renewables LLC,10866,Archer Daniels Midland Peoria,Map,Map,IL,Peoria,MISO,Industrial CHP,GEN5,,4,4,4,Conventional Steam Coal,BIT,ST,1,1985,12,2012, , ,40.677188,-89.60491
61707,Ahlstrom-Munksjo,50933,Rhinelander Mill,Map,Map,WI,Oneida,MISO,Industrial CHP,GEN3,,4,0.6,1.7,Natural Gas Steam Turbine,NG,ST,12,1940,12,2012, , ,45.6394,-89.4205
61286,CCP Power Solutions,54469,Pacific Oroville Power Inc,Map,Map,CA,Butte,CISO,IPP Non-CHP,GEN1,,9,8.3,8.3,Wood/Wood Waste Biomass,WDS,ST,12,1985,12,2012, , ,39.480419,-121.5657
61286,CCP Power Solutions,54469,Pacific Oroville Power Inc,Map,Map,CA,Butte,CISO,IPP Non-CHP,GEN2,,9,8.3,8.3,Wood/Wood Waste Biomass,WDS,ST,12,1985,12,2012, , ,39.480419,-121.5657
9205,Illinois Electricial Gen Partn,55767,Riveside Resource Recovery LLC,Map,Map,IL,Will,PJM,IPP Non-CHP,RO1,,1.1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,12,2012, , ,41.685,-88.05
56334,WEHRAN Energy Corporation,55778,Brookhaven Facility,Map,Map,NY,Suffolk,NYIS,IPP Non-CHP,BH2,,1.3,1.2,1.2,Landfill Gas,LFG,IC,1,1995,12,2012, , ,40.7783,-72.9156
56334,WEHRAN Energy Corporation,55778,Brookhaven Facility,Map,Map,NY,Suffolk,NYIS,IPP Non-CHP,BH3,,1.3,1.2,1.2,Landfill Gas,LFG,IC,1,1995,12,2012, , ,40.7783,-72.9156
56334,WEHRAN Energy Corporation,55778,Brookhaven Facility,Map,Map,NY,Suffolk,NYIS,IPP Non-CHP,BH4,,1.3,1.2,1.2,Landfill Gas,LFG,IC,1,1995,12,2012, , ,40.7783,-72.9156
23693,AES Huntington Beach LLC,335,AES Huntington Beach LLC,Map,Map,CA,Orange,CISO,IPP Non-CHP,3,,225,225,225,Natural Gas Steam Turbine,NG,ST,5,1961,11,2012, , ,33.6439,-117.9792
23693,AES Huntington Beach LLC,335,AES Huntington Beach LLC,Map,Map,CA,Orange,CISO,IPP Non-CHP,4,,227,227,227,Natural Gas Steam Turbine,NG,ST,7,1961,11,2012, , ,33.6439,-117.9792
6452,Florida Power & Light Co,610,Cutler,Map,Map,FL,Miami Dade,FPL,Electric Utility,5,,74.5,68,69,Natural Gas Steam Turbine,NG,ST,11,1954,11,2012, , ,25.6321,-80.2989
6452,Florida Power & Light Co,610,Cutler,Map,Map,FL,Miami Dade,FPL,Electric Utility,6,,162,137,138,Natural Gas Steam Turbine,NG,ST,7,1955,11,2012, , ,25.6321,-80.2989
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,ST1,,248,213,214,Petroleum Liquids,RFO,ST,6,1960,11,2012, , ,26.0856,-80.1253
6452,Florida Power & Light Co,617,Port Everglades,Map,Map,FL,Broward,FPL,Electric Utility,ST2,,248,213,214,Petroleum Liquids,RFO,ST,4,1961,11,2012, , ,26.0856,-80.1253
6452,Florida Power & Light Co,620,Sanford,Map,Map,FL,Volusia,FPL,Electric Utility,3,,156.2,138,140,Petroleum Liquids,RFO,ST,5,1959,11,2012, , ,28.8419,-81.3256
11268,City of Lowell - (MI),1837,Lowell,Map,Map,MI,Kent,MISO,Electric Utility,5,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,1,1965,11,2012, , ,42.935,-85.3378
11268,City of Lowell - (MI),1837,Lowell,Map,Map,MI,Kent,MISO,Electric Utility,6,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,1,1956,11,2012, , ,42.935,-85.3378
11268,City of Lowell - (MI),1837,Lowell,Map,Map,MI,Kent,MISO,Electric Utility,7,,1.4,1.4,1.4,Natural Gas Internal Combustion Engine,NG,IC,1,1973,11,2012, , ,42.935,-85.3378
19321,City of Two Harbors- (MN),2016,Two Harbors,Map,Map,MN,Lake,,Electric Utility,3,,2,1.9,1.9,Petroleum Liquids,DFO,IC,3,1972,11,2012, , ,47.018565,-91.66012
6204,City of Farmington - (NM),2465,Animas,Map,Map,NM,San Juan,WACM,Electric Utility,3,,9,9,9,Natural Gas Steam Turbine,NG,ST,9,1958,11,2012, , ,36.725138,-108.192
6204,City of Farmington - (NM),2465,Animas,Map,Map,NM,San Juan,WACM,Electric Utility,ST4,,16.5,16,16,Natural Gas Steam Turbine,NG,ST,4,1960,11,2012, , ,36.725138,-108.192
61286,CCP Power Solutions,54219,Burney Mountain Power,Map,Map,CA,Shasta,CISO,IPP Non-CHP,GEN1,,11.4,9.8,9.8,Wood/Wood Waste Biomass,WDS,ST,6,1985,11,2012, , ,40.909483,-121.6404
8776,City of Holyoke Gas and Electric Dept.,54981,Harris Energy Realty,Map,Map,MA,Hampden,ISNE,Electric Utility,C-AB,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,1,1982,11,2012, , ,42.205236,-72.59286
8776,City of Holyoke Gas and Electric Dept.,54981,Harris Energy Realty,Map,Map,MA,Hampden,ISNE,Electric Utility,C-C,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,1,1982,11,2012, , ,42.205236,-72.59286
8776,City of Holyoke Gas and Electric Dept.,54981,Harris Energy Realty,Map,Map,MA,Hampden,ISNE,Electric Utility,GILA,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,1,1982,11,2012, , ,42.205236,-72.59286
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,21,,35,30,38,Natural Gas Fired Combined Cycle,NG,CT,2,1983,10,2012, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,22,,10,8,6,Natural Gas Fired Combined Cycle,NG,CA,11,1983,10,2012, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,23,,10,8,6,Natural Gas Fired Combined Cycle,NG,CA,11,1983,10,2012, , ,28.289436,-81.40791
15686,Village of Rantoul - (IL),958,Rantoul,Map,Map,IL,Champaign,MISO,Electric Utility,5,,1.5,0.7,0.8,Petroleum Liquids,DFO,IC,7,1964,10,2012, , ,40.312222,-88.15944
1647,City of Bethany - (MO),2114,Bethany,Map,Map,MO,Harrison,MPS,Electric Utility,4,,1.8,1.4,1.4,Petroleum Liquids,DFO,IC,8,1968,10,2012, , ,40.2619,-94.0403
1647,City of Bethany - (MO),2114,Bethany,Map,Map,MO,Harrison,MPS,Electric Utility,5,,1.8,1.7,2,Petroleum Liquids,DFO,IC,9,1981,10,2012, , ,40.2619,-94.0403
1647,City of Bethany - (MO),2114,Bethany,Map,Map,MO,Harrison,MPS,Electric Utility,6,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,12,1981,10,2012, , ,40.2619,-94.0403
1647,City of Bethany - (MO),2114,Bethany,Map,Map,MO,Harrison,MPS,Electric Utility,7,,1.1,1,1,Petroleum Liquids,DFO,IC,7,1983,10,2012, , ,40.2619,-94.0403
15698,Raton Public Service Company,2468,Raton,Map,Map,NM,Colfax,PSCO,Electric Utility,6,,8,7.3,7.3,Natural Gas Internal Combustion Engine,NG,IC,12,2003,10,2012, , ,36.892457,-104.4414
3046,Duke Energy Progress - (NC),2708,Cape Fear,Map,Map,NC,Chatham,CPLE,Electric Utility,2B,,18,11,14,Petroleum Liquids,DFO,CT,6,1969,10,2012, , ,35.595,-79.0495
3046,Duke Energy Progress - (NC),2708,Cape Fear,Map,Map,NC,Chatham,CPLE,Electric Utility,5,,140.6,144,148,Conventional Steam Coal,BIT,ST,12,1956,10,2012, , ,35.595,-79.0495
3046,Duke Energy Progress - (NC),2708,Cape Fear,Map,Map,NC,Chatham,CPLE,Electric Utility,6,,187.9,172,175,Conventional Steam Coal,BIT,ST,7,1958,10,2012, , ,35.595,-79.0495
3046,Duke Energy Progress - (NC),2709,HF Lee Plant,Map,Map,NC,Wayne,CPLE,Electric Utility,1,,75,74,80,Conventional Steam Coal,BIT,ST,6,1952,10,2012, , ,35.379866,-78.0878
3046,Duke Energy Progress - (NC),2709,HF Lee Plant,Map,Map,NC,Wayne,CPLE,Electric Utility,2,,75,68,80,Conventional Steam Coal,BIT,ST,5,1951,10,2012, , ,35.379866,-78.0878
3046,Duke Energy Progress - (NC),2709,HF Lee Plant,Map,Map,NC,Wayne,CPLE,Electric Utility,3,,252.4,240,252,Conventional Steam Coal,BIT,ST,8,1962,10,2012, , ,35.379866,-78.0878
3046,Duke Energy Progress - (NC),2709,HF Lee Plant,Map,Map,NC,Wayne,CPLE,Electric Utility,GT1,,16.3,12,15,Petroleum Liquids,DFO,GT,3,1968,10,2012, , ,35.379866,-78.0878
3046,Duke Energy Progress - (NC),2709,HF Lee Plant,Map,Map,NC,Wayne,CPLE,Electric Utility,GT2,,29.9,21,27,Petroleum Liquids,DFO,GT,5,1971,10,2012, , ,35.379866,-78.0878
3046,Duke Energy Progress - (NC),2709,HF Lee Plant,Map,Map,NC,Wayne,CPLE,Electric Utility,GT3,,29.9,21,27,Petroleum Liquids,DFO,GT,8,1971,10,2012, , ,35.379866,-78.0878
3046,Duke Energy Progress - (NC),2709,HF Lee Plant,Map,Map,NC,Wayne,CPLE,Electric Utility,GT4,,29.9,21,27,Petroleum Liquids,DFO,GT,8,1971,10,2012, , ,35.379866,-78.0878
3046,Duke Energy Progress - (NC),2711,Morehead,Map,Map,NC,Carteret,CPLE,Electric Utility,GT1,,16.3,12,15,Petroleum Liquids,DFO,GT,1,1968,10,2012, , ,34.745765,-76.81026
5416,"Duke Energy Carolinas, LLC",2720,Buck,Map,Map,NC,Rowan,DUK,Electric Utility,7,,34.8,25,30,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,10,2012, , ,35.7133,-80.3767
5416,"Duke Energy Carolinas, LLC",2720,Buck,Map,Map,NC,Rowan,DUK,Electric Utility,8,,34.8,25,30,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,10,2012, , ,35.7133,-80.3767
5416,"Duke Energy Carolinas, LLC",2720,Buck,Map,Map,NC,Rowan,DUK,Electric Utility,9,,34.8,12,15,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,10,2012, , ,35.7133,-80.3767
5416,"Duke Energy Carolinas, LLC",2723,Dan River,Map,Map,NC,Rockingham,DUK,Electric Utility,4,,35.2,24,31,Natural Gas Fired Combustion Turbine,NG,GT,5,1968,10,2012, , ,36.4862,-79.7208
5416,"Duke Energy Carolinas, LLC",2723,Dan River,Map,Map,NC,Rockingham,DUK,Electric Utility,5,,35.2,24,31,Natural Gas Fired Combustion Turbine,NG,GT,5,1968,10,2012, , ,36.4862,-79.7208
5416,"Duke Energy Carolinas, LLC",2723,Dan River,Map,Map,NC,Rockingham,DUK,Electric Utility,6,,27.4,24,31,Natural Gas Fired Combustion Turbine,NG,GT,7,1969,10,2012, , ,36.4862,-79.7208
5416,"Duke Energy Carolinas, LLC",2732,Riverbend,Map,Map,NC,Gaston,DUK,Electric Utility,10,,33.8,22,30,Natural Gas Fired Combustion Turbine,NG,GT,7,1969,10,2012, , ,35.36,-80.9742
5416,"Duke Energy Carolinas, LLC",2732,Riverbend,Map,Map,NC,Gaston,DUK,Electric Utility,11,,33.8,20,30,Natural Gas Fired Combustion Turbine,NG,GT,7,1969,10,2012, , ,35.36,-80.9742
5416,"Duke Energy Carolinas, LLC",2732,Riverbend,Map,Map,NC,Gaston,DUK,Electric Utility,8,,33.8,20,20,Natural Gas Fired Combustion Turbine,NG,GT,7,1969,10,2012, , ,35.36,-80.9742
5416,"Duke Energy Carolinas, LLC",2732,Riverbend,Map,Map,NC,Gaston,DUK,Electric Utility,9,,33.8,22,30,Natural Gas Fired Combustion Turbine,NG,GT,7,1969,10,2012, , ,35.36,-80.9742
63030,"Niles Power, LLC",2861,Niles Power Plant,Map,Map,OH,Trumbull,PJM,IPP Non-CHP,1,,132.8,108,108,Conventional Steam Coal,BIT,ST,1,1954,10,2012, , ,41.166928,-80.74769
3046,Duke Energy Progress - (NC),3251,H B Robinson,Map,Map,SC,Darlington,CPLE,Electric Utility,1,,206.6,177,179,Conventional Steam Coal,BIT,ST,5,1960,10,2012, , ,34.4017,-80.1589
12588,NRG Potomac River LLC,3788,Potomac River,Map,Map,VA,Alexandria,,IPP Non-CHP,1,,92,88,88,Conventional Steam Coal,BIT,ST,9,1949,10,2012, , ,38.8203,-77.0411
12588,NRG Potomac River LLC,3788,Potomac River,Map,Map,VA,Alexandria,,IPP Non-CHP,2,,92,88,88,Conventional Steam Coal,BIT,ST,6,1950,10,2012, , ,38.8203,-77.0411
12588,NRG Potomac River LLC,3788,Potomac River,Map,Map,VA,Alexandria,,IPP Non-CHP,3,,110,102,102,Conventional Steam Coal,BIT,ST,6,1954,10,2012, , ,38.8203,-77.0411
12588,NRG Potomac River LLC,3788,Potomac River,Map,Map,VA,Alexandria,,IPP Non-CHP,4,,110,102,102,Conventional Steam Coal,BIT,ST,2,1956,10,2012, , ,38.8203,-77.0411
12588,NRG Potomac River LLC,3788,Potomac River,Map,Map,VA,Alexandria,,IPP Non-CHP,5,,110,102,102,Conventional Steam Coal,BIT,ST,5,1957,10,2012, , ,38.8203,-77.0411
1647,City of Bethany - (MO),7944,Bethany II,Map,Map,MO,HARRISON,MPS,Electric Utility,9,,1.6,1.2,1.6,Petroleum Liquids,DFO,IC,7,1993,10,2012, , ,40.2694,-94.0117
3456,Chevron Products Co-Pascagoula,52084,Pascagoula Cogen,Map,Map,MS,Jackson,SOCO,Industrial CHP,TG1,,6,4,4,Other Gases,OG,ST,8,1983,10,2012, , ,30.3417,-88.4833
306,Brookfield Smoky Mountain Hydropower LP,54899,Cheoah,Map,Map,NC,Graham,TVA,IPP Non-CHP,4,,20,21,21,Conventional Hydroelectric,WAT,HY,4,1919,10,2012, , ,35.4478,-83.9383
13630,North Carolina Mun Power Agny #1,56065,Maiden Finger Street,Map,Map,NC,Catawba,DUK,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2002,10,2012, , ,35.5753,-81.2278
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,10,,17.8,0,0,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,11,,17.8,0,0,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,12,,17.8,0,0,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,13,,17.8,0,0,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,14,,17.8,0,0,Natural Gas Fired Combustion Turbine,NG,GT,6,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,15,,17.8,0,0,Natural Gas Fired Combustion Turbine,NG,GT,7,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,6,,22.7,0,0,Natural Gas Fired Combustion Turbine,NG,GT,4,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,7,,22.7,0,0,Natural Gas Fired Combustion Turbine,NG,GT,5,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,8,,22.7,0,0,Natural Gas Fired Combustion Turbine,NG,GT,8,1971,10,2012, , ,34.171389,-81.91167
5416,"Duke Energy Carolinas, LLC",58212,Buzzard Roost GT,Map,Map,SC,Greenwood,DUK,Electric Utility,9,,22.7,0,0,Natural Gas Fired Combustion Turbine,NG,GT,9,1971,10,2012, , ,34.171389,-81.91167
1994,Boulder City of,466,Boulder Canyon Hydro,Map,Map,CO,Boulder,PSCO,IPP Non-CHP,1,,10,5,5,Conventional Hydroelectric,WAT,HY,6,1911,9,2012, , ,40.004725,-105.3325
15296,New York Power Authority,650,Kensico,Map,Map,NY,Westchester,NYIS,Electric Utility,1,,1,1,1,Conventional Hydroelectric,WAT,HY,7,1983,9,2012, , ,41.0851,-73.7748
15296,New York Power Authority,650,Kensico,Map,Map,NY,Westchester,NYIS,Electric Utility,2,,1,1,1,Conventional Hydroelectric,WAT,HY,7,1983,9,2012, , ,41.0851,-73.7748
15296,New York Power Authority,650,Kensico,Map,Map,NY,Westchester,NYIS,Electric Utility,3,,1,1,1,Conventional Hydroelectric,WAT,HY,7,1983,9,2012, , ,41.0851,-73.7748
23279,Allegheny Energy Supply Co LLC,1570,FirstEnergy R Paul Smith Power Station,Map,Map,MD,Washington,PJM,IPP Non-CHP,11,,75,87,88,Conventional Steam Coal,BIT,ST,11,1958,9,2012, , ,39.595,-77.82694
23279,Allegheny Energy Supply Co LLC,1570,FirstEnergy R Paul Smith Power Station,Map,Map,MD,Washington,PJM,IPP Non-CHP,9,,34.5,28,28,Conventional Steam Coal,BIT,ST,10,1947,9,2012, , ,39.595,-77.82694
3915,Coldwater Board of Public Util,1819,Coldwater,Map,Map,MI,Branch,MISO,Electric Utility,3,,3.5,3.5,3.5,Natural Gas Internal Combustion Engine,NG,IC,9,1969,9,2012, , ,41.932216,-84.99545
19856,City of Vineland - (NJ),2434,Howard Down,Map,Map,NJ,Cumberland,PJM,Electric Utility,10,,25,23,23,Petroleum Liquids,RFO,ST,5,1970,9,2012, , ,39.4889,-75.0347
6526,FirstEnergy Generation Corp,2837,FirstEnergy Eastlake,Map,Map,OH,Lake,PJM,IPP Non-CHP,4,,208,240,240,Conventional Steam Coal,SUB,ST,3,1956,9,2012, , ,41.6711,-81.4425
6526,FirstEnergy Generation Corp,2837,FirstEnergy Eastlake,Map,Map,OH,Lake,PJM,IPP Non-CHP,5,,680,597,597,Conventional Steam Coal,BIT,ST,9,1972,9,2012, , ,41.6711,-81.4425
6526,FirstEnergy Generation Corp,2864,FirstEnergy R E Burger,Map,Map,OH,Belmont,PJM,IPP Non-CHP,3,,103.4,94,94,Conventional Steam Coal,BIT,ST,3,1950,9,2012, , ,39.91,-80.76083
62031,"Walleye Power, LLC ",2878,FirstEnergy Bay Shore,Map,Map,OH,Lucas,PJM,IPP CHP,2,,140.6,138,138,Conventional Steam Coal,SUB,ST,2,1959,9,2012, , ,41.6917,-83.4378
62031,"Walleye Power, LLC ",2878,FirstEnergy Bay Shore,Map,Map,OH,Lucas,PJM,IPP CHP,3,,140.6,142,142,Conventional Steam Coal,SUB,ST,5,1963,9,2012, , ,41.6917,-83.4378
62031,"Walleye Power, LLC ",2878,FirstEnergy Bay Shore,Map,Map,OH,Lucas,PJM,IPP CHP,4,,217.6,215,215,Conventional Steam Coal,SUB,ST,6,1968,9,2012, , ,41.6917,-83.4378
23279,Allegheny Energy Supply Co LLC,3178,FirstEnergy Armstrong Power Station,Map,Map,PA,Armstrong,PJM,IPP Non-CHP,1,,163.2,172,180,Conventional Steam Coal,BIT,ST,4,1958,9,2012, , ,40.929167,-79.46556
23279,Allegheny Energy Supply Co LLC,3178,FirstEnergy Armstrong Power Station,Map,Map,PA,Armstrong,PJM,IPP Non-CHP,2,,163.2,172,176,Conventional Steam Coal,BIT,ST,6,1959,9,2012, , ,40.929167,-79.46556
17718,Southwestern Public Service Co,3487,Riverview,Map,Map,TX,Hutchinson,SWPP,Electric Utility,6,,28.6,22,25,Natural Gas Fired Combustion Turbine,NG,GT,5,1974,9,2012, , ,35.712222,-101.4119
12796,Monongahela Power Co,3942,FirstEnergy Albright,Map,Map,WV,Preston,PJM,Electric Utility,1,,69,73,76,Conventional Steam Coal,BIT,ST,12,1952,9,2012, , ,39.488611,-79.63694
12796,Monongahela Power Co,3942,FirstEnergy Albright,Map,Map,WV,Preston,PJM,Electric Utility,2,,69,73,76,Conventional Steam Coal,BIT,ST,10,1952,9,2012, , ,39.488611,-79.63694
12796,Monongahela Power Co,3942,FirstEnergy Albright,Map,Map,WV,Preston,PJM,Electric Utility,3,,140.2,137,140,Conventional Steam Coal,BIT,ST,10,1954,9,2012, , ,39.488611,-79.63694
12796,Monongahela Power Co,3945,FirstEnergy Rivesville,Map,Map,WV,Marion,PJM,Electric Utility,5,,35,37,39,Conventional Steam Coal,BIT,ST,6,1943,9,2012, , ,39.531389,-80.11306
12796,Monongahela Power Co,3945,FirstEnergy Rivesville,Map,Map,WV,Marion,PJM,Electric Utility,6,,74.7,88,91,Conventional Steam Coal,BIT,ST,9,1951,9,2012, , ,39.531389,-80.11306
12796,Monongahela Power Co,3946,FirstEnergy Willow Island,Map,Map,WV,Pleasants,PJM,Electric Utility,1,,50,54,55,Conventional Steam Coal,BIT,ST,2,1949,9,2012, , ,39.367222,-81.30001
12796,Monongahela Power Co,3946,FirstEnergy Willow Island,Map,Map,WV,Pleasants,PJM,Electric Utility,2,,163.2,181,186,Conventional Steam Coal,BIT,ST,10,1960,9,2012, , ,39.367222,-81.30001
9188,"I-N-N Electric Coop, Inc",7183,Newhalen,Map,Map,AK,Lake and Peninsula,,Electric Utility,1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1983,9,2012, , ,59.899054,-154.6987
9188,"I-N-N Electric Coop, Inc",7183,Newhalen,Map,Map,AK,Lake and Peninsula,,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1983,9,2012, , ,59.899054,-154.6987
9188,"I-N-N Electric Coop, Inc",7183,Newhalen,Map,Map,AK,Lake and Peninsula,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1983,9,2012, , ,59.899054,-154.6987
9188,"I-N-N Electric Coop, Inc",7183,Newhalen,Map,Map,AK,Lake and Peninsula,,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,1,1989,9,2012, , ,59.899054,-154.6987
20860,Wisconsin Public Service Corp,7882,Glenmore Turbines,Map,Map,WI,Brown,MISO,Electric Utility,1,,1.2,0.1,0.1,Onshore Wind Turbine,WND,WT,2,1998,9,2012, , ,44.3556,-87.9839
54881,Horsehead Corporation,50130,G F Weaton Power Station,Map,Map,PA,Beaver,PJM,Industrial Non-CHP,GEN1,,60,56,60,Conventional Steam Coal,SUB,ST,8,1958,9,2012, , ,40.667318,-80.3462
54881,Horsehead Corporation,50130,G F Weaton Power Station,Map,Map,PA,Beaver,PJM,Industrial Non-CHP,GEN2,,60,56,60,Conventional Steam Coal,SUB,ST,5,1958,9,2012, , ,40.667318,-80.3462
55973,Catalyst Paper Corp,50805,Catalyst Paper Snowflake Mill,Map,Map,AZ,NAVAJO,,Industrial CHP,GEN1,,27.2,26,27,Conventional Steam Coal,SUB,ST,6,1961,9,2012, , ,34.50495,-110.3355
55973,Catalyst Paper Corp,50805,Catalyst Paper Snowflake Mill,Map,Map,AZ,NAVAJO,,Industrial CHP,GEN2,,43.3,42,46,Conventional Steam Coal,SUB,ST,12,1974,9,2012, , ,34.50495,-110.3355
17927,St Vincent's Medical Center,54535,St Vincents Medical Center,Map,Map,FL,DUVAL,,Commercial CHP,6805,,1.3,1.3,1.3,Natural Gas Fired Combustion Turbine,NG,GT,11,1991,9,2012, , ,30.3069,-81.6892
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW1,,1,1,0.9,Conventional Hydroelectric,WAT,HY,12,1988,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW10,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,1,1910,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW11,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,1,1910,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW2,,1,1,0.9,Conventional Hydroelectric,WAT,HY,12,1988,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW3,,1,1,0.9,Conventional Hydroelectric,WAT,HY,12,1988,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW4,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,1,1910,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW5,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,1,1910,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW6,,0.7,0.7,0.7,Conventional Hydroelectric,WAT,HY,1,1910,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW7,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,1,1910,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW8,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,1,1910,9,2012, , ,44.9167,-68.6333
56543,Black Bear Hydro Partners LLC,55967,Great Works Hydro,Map,Map,ME,Penobscot,ISNE,IPP Non-CHP,WW9,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,1,1910,9,2012, , ,44.9167,-68.6333
13630,North Carolina Mun Power Agny #1,56060,Gastonia Rankin Lake,Map,Map,NC,Gaston,DUK,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2002,9,2012, , ,35.2242,-81.1228
13630,North Carolina Mun Power Agny #1,56061,Gastonia Duke Street,Map,Map,NC,Gaston,DUK,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2002,9,2012, , ,35.223381,-81.13306
13630,North Carolina Mun Power Agny #1,56066,Lexington Hickory Street,Map,Map,NC,Davidson,CPLE,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2002,9,2012, , ,35.8075,-80.2653
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,7,,239.3,213,216,Conventional Steam Coal,SUB,ST,5,1958,8,2012, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,8,,358.1,319,326,Conventional Steam Coal,SUB,ST,4,1961,8,2012, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,886,Fisk Street,Map,Map,IL,Cook,PJM,IPP Non-CHP,19,,374,326,326,Conventional Steam Coal,SUB,ST,7,1968,8,2012, , ,41.8508,-87.6533
11241,Entergy Louisiana LLC,1404,Sterlington,Map,Map,LA,Ouachita,MISO,Electric Utility,6,,247.7,212,223,Natural Gas Steam Turbine,NG,ST,6,1958,8,2012, , ,32.7047,-92.0792
55983,Luminant Generation Company LLC,3489,Eagle Mountain,Map,Map,TX,Tarrant,ERCO,IPP Non-CHP,1,,122.5,115,115,Natural Gas Steam Turbine,NG,ST,7,1954,8,2012, , ,32.9056,-97.4792
55983,Luminant Generation Company LLC,3489,Eagle Mountain,Map,Map,TX,Tarrant,ERCO,IPP Non-CHP,2,,187.5,175,175,Natural Gas Steam Turbine,NG,ST,12,1956,8,2012, , ,32.9056,-97.4792
55983,Luminant Generation Company LLC,3489,Eagle Mountain,Map,Map,TX,Tarrant,ERCO,IPP Non-CHP,3,,396.1,375,375,Natural Gas Steam Turbine,NG,ST,6,1971,8,2012, , ,32.9056,-97.4792
11292,City of Lubbock - (TX),3602,Ty Cooke,Map,Map,TX,Lubbock,SWPP,Electric Utility,GT1,,12.5,11,12.5,Natural Gas Fired Combustion Turbine,NG,GT,4,1964,8,2012, , ,33.5211,-101.7906
56208,Smart Papers Holdings LLC,50247,Smart Papers LLC,Map,Map,OH,Butler,,Industrial CHP,1,,1,1,1,Conventional Steam Coal,BIT,ST,6,2009,8,2012, , ,39.4094,-84.5619
56208,Smart Papers Holdings LLC,50247,Smart Papers LLC,Map,Map,OH,Butler,,Industrial CHP,2,,1.5,1.5,1.5,Conventional Steam Coal,BIT,ST,6,2009,8,2012, , ,39.4094,-84.5619
56208,Smart Papers Holdings LLC,50247,Smart Papers LLC,Map,Map,OH,Butler,,Industrial CHP,7,,9.4,9.4,9.4,Conventional Steam Coal,BIT,ST,6,2009,8,2012, , ,39.4094,-84.5619
56208,Smart Papers Holdings LLC,50247,Smart Papers LLC,Map,Map,OH,Butler,,Industrial CHP,8,,9.4,9.4,9.4,Conventional Steam Coal,BIT,ST,6,2009,8,2012, , ,39.4094,-84.5619
56208,Smart Papers Holdings LLC,50247,Smart Papers LLC,Map,Map,OH,Butler,,Industrial CHP,GEN3,,6,6,6,Conventional Steam Coal,BIT,ST,1,1924,8,2012, , ,39.4094,-84.5619
56208,Smart Papers Holdings LLC,50247,Smart Papers LLC,Map,Map,OH,Butler,,Industrial CHP,GEN5,,7.5,7.5,7.5,Conventional Steam Coal,BIT,ST,1,1930,8,2012, , ,39.4094,-84.5619
56208,Smart Papers Holdings LLC,50247,Smart Papers LLC,Map,Map,OH,Butler,,Industrial CHP,GEN6,,10.5,10.5,10.5,Conventional Steam Coal,BIT,ST,1,1930,8,2012, , ,39.4094,-84.5619
24591,Kraft Foods Global Inc,50425,Kraft Foods Atlantic Gelatin,Map,Map,MA,Middlesex,,Industrial Non-CHP,GEN2,,0.7,0.3,0.4,Natural Gas Steam Turbine,NG,ST,9,1988,8,2012, , ,42.4769,-71.115
24591,Kraft Foods Global Inc,50425,Kraft Foods Atlantic Gelatin,Map,Map,MA,Middlesex,,Industrial Non-CHP,GEN3,,1,0.3,0.3,Petroleum Liquids,DFO,IC,2,1978,8,2012, , ,42.4769,-71.115
14216,City of Osceola - (AR),172,Osceola (AR),Map,Map,AR,Mississippi,MISO,Electric Utility,10,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,5,1992,7,2012, , ,35.705381,-89.9689
14216,City of Osceola - (AR),172,Osceola (AR),Map,Map,AR,Mississippi,MISO,Electric Utility,11,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,5,1993,7,2012, , ,35.705381,-89.9689
14216,City of Osceola - (AR),172,Osceola (AR),Map,Map,AR,Mississippi,MISO,Electric Utility,12,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,5,1999,7,2012, , ,35.705381,-89.9689
11460,City of Macon - (MO),2141,Macon,Map,Map,MO,Macon,AECI,Electric Utility,1,,5.2,4.8,4.8,Petroleum Liquids,DFO,IC,8,1968,7,2012, , ,39.7378,-92.4689
17609,Southern California Edison Co,2341,Mohave,Map,Map,NV,Clark,CISO,Electric Utility,1,,818.1,790,790,Conventional Steam Coal,SUB,ST,4,1971,7,2012, , ,35.1458,-114.5917
17609,Southern California Edison Co,2341,Mohave,Map,Map,NV,Clark,CISO,Electric Utility,2,,818.1,790,790,Conventional Steam Coal,SUB,ST,10,1971,7,2012, , ,35.1458,-114.5917
56505,National Grid Generation LLC,2513,Far Rockaway,Map,Map,NY,Queens,NYIS,Electric Utility,4,,100, , ,Natural Gas Steam Turbine,NG,ST,12,1953,7,2012, , ,40.61089,-73.761
56505,National Grid Generation LLC,2514,Glenwood,Map,Map,NY,Nassau,NYIS,Electric Utility,4,,114, ,107,Natural Gas Steam Turbine,NG,ST,12,1952,7,2012, , ,40.827149,-73.64747
56505,National Grid Generation LLC,2514,Glenwood,Map,Map,NY,Nassau,NYIS,Electric Utility,5,,114, ,105.2,Natural Gas Steam Turbine,NG,ST,11,1954,7,2012, , ,40.827149,-73.64747
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,12,,1,1,1,Petroleum Liquids,DFO,IC,7,1994,7,2012, , ,66.837778,-162.5569
8366,Heber Light & Power Company,7111,Heber City,Map,Map,UT,Wasatch,PACE,Electric Utility,NA3,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1987,7,2012, , ,40.50368,-111.4252
11068,Little Co of Mary Hospital,10400,Little Company of Mary Hospital,Map,Map,IL,Cook,,Commercial CHP,GEN1,,3.8,3.2,3.8,Natural Gas Fired Combustion Turbine,NG,GT,7,1989,7,2012, , ,41.72086,-87.692
15726,Rayonier Advanced Materials,10562,Fernandina Plant,Map,Map,FL,Nassau,JEA,Industrial CHP,GEN3,,7.5,6.5,6.5,Wood/Wood Waste Biomass,WDS,ST,12,1939,7,2012, , ,30.6612,-81.473
9275,Indianola Municipal Utilities,1150,Indianola,Map,Map,IA,Warren,MISO,Electric Utility,1,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1946,6,2012, , ,41.359491,-93.56327
9275,Indianola Municipal Utilities,1150,Indianola,Map,Map,IA,Warren,MISO,Electric Utility,2,,1.4,1.3,1.3,Petroleum Liquids,DFO,IC,1,1949,6,2012, , ,41.359491,-93.56327
9275,Indianola Municipal Utilities,1150,Indianola,Map,Map,IA,Warren,MISO,Electric Utility,4,,1.5,1.3,1.3,Petroleum Liquids,DFO,IC,1,1961,6,2012, , ,41.359491,-93.56327
14645,City of Pella - (IA),1175,Pella,Map,Map,IA,Marion,MISO,Electric Utility,5,,11.5, , ,Conventional Steam Coal,SUB,ST,5,1964,6,2012, , ,41.3981,-92.9144
14645,City of Pella - (IA),1175,Pella,Map,Map,IA,Marion,MISO,Electric Utility,6,,26.5, , ,Conventional Steam Coal,SUB,ST,7,1972,6,2012, , ,41.3981,-92.9144
10005,"Evergy Kansas South, Inc",1243,Neosho,Map,Map,KS,Labette,SWPP,Electric Utility,3,,69,62,62,Natural Gas Steam Turbine,NG,ST,11,1954,6,2012, , ,37.305556,-95.11028
65388,Kearny Generating Station,2404,PSEG Kearny Generating Station,Map,Map,NJ,Hudson,PJM,IPP Non-CHP,10,,146.2,122,0,Natural Gas Fired Combustion Turbine,NG,GT,5,1970,6,2012, , ,40.737283,-74.09646
65388,Kearny Generating Station,2404,PSEG Kearny Generating Station,Map,Map,NJ,Hudson,PJM,IPP Non-CHP,11,,146.2,128,0,Natural Gas Fired Combustion Turbine,NG,GT,12,1969,6,2012, , ,40.737283,-74.09646
63030,"Niles Power, LLC",2861,Niles Power Plant,Map,Map,OH,Trumbull,PJM,IPP Non-CHP,2,,132.8,108,108,Conventional Steam Coal,BIT,ST,1,1954,6,2012, , ,41.166928,-80.74769
17583,"South Texas Electric Coop, Inc",3631,Sam Rayburn,Map,Map,TX,Victoria,ERCO,Electric Utility,3,,25,22,22,Natural Gas Steam Turbine,NG,ST,7,1965,6,2012, , ,28.8947,-97.135
40307,"Prairie Power, Inc",6238,Pearl Station,Map,Map,IL,Pike,MISO,Electric Utility,1,,22,22.2,22.2,Conventional Steam Coal,BIT,ST,1,1967,6,2012, , ,39.449185,-90.61412
1857,Block Island Utility District,6567,Block Island,Map,Map,RI,Washington,NA,Electric Utility,19,,1.1,1,1,Petroleum Liquids,DFO,IC,8,1993,6,2012, , ,41.175556,-71.5711
18963,"Inside Passage Elec Coop, Inc",7463,Hoonah,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,9,1977,6,2012, , ,58.106432,-135.4307
18963,"Inside Passage Elec Coop, Inc",7463,Hoonah,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,3,,0.8,0.5,0.5,Petroleum Liquids,DFO,IC,3,1991,6,2012, , ,58.106432,-135.4307
63637,Molson Coors USA LLC,10003,Colorado Energy Nations Company,Map,Map,CO,Jefferson,PSCO,Industrial CHP,VBPT,,0.4,0.4,0.4,Natural Gas Steam Turbine,NG,ST,10,1997,6,2012, , ,39.7606,-105.215
55877,"RG Steel, LLC",10485,"RG Steel Sparrows Point, LLC",Map,Map,MD,Baltimore,,Industrial CHP,GEN1,H001,30,152.3,152.4,Other Gases,BFG,ST,1,1949,6,2012, , ,39.213,-76.4729
55877,"RG Steel, LLC",10485,"RG Steel Sparrows Point, LLC",Map,Map,MD,Baltimore,,Industrial CHP,GEN2,H001,30, , ,Other Gases,BFG,ST,1,1949,6,2012, , ,39.213,-76.4729
55877,"RG Steel, LLC",10485,"RG Steel Sparrows Point, LLC",Map,Map,MD,Baltimore,,Industrial CHP,GEN3,H001,30, , ,Other Gases,BFG,ST,1,1949,6,2012, , ,39.213,-76.4729
55877,"RG Steel, LLC",10485,"RG Steel Sparrows Point, LLC",Map,Map,MD,Baltimore,,Industrial CHP,GEN4,H001,30, , ,Other Gases,BFG,ST,1,1949,6,2012, , ,39.213,-76.4729
61452,Andeavor,50997,Gallup Refinery,Map,Map,NM,McKinley,PNM,Industrial CHP,GEN1,,3,2.9,3,Natural Gas Fired Combustion Turbine,NG,GT,10,1990,6,2012, , ,35.488289,-108.4265
61452,Andeavor,50997,Gallup Refinery,Map,Map,NM,McKinley,PNM,Industrial CHP,GEN2,,3,2.9,3,Natural Gas Fired Combustion Turbine,NG,GT,10,1990,6,2012, , ,35.488289,-108.4265
54713,Chevron USA Inc,52076,McKittrick Cogen,Map,Map,CA,Kern,CISO,Industrial CHP,GEN1,,3.2,3,3.2,Natural Gas Fired Combustion Turbine,NG,GT,10,1984,6,2012, , ,35.3161,-119.6597
54713,Chevron USA Inc,52076,McKittrick Cogen,Map,Map,CA,Kern,CISO,Industrial CHP,GEN2,,3.2,3,3.2,Natural Gas Fired Combustion Turbine,NG,GT,10,1984,6,2012, , ,35.3161,-119.6597
