Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
54713,Chevron USA Inc,52076,McKittrick Cogen,Map,Map,CA,Kern,CISO,Industrial CHP,GEN3,,3.2,3,3.2,Natural Gas Fired Combustion Turbine,NG,GT,10,1984,6,2012, , ,35.3161,-119.6597
24205,HF Sinclair Parco Refining LLC,54374,Sinclair Oil Refinery,Map,Map,WY,Carbon,PACE,Industrial CHP,2002,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,1,2012,6,2012, , ,41.77952,-107.1097
25049,Gas Recovery Systems Inc,55589,GRS Fall River,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,7,2000,6,2012, , ,41.748669,-71.10647
21148,Zapco Energy Tactics Corp,55779,Dunbarton Energy Partners LP,Map,Map,NH,Hillsborough,ISNE,IPP Non-CHP,MA1,,0.7,0.6,0.6,Landfill Gas,LFG,IC,8,1988,6,2012, , ,43.02,-71.4944
21148,Zapco Energy Tactics Corp,55779,Dunbarton Energy Partners LP,Map,Map,NH,Hillsborough,ISNE,IPP Non-CHP,MA2,,0.7,0.6,0.6,Landfill Gas,LFG,IC,8,1988,6,2012, , ,43.02,-71.4944
15274,Potomac Power Resources,603,Benning,Map,Map,DC,District of Columbia,,IPP Non-CHP,15,,290,275,275,Petroleum Liquids,DFO,ST,6,1968,5,2012, , ,38.8994,-76.9592
15274,Potomac Power Resources,603,Benning,Map,Map,DC,District of Columbia,,IPP Non-CHP,16,,290,275,275,Petroleum Liquids,DFO,ST,5,1972,5,2012, , ,38.8994,-76.9592
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,E1,,18,16,16,Petroleum Liquids,DFO,GT,5,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,E2,,18,16,16,Petroleum Liquids,DFO,GT,5,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,E4,,18,16,16,Petroleum Liquids,DFO,GT,5,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,E5,,18,16,16,Petroleum Liquids,DFO,GT,5,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,E6,,18,16,16,Petroleum Liquids,DFO,GT,5,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,E7,,18,16,16,Petroleum Liquids,DFO,GT,5,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,E8,,18,16,16,Petroleum Liquids,DFO,GT,5,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,W10,,18,16,16,Petroleum Liquids,DFO,GT,6,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,W11,,18,16,16,Petroleum Liquids,DFO,GT,6,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,W12,,18,16,16,Petroleum Liquids,DFO,GT,6,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,W13,,18,16,16,Petroleum Liquids,DFO,GT,6,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,W14,,18,16,16,Petroleum Liquids,DFO,GT,6,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,W15,,18,16,16,Petroleum Liquids,DFO,GT,6,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,W16,,18,16,16,Petroleum Liquids,DFO,GT,6,1968,5,2012, , ,38.8678,-77.0117
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,W9,,18,16,16,Petroleum Liquids,DFO,GT,6,1968,5,2012, , ,38.8678,-77.0117
6839,City of Fulton - (MO),2126,Fulton (MO),Map,Map,MO,Callaway,AECI,Electric Utility,IC2,,5,4.1,4.5,Petroleum Liquids,DFO,IC,10,1966,5,2012, , ,38.868095,-91.94778
3542,Duke Energy Ohio Inc,2830,Walter C Beckjord,Map,Map,OH,Clermont,PJM,Electric Utility,1,,115,94,94,Conventional Steam Coal,BIT,ST,6,1952,5,2012, , ,38.9917,-84.2981
6035,"Constellation Power, Inc",3161,Eddystone Generating Station,Map,Map,PA,Delaware,PJM,IPP Non-CHP,2,,353.6,309,311,Conventional Steam Coal,BIT,ST,10,1960,5,2012, , ,39.858,-75.323
10056,City of Kaukauna,4120,New Badger,Map,Map,WI,Outagamie,MISO,Electric Utility,1,,1.8,1.8,1.8,Conventional Hydroelectric,WAT,HY,1,1928,5,2012, , ,44.2772,-88.2678
10056,City of Kaukauna,4120,New Badger,Map,Map,WI,Outagamie,MISO,Electric Utility,2,,1.8,1.8,1.8,Conventional Hydroelectric,WAT,HY,1,1928,5,2012, , ,44.2772,-88.2678
10056,City of Kaukauna,4121,Old Badger,Map,Map,WI,Outagamie,MISO,Electric Utility,3,,1,1,1,Conventional Hydroelectric,WAT,HY,1,1907,5,2012, , ,44.2772,-88.2678
10056,City of Kaukauna,4121,Old Badger,Map,Map,WI,Outagamie,MISO,Electric Utility,4,,1,1,1,Conventional Hydroelectric,WAT,HY,1,1907,5,2012, , ,44.2772,-88.2678
12807,Michigan South Central Power Agency,4259,Endicott Station,Map,Map,MI,Hillsdale,MISO,Electric Utility,2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,2006,5,2012, , ,42.0317,-84.755
12807,Michigan South Central Power Agency,4259,Endicott Station,Map,Map,MI,Hillsdale,MISO,Electric Utility,3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,2006,5,2012, , ,42.0317,-84.755
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,4,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,5,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,6,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,7,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,8,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
12807,Michigan South Central Power Agency,7970,State St Generating,Map,Map,MI,Branch,MISO,Electric Utility,9,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,4,2001,5,2012, , ,41.9557,-84.9796
3692,Clark University,10408,Clark University,Map,Map,MA,Worcester,ISNE,Commercial CHP,GEN1,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,6,1981,5,2012, , ,42.2508,-71.8226
55983,Luminant Generation Company LLC,50615,TXU Sweetwater Generating Plant,Map,Map,TX,Nolan,ERCO,IPP CHP,GT01,,45,41,41,Natural Gas Fired Combined Cycle,NG,CT,6,1989,5,2012, , ,32.492831,-100.365
55983,Luminant Generation Company LLC,50615,TXU Sweetwater Generating Plant,Map,Map,TX,Nolan,ERCO,IPP CHP,GT02,,99,86,86,Natural Gas Fired Combined Cycle,NG,CT,6,1989,5,2012, , ,32.492831,-100.365
55983,Luminant Generation Company LLC,50615,TXU Sweetwater Generating Plant,Map,Map,TX,Nolan,ERCO,IPP CHP,GT03,,99,86,86,Natural Gas Fired Combined Cycle,NG,CT,6,1989,5,2012, , ,32.492831,-100.365
12411,Miami Dade Water & Sewer Dept,54623,Central District Wastewater Treat Plant,Map,Map,FL,Miami Dade,FPL,Commercial CHP,3,,1.2,1.2,1.2,Other Waste Biomass,OBG,IC,10,1989,5,2012, , ,25.748565,-80.15279
12411,Miami Dade Water & Sewer Dept,54623,Central District Wastewater Treat Plant,Map,Map,FL,Miami Dade,FPL,Commercial CHP,4,,1.2,1.2,1.2,Other Waste Biomass,OBG,IC,10,1989,5,2012, , ,25.748565,-80.15279
59976,"WestRock Mill Company, LLC",54763,WestRock Demopolis Mill,Map,Map,AL,Marengo,SOCO,Industrial CHP,3TG,,19,16,16.5,Wood/Wood Waste Biomass,BLQ,ST,12,2003,5,2012, , ,32.4541,-87.9759
306,Brookfield Smoky Mountain Hydropower LP,54899,Cheoah,Map,Map,NC,Graham,TVA,IPP Non-CHP,1,,20,21,21,Conventional Hydroelectric,WAT,HY,4,1919,5,2012, , ,35.4478,-83.9383
306,Brookfield Smoky Mountain Hydropower LP,54899,Cheoah,Map,Map,NC,Graham,TVA,IPP Non-CHP,2,,20,21,21,Conventional Hydroelectric,WAT,HY,4,1919,5,2012, , ,35.4478,-83.9383
306,Brookfield Smoky Mountain Hydropower LP,54899,Cheoah,Map,Map,NC,Graham,TVA,IPP Non-CHP,3,,20,21,21,Conventional Hydroelectric,WAT,HY,4,1919,5,2012, , ,35.4478,-83.9383
25049,Gas Recovery Systems Inc,55589,GRS Fall River,Map,Map,MA,Bristol,ISNE,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,7,2000,5,2012, , ,41.748669,-71.10647
57249,EPP Renewable Energy,56511,Pennsauken Landfill,Map,Map,NJ,Camden,PJM,IPP Non-CHP,GEN3,,0.9,0.9,0.9,Landfill Gas,LFG,IC,12,2004,5,2012, , ,39.9894,-75.04
15466,Public Service Co of Colorado,469,Cherokee,Map,Map,CO,Adams,PSCO,Electric Utility,1,,125,107,107,Conventional Steam Coal,BIT,ST,6,1957,4,2012, , ,39.807275,-104.9645
5416,"Duke Energy Carolinas, LLC",2723,Dan River,Map,Map,NC,Rockingham,DUK,Electric Utility,1,,70,67,69,Conventional Steam Coal,BIT,ST,12,1949,4,2012, , ,36.4862,-79.7208
5416,"Duke Energy Carolinas, LLC",2723,Dan River,Map,Map,NC,Rockingham,DUK,Electric Utility,2,,70,67,69,Conventional Steam Coal,BIT,ST,3,1950,4,2012, , ,36.4862,-79.7208
5416,"Duke Energy Carolinas, LLC",2723,Dan River,Map,Map,NC,Rockingham,DUK,Electric Utility,3,,150,142,145,Conventional Steam Coal,BIT,ST,8,1955,4,2012, , ,36.4862,-79.7208
17043,City of Shelby - (OH),2943,Shelby Municipal Light Plant,Map,Map,OH,Richland,PJM,Electric Utility,3,,5,5,5,Conventional Steam Coal,BIT,ST,4,1948,4,2012, , ,40.88,-82.6567
56190,Savannah River Nuclear Solutions LLC,7652,US DOE Savannah River Site (D Area),Map,Map,SC,Aiken,,IPP CHP,HP-1,,9.4,9.4,9.4,Conventional Steam Coal,BIT,ST,1,1952,4,2012, , ,33.2906,-81.6831
56190,Savannah River Nuclear Solutions LLC,7652,US DOE Savannah River Site (D Area),Map,Map,SC,Aiken,,IPP CHP,HP-2,,9.4,9.4,9.4,Conventional Steam Coal,BIT,ST,1,1952,4,2012, , ,33.2906,-81.6831
56190,Savannah River Nuclear Solutions LLC,7652,US DOE Savannah River Site (D Area),Map,Map,SC,Aiken,,IPP CHP,HP-3,,9.4,9.4,9.4,Conventional Steam Coal,BIT,ST,1,1952,4,2012, , ,33.2906,-81.6831
56190,Savannah River Nuclear Solutions LLC,7652,US DOE Savannah River Site (D Area),Map,Map,SC,Aiken,,IPP CHP,LP-1,,12.5,12.5,12.5,Conventional Steam Coal,BIT,ST,1,1952,4,2012, , ,33.2906,-81.6831
56190,Savannah River Nuclear Solutions LLC,7652,US DOE Savannah River Site (D Area),Map,Map,SC,Aiken,,IPP CHP,LP-2,,12.5,12.5,12.5,Conventional Steam Coal,BIT,ST,1,1952,4,2012, , ,33.2906,-81.6831
56190,Savannah River Nuclear Solutions LLC,7652,US DOE Savannah River Site (D Area),Map,Map,SC,Aiken,,IPP CHP,LP-3,,12.5,12.5,12.5,Conventional Steam Coal,BIT,ST,1,1952,4,2012, , ,33.2906,-81.6831
56190,Savannah River Nuclear Solutions LLC,7652,US DOE Savannah River Site (D Area),Map,Map,SC,Aiken,,IPP CHP,LP-4,,12.5,12.5,12.5,Conventional Steam Coal,BIT,ST,1,1952,4,2012, , ,33.2906,-81.6831
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE26,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1986,4,2012, , ,32.8156,-115.2568
17105,Sherman Hospital,50909,Sherman Hospital,Map,Map,IL,Kane,,Commercial Non-CHP,1,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,11,1989,4,2012, , ,42.0544,-88.2817
17105,Sherman Hospital,50909,Sherman Hospital,Map,Map,IL,Kane,,Commercial Non-CHP,2,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,11,1989,4,2012, , ,42.0544,-88.2817
56304,Air Products LLC,55309,Air Products Port Arthur,Map,Map,TX,Jefferson,MISO,Industrial CHP,GEN2,SMR1,3,3,3,Natural Gas Fired Combined Cycle,NG,CA,11,2000,4,2012, , ,29.866497,-93.96515
56772,"TX LFG Energy, LP",55555,Conroe,Map,Map,TX,Montgomery,MISO,IPP Non-CHP,UNT1,,1,1,1,Landfill Gas,LFG,IC,8,2003,4,2012, , ,30.3375,-95.4108
56772,"TX LFG Energy, LP",55555,Conroe,Map,Map,TX,Montgomery,MISO,IPP Non-CHP,UNT2,,1,1,1,Landfill Gas,LFG,IC,8,2003,4,2012, , ,30.3375,-95.4108
56772,"TX LFG Energy, LP",55555,Conroe,Map,Map,TX,Montgomery,MISO,IPP Non-CHP,UNT3,,1,1,1,Landfill Gas,LFG,IC,8,2003,4,2012, , ,30.3375,-95.4108
772,Archer Daniels Midland Co,55638,Walhalla,Map,Map,ND,Pembina,MISO,Industrial CHP,GEN1,,2,2,2,Conventional Steam Coal,SUB,ST,12,2000,4,2012, , ,48.908944,-97.88652
54699,Solo Cup Co,56040,Solo Cup Co,Map,Map,MD,Baltimore,PJM,IPP CHP,1,,5.6,5.6,5.6,Natural Gas Internal Combustion Engine,NG,IC,6,2002,4,2012, , ,39.4,-76.7667
54699,Solo Cup Co,56040,Solo Cup Co,Map,Map,MD,Baltimore,PJM,IPP CHP,2,,5.6,5.6,5.6,Natural Gas Internal Combustion Engine,NG,IC,6,2002,4,2012, , ,39.4,-76.7667
361,Industrial Energy Applications Inc,56072,Alliant SBD 9801 Aegon Martha's Way,Map,Map,IA,Linn,MISO,IPP Non-CHP,1,,1.1,1,1,Petroleum Liquids,DFO,IC,8,1998,4,2012, , ,42.0453,-91.6969
7140,Georgia Power Co,727,Mitchell (GA),Map,Map,GA,Dougherty,SOCO,Electric Utility,4C,,41.8,31,40,Petroleum Liquids,DFO,GT,5,1971,3,2012, , ,31.444728,-84.1347
18041,State Line Energy LLC,981,State Line Energy,Map,Map,IN,Lake,,IPP Non-CHP,3,G361,124.9,124.9,124.9,Conventional Steam Coal,SUB,ST,12,1955,3,2012, , ,41.7072,-87.5217
18041,State Line Energy LLC,981,State Line Energy,Map,Map,IN,Lake,,IPP Non-CHP,3A,G361,100, , ,Conventional Steam Coal,SUB,ST,12,1955,3,2012, , ,41.7072,-87.5217
18041,State Line Energy LLC,981,State Line Energy,Map,Map,IN,Lake,,IPP Non-CHP,4,G362,209.4,209.4,209.4,Conventional Steam Coal,SUB,ST,5,1962,3,2012, , ,41.7072,-87.5217
18041,State Line Energy LLC,981,State Line Energy,Map,Map,IN,Lake,,IPP Non-CHP,4A,G362,179.5, , ,Conventional Steam Coal,SUB,ST,5,1962,3,2012, , ,41.7072,-87.5217
10538,City of La Plata - (MO),2140,La Plata,Map,Map,MO,Macon,SWPP,Electric Utility,8,,1,0.9,0.9,Petroleum Liquids,DFO,IC,12,1998,3,2012, , ,40.0244,-92.4896
10538,City of La Plata - (MO),2140,La Plata,Map,Map,MO,Macon,SWPP,Electric Utility,9,,1,0.9,0.9,Petroleum Liquids,DFO,IC,12,1998,3,2012, , ,40.0244,-92.4896
4716,Dairyland Power Coop,4140,Alma,Map,Map,WI,Buffalo,MISO,Electric Utility,1,,15,18.9,20.6,Conventional Steam Coal,BIT,ST,9,1947,3,2012, , ,44.308333,-91.91111
4716,Dairyland Power Coop,4140,Alma,Map,Map,WI,Buffalo,MISO,Electric Utility,2,,15,18,19.7,Conventional Steam Coal,BIT,ST,10,1947,3,2012, , ,44.308333,-91.91111
4716,Dairyland Power Coop,4140,Alma,Map,Map,WI,Buffalo,MISO,Electric Utility,3,,15,18.9,20.6,Conventional Steam Coal,BIT,ST,7,1951,3,2012, , ,44.308333,-91.91111
9788,John Deere Harvester Works Co,10039,John Deere Harvester Works,Map,Map,IL,Rock Island,MISO,Industrial CHP,GEN5,,3,3,3,Conventional Steam Coal,BIT,ST,11,1951,3,2012, , ,41.524315,-90.43659
56624,TMC LLC,10347,TMC LLC,Map,Map,FL,Jefferson,,IPP Non-CHP,GEN1,,7.5,7.5,7.5,Wood/Wood Waste Biomass,WDS,ST,8,1990,3,2012, , ,30.501437,-83.87576
7840,"GWF Power Systems, L.P.",10367,East Third Street Power Plant,Map,Map,CA,Contra Costa,,IPP Non-CHP,GEN1,,20.5,18.7,18.6,Petroleum Coke,PC,ST,12,1990,3,2012, , ,38.030597,-121.8702
7840,"GWF Power Systems, L.P.",10368,Loveridge Road Power Plant,Map,Map,CA,Contra Costa,,IPP Non-CHP,GEN1,,20.5,18,18.2,Petroleum Coke,PC,ST,12,1989,3,2012, , ,38.016169,-121.8603
7840,"GWF Power Systems, L.P.",10369,Wilbur West Power Plant,Map,Map,CA,Contra Costa,,IPP Non-CHP,GEN1,,20.5,18.2,18,Petroleum Coke,PC,ST,8,1990,3,2012, , ,38.011659,-121.7808
7840,"GWF Power Systems, L.P.",10370,Wilbur East Power Plant,Map,Map,CA,Contra Costa,,IPP Non-CHP,GEN1,,20.5,18.1,18.4,Petroleum Coke,PC,ST,10,1989,3,2012, , ,38.010915,-121.756
7840,"GWF Power Systems, L.P.",10371,Nichols Road Power Plant,Map,Map,CA,Contra Costa,,IPP Non-CHP,GEN1,,20.5,17.8,18.1,Petroleum Coke,PC,ST,3,1990,3,2012, , ,38.04352,-121.9875
8032,Hanford L.P.,10373,Hanford,Map,Map,CA,Kings,,IPP Non-CHP,GEN1,,27,25.3,26.7,Petroleum Coke,PC,ST,9,1990,3,2012, , ,36.269895,-119.6485
353,Air Products Energy Enterprises LP,10640,Stockton Cogen,Map,Map,CA,San Joaquin,CISO,IPP CHP,GEN1,,60,53.7,53.7,Conventional Steam Coal,BIT,ST,3,1988,3,2012, , ,37.9119,-121.2611
6205,City of Farmington - (MO),56597,Elm Street Substation Generators,Map,Map,MO,St Francois,MISO,Electric Utility,EP04,,2, , ,Petroleum Liquids,DFO,IC,10,2002,3,2012, , ,37.7814,-90.4156
6205,City of Farmington - (MO),56598,Walton Street Substation,Map,Map,MO,St Francois,MISO,Electric Utility,EP05,,2, , ,Petroleum Liquids,DFO,IC,1,2003,3,2012, , ,37.7881,-90.4336
6205,City of Farmington - (MO),56598,Walton Street Substation,Map,Map,MO,St Francois,MISO,Electric Utility,EP06,,2, , ,Petroleum Liquids,DFO,IC,1,2003,3,2012, , ,37.7881,-90.4336
6205,City of Farmington - (MO),56599,Jefferson Street Substation,Map,Map,MO,St Francois,MISO,Electric Utility,EP08,,2, , ,Petroleum Liquids,DFO,IC,11,2002,3,2012, , ,37.7694,-90.4258
6205,City of Farmington - (MO),56599,Jefferson Street Substation,Map,Map,MO,St Francois,MISO,Electric Utility,EP09,,2, , ,Petroleum Liquids,DFO,IC,11,2002,3,2012, , ,37.7694,-90.4258
6205,City of Farmington - (MO),56599,Jefferson Street Substation,Map,Map,MO,St Francois,MISO,Electric Utility,EP10,,2, , ,Petroleum Liquids,DFO,IC,11,2002,3,2012, , ,37.7694,-90.4258
55858,EDL Inc,56867,Roberts Road Power Plant,Map,Map,GA,Fayette,SOCO,IPP Non-CHP,1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,10,2003,3,2012, , ,33.4878,-84.4406
56905,Algonquin Power Sanger LLC,57564,Algonquin Power Sanger LLC,Map,Map,CA,Fresno,CISO,IPP Non-CHP,STG,,12.5,12.5,12.5,Natural Gas Fired Combined Cycle,NG,CA,11,1990,3,2012, , ,36.6842,-119.5522
7140,Georgia Power Co,710,Jack McDonough,Map,Map,GA,Cobb,SOCO,Electric Utility,1,,299.2,251,251,Conventional Steam Coal,BIT,ST,8,1963,2,2012, , ,33.8239,-84.4758
15470,"Duke Energy Indiana, LLC",1008,R Gallagher,Map,Map,IN,Floyd,MISO,Electric Utility,1,,150,140,140,Conventional Steam Coal,BIT,ST,6,1959,2,2012, , ,38.2636,-85.8381
15470,"Duke Energy Indiana, LLC",1008,R Gallagher,Map,Map,IN,Floyd,MISO,Electric Utility,3,,150,140,140,Conventional Steam Coal,BIT,ST,4,1960,2,2012, , ,38.2636,-85.8381
15474,Public Service Co of Oklahoma,2965,Tulsa,Map,Map,OK,Tulsa,SWPP,Electric Utility,3,,95, , ,Natural Gas Steam Turbine,NG,ST,1,1948,2,2012, , ,36.116492,-95.99097
55983,Luminant Generation Company LLC,3492,Morgan Creek,Map,Map,TX,Mitchell,ERCO,IPP Non-CHP,5,,170.4,175,175,Natural Gas Steam Turbine,NG,ST,6,1959,2,2012, , ,32.3358,-100.9156
55983,Luminant Generation Company LLC,3492,Morgan Creek,Map,Map,TX,Mitchell,ERCO,IPP Non-CHP,6,,517.5,511,511,Natural Gas Steam Turbine,NG,ST,7,1966,2,2012, , ,32.3358,-100.9156
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,2,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,9,1963,2,2012, , ,46.8731,-119.9703
733,Appalachian Power Co,3938,Philip Sporn,Map,Map,WV,Mason,PJM,Electric Utility,5,,495.5,440,450,Conventional Steam Coal,BIT,ST,12,1960,2,2012, , ,38.9669,-81.9231
6538,Ford Motor Co,10235,Ford Motor Co Rawsonville Plant,Map,Map,MI,Washtenaw,,Industrial CHP,GEN1,,4.5,4.5,4.5,Natural Gas Fired Combustion Turbine,NG,GT,12,1985,2,2012, , ,42.2028,-83.555
12981,Motiva Enterprises LLC,50973,Motiva Enterprises Port Arthur Refinery,Map,Map,TX,Jefferson,MISO,Industrial CHP,GN26,,18.8,9.7,11.7,Natural Gas Fired Combined Cycle,NG,CS,6,1970,2,2012, , ,29.888462,-93.95098
35120,Norit Americas Inc,54972,Norit Americas Marshall Plant,Map,Map,TX,Harrison,,Industrial Non-CHP,8512,,2,2,2,Conventional Steam Coal,LIG,ST,3,2011,2,2012, , ,32.536941,-94.39934
19281,Turlock Irrigation District,56631,Turlock Irrigation District Fuel Cell,Map,Map,CA,Stanislaus,TIDC,Electric Utility,TFC,,1.2,1.1,1.1,Other Waste Biomass,OBG,FC,1,2009,2,2012, , ,37.4833,-120.8675
5517,Dynegy Midwest Generation Inc,891,Havana,Map,Map,IL,Mason,MISO,IPP Non-CHP,1,,46,45.6,44.8,Petroleum Liquids,RFO,ST,9,1947,1,2012, , ,40.2797,-90.08
5517,Dynegy Midwest Generation Inc,891,Havana,Map,Map,IL,Mason,MISO,IPP Non-CHP,2,,46,45.6,44.8,Petroleum Liquids,RFO,ST,7,1947,1,2012, , ,40.2797,-90.08
5517,Dynegy Midwest Generation Inc,891,Havana,Map,Map,IL,Mason,MISO,IPP Non-CHP,3,,46,45.6,44.8,Petroleum Liquids,RFO,ST,11,1948,1,2012, , ,40.2797,-90.08
5517,Dynegy Midwest Generation Inc,891,Havana,Map,Map,IL,Mason,MISO,IPP Non-CHP,4,,46,45.6,44.8,Petroleum Liquids,RFO,ST,3,1950,1,2012, , ,40.2797,-90.08
5517,Dynegy Midwest Generation Inc,891,Havana,Map,Map,IL,Mason,MISO,IPP Non-CHP,5,,46,45.6,44.8,Petroleum Liquids,RFO,ST,6,1950,1,2012, , ,40.2797,-90.08
22500,"Evergy Kansas Central, Inc",1252,Tecumseh Energy Center,Map,Map,KS,Shawnee,SWPP,Electric Utility,1,,29,18,18,Petroleum Liquids,DFO,GT,6,1972,1,2012, , ,39.0539,-95.56889
22500,"Evergy Kansas Central, Inc",1252,Tecumseh Energy Center,Map,Map,KS,Shawnee,SWPP,Electric Utility,2,,29,19,19,Petroleum Liquids,DFO,GT,6,1972,1,2012, , ,39.0539,-95.56889
1179,Versant Power,1466,Bar Harbor,Map,Map,ME,Hancock,ISNE,Electric Utility,1,,2,2,2.2,Petroleum Liquids,DFO,IC,11,1961,1,2012, , ,44.3817,-68.2869
1179,Versant Power,1466,Bar Harbor,Map,Map,ME,Hancock,ISNE,Electric Utility,3,,2,2,2.2,Petroleum Liquids,DFO,IC,11,1961,1,2012, , ,44.3817,-68.2869
1179,Versant Power,1468,Eastport,Map,Map,ME,Washington,ISNE,Electric Utility,1,,1,0.7,0.8,Petroleum Liquids,DFO,IC,12,1948,1,2012, , ,44.9136,-67.0033
1179,Versant Power,1468,Eastport,Map,Map,ME,Washington,ISNE,Electric Utility,2,,1,0.7,0.8,Petroleum Liquids,DFO,IC,12,1949,1,2012, , ,44.9136,-67.0033
13090,Village of Mullen - (NE),2280,Mullen,Map,Map,NE,Hooker,,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,1,1966,1,2012, , ,41.9158,-101.1339
12199,Montana-Dakota Utilities Co,2791,Williston,Map,Map,ND,Williams,SWPP,Electric Utility,2,,5,4.7,5.2,Natural Gas Fired Combustion Turbine,NG,GT,11,1953,1,2012, , ,48.145,-103.1364
12199,Montana-Dakota Utilities Co,2791,Williston,Map,Map,ND,Williams,SWPP,Electric Utility,3,,5,4.9,5.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1953,1,2012, , ,48.145,-103.1364
6152,City of Fairview - (OK),2978,Fairview,Map,Map,OK,Major,,Electric Utility,4,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,8,1948,1,2012, , ,36.2656,-98.4794
6152,City of Fairview - (OK),2978,Fairview,Map,Map,OK,Major,,Electric Utility,5,,1,1,1,Petroleum Liquids,DFO,IC,8,1954,1,2012, , ,36.2656,-98.4794
18963,"Inside Passage Elec Coop, Inc",7464,Kake,Map,Map,AK,Wrangell Petersburg,,Electric Utility,1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,6,1984,1,2012, , ,56.962983,-133.9226
57238,Newby Island II LLC,10389,GRS Newby II,Map,Map,CA,Santa Clara,,IPP Non-CHP,1,,1.1,1,1,Landfill Gas,LFG,IC,12,1989,1,2012, , ,37.4567,-121.9419
57238,Newby Island II LLC,10389,GRS Newby II,Map,Map,CA,Santa Clara,,IPP Non-CHP,2,,1.1,1,1,Landfill Gas,LFG,IC,12,1989,1,2012, , ,37.4567,-121.9419
57238,Newby Island II LLC,10389,GRS Newby II,Map,Map,CA,Santa Clara,,IPP Non-CHP,3,,1.1,1,1,Landfill Gas,LFG,IC,12,1989,1,2012, , ,37.4567,-121.9419
19491,United Cogen Inc,50104,United Cogen,Map,Map,CA,San Mateo,,Commercial CHP,G-1,,23,22,22,Natural Gas Fired Combined Cycle,NG,CT,12,1985,1,2012, , ,37.6322,-122.3914
19491,United Cogen Inc,50104,United Cogen,Map,Map,CA,San Mateo,,Commercial CHP,G-2,,8,7,7,Natural Gas Fired Combined Cycle,NG,CA,12,1985,1,2012, , ,37.6322,-122.3914
20096,Ware Energy Corp,50419,Ware Energy,Map,Map,MA,Hampshire,,IPP Non-CHP,GEN1,,9.3,8.7,8.7,Wood/Wood Waste Biomass,WDS,ST,12,1986,1,2012, , ,42.2347,-72.8783
22218,U.S. Army - Radford,52072,Radford Army Ammunition Plant,Map,Map,VA,Montgomery,PJM,Industrial CHP,GEN4,,6,5.6,5.6,Natural Gas Steam Turbine,NG,ST,1,1990,1,2012, , ,37.180441,-80.54277
772,Archer Daniels Midland Co,54310,Galesburg,Map,Map,IL,Knox,MISO,Industrial CHP,GEN1,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,8,1992,1,2012, , ,40.9,-90.3333
772,Archer Daniels Midland Co,54310,Galesburg,Map,Map,IL,Knox,MISO,Industrial CHP,GEN2,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,8,1992,1,2012, , ,40.9,-90.3333
772,Archer Daniels Midland Co,54310,Galesburg,Map,Map,IL,Knox,MISO,Industrial CHP,GEN3,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,8,1992,1,2012, , ,40.9,-90.3333
22117,Riverside Manufacturing Co,54856,Riverside Manufacturing,Map,Map,GA,Colquitt,SOCO,Industrial Non-CHP,1753,,1.1,0.9,1.1,Natural Gas Fired Combustion Turbine,NG,GT,5,1990,1,2012, , ,31.78319,-83.8014
25049,Gas Recovery Systems Inc,55590,Chicopee Electric,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,7,1993,1,2012, , ,42.1742,-72.5311
25049,Gas Recovery Systems Inc,55590,Chicopee Electric,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,7,1993,1,2012, , ,42.1742,-72.5311
7011,Gas Recovery Services-IL Inc,55594,South Barrington Electric,Map,Map,IL,Cook,PJM,IPP Non-CHP,1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,1997,1,2012, , ,42.0797,-88.1386
7011,Gas Recovery Services-IL Inc,55594,South Barrington Electric,Map,Map,IL,Cook,PJM,IPP Non-CHP,2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,1997,1,2012, , ,42.0797,-88.1386
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS1,,1.4,1.3,1.3,Landfill Gas,LFG,IC,1,2000,1,2012, , ,42.321111,-88.03194
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS2,,1.4,1.3,1.3,Landfill Gas,LFG,IC,1,2000,1,2012, , ,42.321111,-88.03194
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS3,,1.4,1.3,1.3,Landfill Gas,LFG,IC,1,2000,1,2012, , ,42.321111,-88.03194
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS4,,1.4,1.3,1.3,Landfill Gas,LFG,IC,1,2000,1,2012, , ,42.321111,-88.03194
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS5,,1.4,1.3,1.3,Landfill Gas,LFG,IC,1,2000,1,2012, , ,42.321111,-88.03194
57263,"Mas Countryside RNG, LLC",55773,"Mas Countryside RNG, LLC",Map,Map,IL,Lake,PJM,IPP Non-CHP,CS6,,1.4,1.3,1.3,Landfill Gas,LFG,IC,1,2000,1,2012, , ,42.321111,-88.03194
57424,Miller Coors Eden LLC,58050,Miller Coors Eden LLC,Map,Map,NC,Rockingham,DUK,Industrial CHP,TRB1,,5.5,5,5,Conventional Steam Coal,BIT,ST,2,1978,1,2012, , ,36.518889,-79.71528
57494,TDX North Slope Generating Inc.,58117,TNSG South Plant,Map,Map,AK,North Slope,,Electric Utility,12,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,8,2010,1,2012, , ,70.2,-148.4667
62042,SRIV Partnership LLC,692,Medicine Bow,Map,Map,WY,Carbon,WAUW,IPP Non-CHP,CLIP,,2.5,2.5,2.5,Onshore Wind Turbine,WND,WT,3,2005,12,2011, , ,41.835278,-106.2428
58676,Ameren Energy Medina Valley,863,Hutsonville,Map,Map,IL,Crawford,MISO,IPP Non-CHP,3,,75,75,76,Conventional Steam Coal,SUB,ST,2,1953,12,2011, , ,39.1333,-87.6597
58676,Ameren Energy Medina Valley,863,Hutsonville,Map,Map,IL,Crawford,MISO,IPP Non-CHP,4,,75,76,78,Conventional Steam Coal,SUB,ST,7,1954,12,2011, , ,39.1333,-87.6597
58676,Ameren Energy Medina Valley,863,Hutsonville,Map,Map,IL,Crawford,MISO,IPP Non-CHP,D1,,3,3,3,Petroleum Liquids,DFO,IC,4,1968,12,2011, , ,39.1333,-87.6597
58676,Ameren Energy Medina Valley,864,Meredosia,Map,Map,IL,Morgan,MISO,IPP Non-CHP,1,,57.5,52,52,Conventional Steam Coal,BIT,ST,6,1948,12,2011, , ,39.82333,-90.56722
58676,Ameren Energy Medina Valley,864,Meredosia,Map,Map,IL,Morgan,MISO,IPP Non-CHP,2,,57.5,53,53,Conventional Steam Coal,BIT,ST,1,1949,12,2011, , ,39.82333,-90.56722
58676,Ameren Energy Medina Valley,864,Meredosia,Map,Map,IL,Morgan,MISO,IPP Non-CHP,3,,239.3,203,215,Conventional Steam Coal,SUB,ST,7,1960,12,2011, , ,39.82333,-90.56722
58676,Ameren Energy Medina Valley,864,Meredosia,Map,Map,IL,Morgan,MISO,IPP Non-CHP,4,,209.7,166,0,Petroleum Liquids,RFO,ST,9,1975,12,2011, , ,39.82333,-90.56722
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,IC1,,6.3,6,6,Petroleum Liquids,DFO,IC,9,1973,12,2011, , ,41.3237,-89.1123
3265,Cleco Power LLC,1400,Teche,Map,Map,LA,St Mary,MISO,Electric Utility,2,,54.4,33,33,Natural Gas Steam Turbine,NG,ST,5,1956,12,2011, , ,29.822222,-91.5425
5109,DTE Electric Company,1732,Marysville,Map,Map,MI,St Clair,MISO,Electric Utility,7,,75,83,83,Conventional Steam Coal,BIT,ST,4,1943,12,2011, , ,42.9256,-82.4606
5109,DTE Electric Company,1732,Marysville,Map,Map,MI,St Clair,MISO,Electric Utility,8,,75,83,83,Conventional Steam Coal,BIT,ST,2,1947,12,2011, , ,42.9256,-82.4606
13407,Nevada Power Co,2326,Sunrise,Map,Map,NV,Clark,NEVP,Electric Utility,1,,81.6,80,80,Natural Gas Steam Turbine,NG,ST,5,1964,12,2011, , ,36.1384,-115.036
13407,Nevada Power Co,2326,Sunrise,Map,Map,NV,Clark,NEVP,Electric Utility,2,,85,69,76,Natural Gas Fired Combustion Turbine,NG,GT,10,1974,12,2011, , ,36.1384,-115.036
15147,PSEG Fossil LLC,2403,PSEG Hudson Generating Station,Map,Map,NJ,Hudson,PJM,IPP Non-CHP,1,,454.7,182.8, ,Natural Gas Steam Turbine,NG,ST,12,1964,12,2011, , ,40.7478,-74.0722
16183,Rochester Gas & Electric Corp,2640,Rochester 3,Map,Map,NY,Monroe,NYIS,Electric Utility,13,,19,14.4,17.4,Petroleum Liquids,DFO,GT,6,1969,12,2011, , ,43.161667,-77.61806
19876,Virginia Electric & Power Co,2757,Kitty Hawk,Map,Map,NC,Dare,PJM,Electric Utility,GT1,,23.8,16,23,Petroleum Liquids,DFO,GT,3,1971,12,2011, , ,36.0667,-75.6997
19876,Virginia Electric & Power Co,2757,Kitty Hawk,Map,Map,NC,Dare,PJM,Electric Utility,GT2,,23.8,15,22,Petroleum Liquids,DFO,GT,6,1971,12,2011, , ,36.0667,-75.6997
6035,"Constellation Power, Inc",3159,Cromby Generating Station,Map,Map,PA,Chester,PJM,IPP Non-CHP,2,,230,201,211,Petroleum Liquids,RFO,ST,9,1955,12,2011, , ,40.1531,-75.5294
6035,"Constellation Power, Inc",3159,Cromby Generating Station,Map,Map,PA,Chester,PJM,IPP Non-CHP,ICI,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,5,1967,12,2011, , ,40.1531,-75.5294
18642,Tennessee Valley Authority,3419,Watts Bar Fossil,Map,Map,TN,Rhea,TVA,Electric Utility,ST1,,60,56,56,Conventional Steam Coal,BIT,ST,3,1942,12,2011, , ,35.6108,-84.7811
18642,Tennessee Valley Authority,3419,Watts Bar Fossil,Map,Map,TN,Rhea,TVA,Electric Utility,ST2,,60,56,56,Conventional Steam Coal,BIT,ST,2,1942,12,2011, , ,35.6108,-84.7811
18642,Tennessee Valley Authority,3419,Watts Bar Fossil,Map,Map,TN,Rhea,TVA,Electric Utility,ST3,,60,56,56,Conventional Steam Coal,BIT,ST,2,1943,12,2011, , ,35.6108,-84.7811
18642,Tennessee Valley Authority,3419,Watts Bar Fossil,Map,Map,TN,Rhea,TVA,Electric Utility,ST4,,60,56,56,Conventional Steam Coal,BIT,ST,4,1945,12,2011, , ,35.6108,-84.7811
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,10,,23.8,16,23,Petroleum Liquids,DFO,GT,12,1970,12,2011, , ,36.7711,-76.3019
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,7,,23.8,16,25,Petroleum Liquids,DFO,GT,12,1969,12,2011, , ,36.7711,-76.3019
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,8,,23.8,16,26,Petroleum Liquids,DFO,GT,12,1969,12,2011, , ,36.7711,-76.3019
19876,Virginia Electric & Power Co,3803,Chesapeake,Map,Map,VA,Chesapeake,PJM,Electric Utility,9,,23.8,16,25,Petroleum Liquids,DFO,GT,12,1970,12,2011, , ,36.7711,-76.3019
11479,Madison Gas & Electric Co,3992,Blount Street,Map,Map,WI,Dane,MISO,Electric Utility,3,,34.5,30.1,30.1,Conventional Steam Coal,BIT,ST,9,1953,12,2011, , ,43.0789,-89.3744
11479,Madison Gas & Electric Co,3992,Blount Street,Map,Map,WI,Dane,MISO,Electric Utility,4,,20,12,12,Conventional Steam Coal,BIT,ST,10,1938,12,2011, , ,43.0789,-89.3744
11479,Madison Gas & Electric Co,3992,Blount Street,Map,Map,WI,Dane,MISO,Electric Utility,5,,23,22.9,22.9,Conventional Steam Coal,BIT,ST,11,1948,12,2011, , ,43.0789,-89.3744
16082,City of River Falls,4133,Junction,Map,Map,WI,Pierce,,Electric Utility,10,,3,3.1,3.1,Petroleum Liquids,DFO,IC,1,2001,12,2011, , ,44.8556,-92.6347
16082,City of River Falls,4133,Junction,Map,Map,WI,Pierce,,Electric Utility,5,,2.8,2.5,2.5,Petroleum Liquids,DFO,IC,1,1965,12,2011, , ,44.8556,-92.6347
16082,City of River Falls,4133,Junction,Map,Map,WI,Pierce,,Electric Utility,6,,2,1.9,1.9,Petroleum Liquids,DFO,IC,1,1965,12,2011, , ,44.8556,-92.6347
16082,City of River Falls,4133,Junction,Map,Map,WI,Pierce,,Electric Utility,7,,6,5.9,5.9,Petroleum Liquids,DFO,IC,1,1972,12,2011, , ,44.8556,-92.6347
16082,City of River Falls,4133,Junction,Map,Map,WI,Pierce,,Electric Utility,9,,6,6,6,Petroleum Liquids,DFO,IC,11,1999,12,2011, , ,44.8556,-92.6347
40307,"Prairie Power, Inc",6237,Pittsfield,Map,Map,IL,Pike,MISO,Electric Utility,1,,1,1,1,Petroleum Liquids,DFO,IC,11,1949,12,2011, , ,39.6436,-90.6353
40307,"Prairie Power, Inc",6237,Pittsfield,Map,Map,IL,Pike,MISO,Electric Utility,2,,1,1,1,Petroleum Liquids,DFO,IC,11,1949,12,2011, , ,39.6436,-90.6353
40307,"Prairie Power, Inc",6237,Pittsfield,Map,Map,IL,Pike,MISO,Electric Utility,3,,1,1,1,Petroleum Liquids,DFO,IC,11,1949,12,2011, , ,39.6436,-90.6353
40307,"Prairie Power, Inc",6237,Pittsfield,Map,Map,IL,Pike,MISO,Electric Utility,4,,3,2.7,2.7,Petroleum Liquids,DFO,IC,4,1955,12,2011, , ,39.6436,-90.6353
40307,"Prairie Power, Inc",6237,Pittsfield,Map,Map,IL,Pike,MISO,Electric Utility,5,,3,2.7,2.7,Petroleum Liquids,DFO,IC,4,1955,12,2011, , ,39.6436,-90.6353
14354,PacifiCorp,6553,Little Mountain,Map,Map,UT,Weber,PACE,Electric Utility,1,,16,14,14,Natural Gas Fired Combustion Turbine,NG,GT,3,1971,12,2011, , ,41.250607,-112.2494
29297,Pelican Utility,6702,Pelican,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,IC1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,12,1989,12,2011, , ,57.957197,-136.2201
29297,Pelican Utility,6702,Pelican,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,IC2,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,7,1964,12,2011, , ,57.957197,-136.2201
29297,Pelican Utility,6702,Pelican,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,IC3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,9,1974,12,2011, , ,57.957197,-136.2201
29297,Pelican Utility,6702,Pelican,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,IC4,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,6,1980,12,2011, , ,57.957197,-136.2201
29297,Pelican Utility,6702,Pelican,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,IC5,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,7,1990,12,2011, , ,57.957197,-136.2201
779,Perma Treat Corporation,10053,Perma Treat Corporation,Map,Map,ME,Penobscot,,Industrial CHP,1,,1.3,0.5,0.5,Wood/Wood Waste Biomass,WDS,ST,1,1992,12,2011, , ,45.5139,-68.3506
779,Perma Treat Corporation,10053,Perma Treat Corporation,Map,Map,ME,Penobscot,,Industrial CHP,DG2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,2001,12,2011, , ,45.5139,-68.3506
64580,BioUrja Renewables LLC,10866,Archer Daniels Midland Peoria,Map,Map,IL,Peoria,MISO,Industrial CHP,GEN2,,1.5,1.5,1.5,Conventional Steam Coal,BIT,ST,1,1934,12,2011, , ,40.677188,-89.60491
64580,BioUrja Renewables LLC,10866,Archer Daniels Midland Peoria,Map,Map,IL,Peoria,MISO,Industrial CHP,GEN3,,4,4,4,Conventional Steam Coal,BIT,ST,1,1954,12,2011, , ,40.677188,-89.60491
64580,BioUrja Renewables LLC,10866,Archer Daniels Midland Peoria,Map,Map,IL,Peoria,MISO,Industrial CHP,GEN4,,4,4,4,Conventional Steam Coal,BIT,ST,1,1985,12,2011, , ,40.677188,-89.60491
64580,BioUrja Renewables LLC,10866,Archer Daniels Midland Peoria,Map,Map,IL,Peoria,MISO,Industrial CHP,GEN8,,13,10,13,Natural Gas Fired Combustion Turbine,NG,GT,3,1996,12,2011, , ,40.677188,-89.60491
56388,Sconza Candy Company,50602,Sconza Candy Company,Map,Map,CA,STANISLAUS,,Industrial Non-CHP,GEN1,,6.2,5,5,Natural Gas Fired Combustion Turbine,NG,GT,2,1987,12,2011, , ,37.7667,-120.845
10402,KMS Crossroads Inc,50693,KMS Crossroads,Map,Map,NJ,Bergen,,IPP CHP,DG-1,,1.1,0.1,0.1,Natural Gas Internal Combustion Engine,NG,IC,1,1988,12,2011, , ,41.1044,-74.1622
10402,KMS Crossroads Inc,50693,KMS Crossroads,Map,Map,NJ,Bergen,,IPP CHP,DG-3,,1.1,0.1,0.1,Natural Gas Internal Combustion Engine,NG,IC,1,1988,12,2011, , ,41.1044,-74.1622
10402,KMS Crossroads Inc,50693,KMS Crossroads,Map,Map,NJ,Bergen,,IPP CHP,TG-4,,7,0.1,0.1,Natural Gas Fired Combustion Turbine,NG,GT,6,1996,12,2011, , ,41.1044,-74.1622
56764,USG Nevada LLC,50760,Empire,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE11,,1.2,0.6,0.9,Geothermal,GEO,ST,12,1987,12,2011, , ,40.3714,-119.4092
56764,USG Nevada LLC,50760,Empire,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE12,,1.2,0.9,1,Geothermal,GEO,ST,12,1987,12,2011, , ,40.3714,-119.4092
56764,USG Nevada LLC,50760,Empire,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE13,,1.2,0.9,0.8,Geothermal,GEO,ST,12,1987,12,2011, , ,40.3714,-119.4092
56764,USG Nevada LLC,50760,Empire,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE14,,1.2,0.9,1,Geothermal,GEO,ST,12,1987,12,2011, , ,40.3714,-119.4092
57178,Energy Equipment,55159,Balefill LFG Project,Map,Map,NJ,BERGEN,,IPP Non-CHP,UNT1,,1.9,0.1,0.2,Landfill Gas,LFG,IC,10,1998,12,2011, , ,40.7725,-74.12389
57178,Energy Equipment,55159,Balefill LFG Project,Map,Map,NJ,BERGEN,,IPP Non-CHP,UNT2,,1.9,0.1,0.2,Landfill Gas,LFG,IC,10,1998,12,2011, , ,40.7725,-74.12389
57178,Energy Equipment,55604,HMDC Kingsland Landfill,Map,Map,NJ,BERGEN,,IPP Non-CHP,UNT1,,0.9,0.1,0.1,Landfill Gas,LFG,IC,4,1999,12,2011, , ,40.791111,-74.11389
57178,Energy Equipment,55604,HMDC Kingsland Landfill,Map,Map,NJ,BERGEN,,IPP Non-CHP,UNT2,,0.9,0.1,0.1,Landfill Gas,LFG,IC,4,1999,12,2011, , ,40.791111,-74.11389
57178,Energy Equipment,55604,HMDC Kingsland Landfill,Map,Map,NJ,BERGEN,,IPP Non-CHP,UNT3,,0.9,0.1,0.1,Landfill Gas,LFG,IC,7,2002,12,2011, , ,40.791111,-74.11389
55858,EDL Inc,56866,Middle Point Landfill Gas Recovery,Map,Map,TN,Rutherford,TVA,IPP Non-CHP,1,,1.4,1.4,1.4,Landfill Gas,LFG,IC,6,2000,12,2011, , ,35.9342,-86.3756
55858,EDL Inc,56866,Middle Point Landfill Gas Recovery,Map,Map,TN,Rutherford,TVA,IPP Non-CHP,2,,1.4,1.4,1.4,Landfill Gas,LFG,IC,6,2000,12,2011, , ,35.9342,-86.3756
10633,City of Lamar - (CO),508,Lamar Plant,Map,Map,CO,Prowers,PSCO,Electric Utility,4,,25,25,25,Conventional Steam Coal,SUB,ST,8,1972,11,2011, , ,38.033327,-102.5379
16852,City of Seaford- (DE),601,Seaford,Map,Map,DE,SUSSEX,,Electric Utility,1,,1.4,1.3,1.3,Petroleum Liquids,DFO,IC,1,1958,11,2011, , ,38.6489,-75.6164
16852,City of Seaford- (DE),601,Seaford,Map,Map,DE,SUSSEX,,Electric Utility,2,,1.4,1.3,1.3,Petroleum Liquids,DFO,IC,1,1954,11,2011, , ,38.6489,-75.6164
16852,City of Seaford- (DE),601,Seaford,Map,Map,DE,SUSSEX,,Electric Utility,3,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1950,11,2011, , ,38.6489,-75.6164
16852,City of Seaford- (DE),601,Seaford,Map,Map,DE,SUSSEX,,Electric Utility,6,,2,2,2,Petroleum Liquids,DFO,IC,1,1962,11,2011, , ,38.6489,-75.6164
16852,City of Seaford- (DE),601,Seaford,Map,Map,DE,SUSSEX,,Electric Utility,7,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,2,1989,11,2011, , ,38.6489,-75.6164
5517,Dynegy Midwest Generation Inc,897,Vermilion,Map,Map,IL,Vermilion,MISO,IPP Non-CHP,2,,108.8,99,99,Conventional Steam Coal,SUB,ST,11,1956,11,2011, , ,40.1781,-87.7481
5517,Dynegy Midwest Generation Inc,897,Vermilion,Map,Map,IL,Vermilion,MISO,IPP Non-CHP,3,,15,10,12,Petroleum Liquids,DFO,GT,8,1967,11,2011, , ,40.1781,-87.7481
5517,Dynegy Midwest Generation Inc,897,Vermilion,Map,Map,IL,Vermilion,MISO,IPP Non-CHP,ST1,,73.5,62,63,Conventional Steam Coal,SUB,ST,5,1955,11,2011, , ,40.1781,-87.7481
14132,City of Onawa - (IA),1170,Onawa Mun Lt & Power,Map,Map,IA,MONONA,,Electric Utility,1,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,1,1937,11,2011, , ,42.0283,-96.1028
14132,City of Onawa - (IA),1170,Onawa Mun Lt & Power,Map,Map,IA,MONONA,,Electric Utility,2,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,1,1937,11,2011, , ,42.0283,-96.1028
14132,City of Onawa - (IA),1170,Onawa Mun Lt & Power,Map,Map,IA,MONONA,,Electric Utility,3,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,8,1938,11,2011, , ,42.0283,-96.1028
14132,City of Onawa - (IA),1170,Onawa Mun Lt & Power,Map,Map,IA,MONONA,,Electric Utility,4,,0.9,0.4,0.5,Petroleum Liquids,DFO,IC,8,1946,11,2011, , ,42.0283,-96.1028
14132,City of Onawa - (IA),1170,Onawa Mun Lt & Power,Map,Map,IA,MONONA,,Electric Utility,5,,1,0.8,0.8,Petroleum Liquids,DFO,IC,8,1949,11,2011, , ,42.0283,-96.1028
40382,City of Rockport - (MO),6594,Rockport (MO),Map,Map,MO,Atchison,AECI,Electric Utility,1,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1964,11,2011, , ,40.4119,-95.5158
40382,City of Rockport - (MO),6594,Rockport (MO),Map,Map,MO,Atchison,AECI,Electric Utility,2,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1964,11,2011, , ,40.4119,-95.5158
40382,City of Rockport - (MO),6594,Rockport (MO),Map,Map,MO,Atchison,AECI,Electric Utility,3,,0.5,0.4,0.4,Petroleum Liquids,DFO,IC,9,1959,11,2011, , ,40.4119,-95.5158
40382,City of Rockport - (MO),6594,Rockport (MO),Map,Map,MO,Atchison,AECI,Electric Utility,4,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,10,1940,11,2011, , ,40.4119,-95.5158
40382,City of Rockport - (MO),6594,Rockport (MO),Map,Map,MO,Atchison,AECI,Electric Utility,5,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,4,1972,11,2011, , ,40.4119,-95.5158
40382,City of Rockport - (MO),6594,Rockport (MO),Map,Map,MO,Atchison,AECI,Electric Utility,6,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,4,1972,11,2011, , ,40.4119,-95.5158
9436,Mosaic Phosphates Co.,10198,Mosaic Phosphates Uncle Sam,Map,Map,LA,St James,MISO,Industrial CHP,GEN1,,11,10.2,10.3,All Other,OTH,ST,1,1968,11,2011, , ,30.038649,-90.82831
55779,WVA Manufacturing LLC,50012,Alloy Steam Station,Map,Map,WV,Fayette,PJM,Industrial Non-CHP,GEN3,,40,38,39,Conventional Steam Coal,BIT,ST,7,1950,11,2011, , ,38.1366,-81.279
18919,Tillotson Rubber Co Inc,50095,Tillotson Rubber,Map,Map,NH,Coos,,Industrial CHP,HG1,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,6,1980,11,2011, , ,44.8622,-71.3042
18919,Tillotson Rubber Co Inc,50095,Tillotson Rubber,Map,Map,NH,Coos,,Industrial CHP,IC1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,1,1960,11,2011, , ,44.8622,-71.3042
18919,Tillotson Rubber Co Inc,50095,Tillotson Rubber,Map,Map,NH,Coos,,Industrial CHP,IC2,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,1,1985,11,2011, , ,44.8622,-71.3042
18919,Tillotson Rubber Co Inc,50095,Tillotson Rubber,Map,Map,NH,Coos,,Industrial CHP,TG2,,0.6,0.6,0.6,Wood/Wood Waste Biomass,WDS,ST,2,1996,11,2011, , ,44.8622,-71.3042
18919,Tillotson Rubber Co Inc,50095,Tillotson Rubber,Map,Map,NH,Coos,,Industrial CHP,TGI,,0.7,0.7,0.7,Wood/Wood Waste Biomass,WDS,ST,3,1988,11,2011, , ,44.8622,-71.3042
50025,Matthew D. Swift WC Bradley Co.,54470,Eagle & Phenix,Map,Map,GA,Muscogee,,Industrial Non-CHP,GEN1,,4.2,4,3.9,Conventional Hydroelectric,WAT,HY,6,1991,11,2011, , ,32.4608,-84.9875
12665,Masco Cabinetry Middlefield LLC,54978,Mills Pride,Map,Map,OH,Pike,,Industrial CHP,2058,,0.5,0.5,0.5,Wood/Wood Waste Biomass,WDS,ST,6,1988,11,2011, , ,39.1144,-82.9892
12665,Masco Cabinetry Middlefield LLC,54978,Mills Pride,Map,Map,OH,Pike,,Industrial CHP,2076,,0.5,0.5,0.5,Wood/Wood Waste Biomass,WDS,ST,1,1991,11,2011, , ,39.1144,-82.9892
7096,City of Geneva- (IL),56462,Geneva Generation Facility,Map,Map,IL,Kane,PJM,Electric Utility,GEN6,,2,1.4,1.6,Petroleum Liquids,DFO,IC,12,2005,11,2011, , ,41.8911,-88.2711
17609,Southern California Edison Co,56976,Solar Photovoltaic Project #01,Map,Map,CA,San Bernardino,CISO,Electric Utility,S1A,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2008,11,2011, , ,34.073206,-117.5128
17609,Southern California Edison Co,56976,Solar Photovoltaic Project #01,Map,Map,CA,San Bernardino,CISO,Electric Utility,S1B,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2008,11,2011, , ,34.073206,-117.5128
17609,Southern California Edison Co,56976,Solar Photovoltaic Project #01,Map,Map,CA,San Bernardino,CISO,Electric Utility,S1C,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2008,11,2011, , ,34.073206,-117.5128
17609,Southern California Edison Co,56976,Solar Photovoltaic Project #01,Map,Map,CA,San Bernardino,CISO,Electric Utility,S1D,,0.5,0.5,0.5,Solar Photovoltaic,SUN,PV,11,2008,11,2011, , ,34.073206,-117.5128
56833,Central Ohio BioEnergy,57513,Central Ohio BioEnergy Plant #1,Map,Map,OH,Franklin,,Industrial CHP,COBE1,,1,0.9,0.9,Other Waste Biomass,OBG,IC,12,2010,11,2011, , ,39.9017,-83.0222
15466,Public Service Co of Colorado,469,Cherokee,Map,Map,CO,Adams,PSCO,Electric Utility,2,,125,106,106,Conventional Steam Coal,BIT,ST,6,1959,10,2011, , ,39.807275,-104.9645
5517,Dynegy Midwest Generation Inc,898,Wood River,Map,Map,IL,Madison,MISO,IPP Non-CHP,1,,50,38.7,39.7,Natural Gas Steam Turbine,NG,ST,11,1949,10,2011, , ,38.8639,-90.1347
5517,Dynegy Midwest Generation Inc,898,Wood River,Map,Map,IL,Madison,MISO,IPP Non-CHP,2,,50,38.7,39.7,Natural Gas Steam Turbine,NG,ST,11,1949,10,2011, , ,38.8639,-90.1347
5517,Dynegy Midwest Generation Inc,898,Wood River,Map,Map,IL,Madison,MISO,IPP Non-CHP,3,,50,38.7,39.7,Natural Gas Steam Turbine,NG,ST,10,1950,10,2011, , ,38.8639,-90.1347
11241,Entergy Louisiana LLC,1448,Monroe (LA),Map,Map,LA,Ouachita,MISO,Electric Utility,10,,25,22,23,Natural Gas Steam Turbine,NG,ST,1,1961,10,2011, , ,32.5233,-92.1794
11241,Entergy Louisiana LLC,1448,Monroe (LA),Map,Map,LA,Ouachita,MISO,Electric Utility,11,,37.5,33,41,Natural Gas Steam Turbine,NG,ST,1,1965,10,2011, , ,32.5233,-92.1794
11241,Entergy Louisiana LLC,1448,Monroe (LA),Map,Map,LA,Ouachita,MISO,Electric Utility,12,,75,71,74,Natural Gas Steam Turbine,NG,ST,1,1968,10,2011, , ,32.5233,-92.1794
14246,City of Owatonna - (MN),2003,Owatonna,Map,Map,MN,Steele,MISO,Electric Utility,6,,20,20.6,20.6,Natural Gas Steam Turbine,NG,ST,7,1969,10,2011, , ,44.0833,-93.23
56505,National Grid Generation LLC,2511,E F Barrett,Map,Map,NY,Nassau,NYIS,Electric Utility,7,,18,0,0,Natural Gas Fired Combustion Turbine,NG,GT,7,1970,10,2011, , ,40.616689,-73.64788
5416,"Duke Energy Carolinas, LLC",2721,James E. Rogers Energy Complex,Map,Map,NC,Cleveland,DUK,Electric Utility,1,,40,38,39,Conventional Steam Coal,BIT,ST,7,1940,10,2011, , ,35.22,-81.7594
5416,"Duke Energy Carolinas, LLC",2721,James E. Rogers Energy Complex,Map,Map,NC,Cleveland,DUK,Electric Utility,2,,40,38,39,Conventional Steam Coal,BIT,ST,8,1940,10,2011, , ,35.22,-81.7594
5416,"Duke Energy Carolinas, LLC",2721,James E. Rogers Energy Complex,Map,Map,NC,Cleveland,DUK,Electric Utility,3,,65,61,62,Conventional Steam Coal,BIT,ST,5,1948,10,2011, , ,35.22,-81.7594
5416,"Duke Energy Carolinas, LLC",2721,James E. Rogers Energy Complex,Map,Map,NC,Cleveland,DUK,Electric Utility,4,,65,61,62,Conventional Steam Coal,BIT,ST,10,1948,10,2011, , ,35.22,-81.7594
14354,PacifiCorp,3846,Condit,Map,Map,WA,Klickitat,PACW,Electric Utility,1,,7,7.7,7.7,Conventional Hydroelectric,WAT,HY,4,1913,10,2011, , ,45.7544,-121.5269
14354,PacifiCorp,3846,Condit,Map,Map,WA,Klickitat,PACW,Electric Utility,2,,6.7,7.4,7.4,Conventional Hydroelectric,WAT,HY,4,1913,10,2011, , ,45.7544,-121.5269
20860,Wisconsin Public Service Corp,4062,Eagle River,Map,Map,WI,Vilas,MISO,Electric Utility,1,,2,2.1,2.1,Petroleum Liquids,DFO,IC,7,1964,10,2011, , ,45.9106,-89.2592
20860,Wisconsin Public Service Corp,4062,Eagle River,Map,Map,WI,Vilas,MISO,Electric Utility,2,,2,2.1,2.1,Petroleum Liquids,DFO,IC,7,1964,10,2011, , ,45.9106,-89.2592
18963,"Inside Passage Elec Coop, Inc",7467,Chilkat Valley,Map,Map,AK,Haines,,Electric Utility,2A,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,1991,10,2011, , ,59.3856,-135.7333
10273,Kimberly-Clark Corp,7627,Everett Cogen,Map,Map,WA,Snohomish,BPAT,IPP CHP,1,,42,36,26,Wood/Wood Waste Biomass,WDS,ST,1,1996,10,2011, , ,47.9785,-122.2217
57190,River Bounty Inc,10433,Oakland Dam Hydroelectric,Map,Map,PA,Susquehanna,PJM,IPP Non-CHP,1,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,4,1985,10,2011, , ,41.944653,-75.61782
57190,River Bounty Inc,10433,Oakland Dam Hydroelectric,Map,Map,PA,Susquehanna,PJM,IPP Non-CHP,2,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,4,1985,10,2011, , ,41.944653,-75.61782
