Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
57190,River Bounty Inc,10433,Oakland Dam Hydroelectric,Map,Map,PA,Susquehanna,PJM,IPP Non-CHP,3,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,4,1985,10,2011, , ,41.944653,-75.61782
11217,Los Angeles County Sanitation,10473,Palos Verdes Gas to Energy,Map,Map,CA,Los Angeles,CISO,Commercial Non-CHP,GEN1,,13,2.5,2.5,Landfill Gas,LFG,ST,5,1988,10,2011, , ,33.792778,-118.35
61286,CCP Power Solutions,54468,Mt Lassen Power,Map,Map,CA,Lassen,CISO,IPP Non-CHP,GEN1,,11.4,10.5,10.5,Wood/Wood Waste Biomass,WDS,ST,6,1985,10,2011, , ,40.2969,-121.0178
5482,Durgin & Crowell Lumber Co,54870,Durgin & Crowell Lumber,Map,Map,NH,SULLIVAN,,Industrial Non-CHP,3512,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,11,2003,10,2011, , ,43.4433,-72.05
54842,WM Renewable Energy LLC,56525,Timberline Trail Gas Recovery,Map,Map,WI,Rusk,MISO,IPP Non-CHP,GEN6,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,2007,10,2011, , ,45.4533,-91.3583
54842,WM Renewable Energy LLC,56525,Timberline Trail Gas Recovery,Map,Map,WI,Rusk,MISO,IPP Non-CHP,GEN7,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,2007,10,2011, , ,45.4533,-91.3583
57123,Middlebury College Biomass,57804,Middlebury College,Map,Map,VT,Addison,ISNE,Commercial CHP,1,,0.2,0.1,0.1,Wood/Wood Waste Biomass,WDS,ST,1,1980,10,2011, , ,44.0075,-73.17694
7140,Georgia Power Co,710,Jack McDonough,Map,Map,GA,Cobb,SOCO,Electric Utility,2,,299.2,251,251,Conventional Steam Coal,BIT,ST,6,1964,9,2011, , ,33.8239,-84.4758
19436,Union Electric Co - (MO),913,Venice,Map,Map,IL,Madison,MISO,Electric Utility,GT1,,37.5,26,30,Petroleum Liquids,DFO,GT,10,1967,9,2011, , ,38.6642,-90.1764
2287,City of Brooklyn - (IA),1128,Brooklyn,Map,Map,IA,Poweshiek,MISO,Electric Utility,1,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,12,1940,9,2011, , ,41.7278,-92.4479
2287,City of Brooklyn - (IA),1128,Brooklyn,Map,Map,IA,Poweshiek,MISO,Electric Utility,2,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,12,1940,9,2011, , ,41.7278,-92.4479
2287,City of Brooklyn - (IA),1128,Brooklyn,Map,Map,IA,Poweshiek,MISO,Electric Utility,3,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,10,1947,9,2011, , ,41.7278,-92.4479
2287,City of Brooklyn - (IA),1128,Brooklyn,Map,Map,IA,Poweshiek,MISO,Electric Utility,5,,1.1,1,1.1,Natural Gas Internal Combustion Engine,NG,IC,8,1964,9,2011, , ,41.7278,-92.4479
2287,City of Brooklyn - (IA),1128,Brooklyn,Map,Map,IA,Poweshiek,MISO,Electric Utility,6,,2,1.8,1.8,Petroleum Liquids,DFO,IC,5,2002,9,2011, , ,41.7278,-92.4479
17924,City of Stafford - (KS),1325,Stafford,Map,Map,KS,Stafford,SWPP,Electric Utility,1,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,9,1960,9,2011, , ,37.956117,-98.59929
17924,City of Stafford - (KS),1325,Stafford,Map,Map,KS,Stafford,SWPP,Electric Utility,2,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,2,1953,9,2011, , ,37.956117,-98.59929
17924,City of Stafford - (KS),1325,Stafford,Map,Map,KS,Stafford,SWPP,Electric Utility,3,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,8,1958,9,2011, , ,37.956117,-98.59929
11241,Entergy Louisiana LLC,1403,Nine Mile Point,Map,Map,LA,Jefferson,MISO,Electric Utility,1,,69,50,50,Natural Gas Steam Turbine,NG,ST,5,1951,9,2011, , ,29.9472,-90.1458
11241,Entergy Louisiana LLC,1403,Nine Mile Point,Map,Map,LA,Jefferson,MISO,Electric Utility,2,,112.5,107,107,Natural Gas Steam Turbine,NG,ST,7,1953,9,2011, , ,29.9472,-90.1458
13478,"Entergy New Orleans, LLC",1409,Michoud,Map,Map,LA,Orleans,MISO,Electric Utility,1,,115.2,65,65,Natural Gas Steam Turbine,NG,ST,5,1957,9,2011, , ,30.0081,-89.9372
19436,Union Electric Co - (MO),2096,Viaduct,Map,Map,MO,Cape Girardeau,MISO,Electric Utility,1,,30.6,25,34,Natural Gas Fired Combustion Turbine,NG,GT,11,1967,9,2011, , ,37.257222,-89.56417
19150,Trenton Municipal Utilities - (MO),2163,Trenton Diesel,Map,Map,MO,Grundy,SWPP,Electric Utility,4,,1,0.9,1,Petroleum Liquids,DFO,IC,1,1948,9,2011, , ,40.0661,-93.6042
3046,Duke Energy Progress - (NC),2716,W H Weatherspoon,Map,Map,NC,Robeson,CPLE,Electric Utility,1,,46,48,49,Conventional Steam Coal,BIT,ST,9,1949,9,2011, , ,34.587538,-78.97552
3046,Duke Energy Progress - (NC),2716,W H Weatherspoon,Map,Map,NC,Robeson,CPLE,Electric Utility,2,,46,48,49,Conventional Steam Coal,BIT,ST,6,1950,9,2011, , ,34.587538,-78.97552
3046,Duke Energy Progress - (NC),2716,W H Weatherspoon,Map,Map,NC,Robeson,CPLE,Electric Utility,3,,73.5,74,79,Conventional Steam Coal,BIT,ST,8,1952,9,2011, , ,34.587538,-78.97552
11571,Manitowoc Public Utilities,4125,Manitowoc,Map,Map,WI,Manitowoc,MISO,Electric Utility,4,,10,9.5,9.5,Petroleum Coke,PC,ST,5,1950,9,2011, , ,44.082,-87.6558
3468,Chemical Lime Co,54245,Nelson Plant Generators,Map,Map,AZ,Yavapai,,Industrial Non-CHP,EXI1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,7,1990,9,2011, , ,35.5186,-113.3108
49963,"FPL Energy Operating Services, Inc.",54454,San Gorgonio Windplant WPP1993,Map,Map,CA,Riverside,CISO,IPP Non-CHP,GEN3,,34.5,34.5,34.5,Onshore Wind Turbine,WND,WT,4,1994,9,2011, , ,33.918395,-116.5739
9205,Illinois Electricial Gen Partn,55774,Morris Genco LLC,Map,Map,IL,Grundy,PJM,IPP Non-CHP,MO1,,1.4,1.3,1.3,Landfill Gas,LFG,IC,2,2001,9,2011, , ,41.377628,-88.40121
9205,Illinois Electricial Gen Partn,55774,Morris Genco LLC,Map,Map,IL,Grundy,PJM,IPP Non-CHP,MO2,,1.4,1.3,1.3,Landfill Gas,LFG,IC,2,2001,9,2011, , ,41.377628,-88.40121
9205,Illinois Electricial Gen Partn,55774,Morris Genco LLC,Map,Map,IL,Grundy,PJM,IPP Non-CHP,MO3,,1.4,1.3,1.3,Landfill Gas,LFG,IC,2,2001,9,2011, , ,41.377628,-88.40121
56492,Estate of Maricopa Solar LLC,57140,Maricopa Solar,Map,Map,AZ,Maricopa,,IPP Non-CHP,1,,1.5,1.5,1.5,Solar Thermal without Energy Storage,SUN,ST,12,2009,9,2011, , ,33.5581,-112.2186
13819,City of Norton,1310,Norton,Map,Map,KS,NORTON,,Electric Utility,1,,1,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,12,1955,8,2011, , ,39.8336,-99.8903
13819,City of Norton,1310,Norton,Map,Map,KS,NORTON,,Electric Utility,2,,1.5,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,9,1960,8,2011, , ,39.8336,-99.8903
13819,City of Norton,1310,Norton,Map,Map,KS,NORTON,,Electric Utility,3,,2.7,2.4,2.4,Natural Gas Internal Combustion Engine,NG,IC,7,1963,8,2011, , ,39.8336,-99.8903
13819,City of Norton,1310,Norton,Map,Map,KS,NORTON,,Electric Utility,4,,3.5,3.1,3.1,Natural Gas Internal Combustion Engine,NG,IC,6,1968,8,2011, , ,39.8336,-99.8903
13819,City of Norton,1310,Norton,Map,Map,KS,NORTON,,Electric Utility,5,,2.5,2.2,2.2,Petroleum Liquids,DFO,IC,3,1977,8,2011, , ,39.8336,-99.8903
14272,City of Owensville - (MO),2149,Owensville,Map,Map,MO,Gasconade,,Electric Utility,3A,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,1998,8,2011, , ,38.3361,-91.4964
14272,City of Owensville - (MO),2149,Owensville,Map,Map,MO,Gasconade,,Electric Utility,4A,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,6,1989,8,2011, , ,38.3361,-91.4964
14272,City of Owensville - (MO),2149,Owensville,Map,Map,MO,Gasconade,,Electric Utility,4B,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,9,1998,8,2011, , ,38.3361,-91.4964
14272,City of Owensville - (MO),2149,Owensville,Map,Map,MO,Gasconade,,Electric Utility,5,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,7,1966,8,2011, , ,38.3361,-91.4964
14272,City of Owensville - (MO),2149,Owensville,Map,Map,MO,Gasconade,,Electric Utility,6,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,10,1999,8,2011, , ,38.3361,-91.4964
14272,City of Owensville - (MO),2149,Owensville,Map,Map,MO,Gasconade,,Electric Utility,6A,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,10,1999,8,2011, , ,38.3361,-91.4964
7977,City of Hamilton - (OH),2917,Hamilton (OH),Map,Map,OH,Butler,PJM,Electric Utility,GT1,,11.2,8,10,Natural Gas Fired Combustion Turbine,NG,GT,7,1964,8,2011, , ,39.4098,-84.5543
221,"Alaska Village Elec Coop, Inc",6314,Emmonak,Map,Map,AK,Kusilvak,,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,12,1977,8,2011, , ,62.777694,-164.5315
59875,Olin Blue Cube Operations,52120,Freeport Energy,Map,Map,TX,Brazoria,ERCO,Industrial CHP,G-62,,94.5,68.3,76.1,Natural Gas Fired Combined Cycle,NG,CT,9,1982,8,2011, , ,28.991289,-95.40748
6315,Fellsway Development LLC,54992,Fellsway Development LLC,Map,Map,MA,Middlesex,,Commercial CHP,CAT1,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,1,1972,8,2011, , ,42.4528,-71.0894
6315,Fellsway Development LLC,54992,Fellsway Development LLC,Map,Map,MA,Middlesex,,Commercial CHP,CAT2,,1,0.8,0.8,Petroleum Liquids,DFO,IC,1,1976,8,2011, , ,42.4528,-71.0894
6315,Fellsway Development LLC,54992,Fellsway Development LLC,Map,Map,MA,Middlesex,,Commercial CHP,GT,,0.8,0.6,0.7,Natural Gas Fired Combustion Turbine,NG,GT,1,1969,8,2011, , ,42.4528,-71.0894
6315,Fellsway Development LLC,54992,Fellsway Development LLC,Map,Map,MA,Middlesex,,Commercial CHP,ST,,0.2,0.2,0.2,Other Waste Biomass,AB,ST,6,1996,8,2011, , ,42.4528,-71.0894
54822,Geneva Energy LLC,55174,Geneva Energy LLC,Map,Map,IL,Cook,,IPP Non-CHP,LM2,,22,19.9,19.9,All Other,TDF,ST,1,2008,8,2011, , ,41.5001,-87.5958
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,1,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,10,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,2,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,3,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,4,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,5,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,6,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,7,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,8,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
1936,Bolivar Energy Authority,55929,Bolivar,Map,Map,TN,Hardeman,,Electric Utility,9,,2,1.8,1.8,Petroleum Liquids,DFO,IC,6,2001,8,2011, , ,35.6972,-85.7917
11790,City of Mascoutah - (IL),950,Mascoutah,Map,Map,IL,SAINT CLAIR,,Electric Utility,IC1,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,8,1946,7,2011, , ,38.4844,-89.7992
11790,City of Mascoutah - (IL),950,Mascoutah,Map,Map,IL,SAINT CLAIR,,Electric Utility,IC2,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,6,1946,7,2011, , ,38.4844,-89.7992
11790,City of Mascoutah - (IL),950,Mascoutah,Map,Map,IL,SAINT CLAIR,,Electric Utility,IC3,,1.1,1,1,Petroleum Liquids,DFO,IC,6,1954,7,2011, , ,38.4844,-89.7992
11790,City of Mascoutah - (IL),950,Mascoutah,Map,Map,IL,SAINT CLAIR,,Electric Utility,IC4,,2.1,2,2,Petroleum Liquids,DFO,IC,8,1968,7,2011, , ,38.4844,-89.7992
11790,City of Mascoutah - (IL),950,Mascoutah,Map,Map,IL,SAINT CLAIR,,Electric Utility,IC5,,2.3,2.3,2.3,Petroleum Liquids,DFO,IC,5,1973,7,2011, , ,38.4844,-89.7992
12894,City of Moorhead - (MN),1995,Moorhead,Map,Map,MN,Clay,SWPP,Electric Utility,6,,10,5.9,7.9,Petroleum Liquids,DFO,GT,1,1961,7,2011, , ,46.853611,-96.73111
19150,Trenton Municipal Utilities - (MO),2163,Trenton Diesel,Map,Map,MO,Grundy,SWPP,Electric Utility,5,,1.1,1,1.1,Petroleum Liquids,DFO,IC,1,1952,7,2011, , ,40.0661,-93.6042
6710,Town of Edenton - (NC),7429,Edenton Generators,Map,Map,NC,Chowan,PJM,Electric Utility,1,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,12,1988,7,2011, , ,36.028611,-76.57194
19454,City of Unalaska - (AK),7502,Dutch Harbor,Map,Map,AK,Aleutians West,,Electric Utility,1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1985,7,2011, , ,53.892459,-166.5382
19454,City of Unalaska - (AK),7502,Dutch Harbor,Map,Map,AK,Aleutians West,,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,3,1987,7,2011, , ,53.892459,-166.5382
19454,City of Unalaska - (AK),7502,Dutch Harbor,Map,Map,AK,Aleutians West,,Electric Utility,3,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,10,1986,7,2011, , ,53.892459,-166.5382
19454,City of Unalaska - (AK),7502,Dutch Harbor,Map,Map,AK,Aleutians West,,Electric Utility,4,,0.9,0.7,0.7,Petroleum Liquids,DFO,IC,10,1986,7,2011, , ,53.892459,-166.5382
19454,City of Unalaska - (AK),7502,Dutch Harbor,Map,Map,AK,Aleutians West,,Electric Utility,5,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,10,1985,7,2011, , ,53.892459,-166.5382
19454,City of Unalaska - (AK),7502,Dutch Harbor,Map,Map,AK,Aleutians West,,Electric Utility,6,,1.4,1.2,1.2,Petroleum Liquids,DFO,IC,10,1985,7,2011, , ,53.892459,-166.5382
27075,San Diego County Water Auth,54242,Alvarado Hydro Facility,Map,Map,CA,San Diego,CISO,IPP Non-CHP,AHF,,2.1,1.4,1,Conventional Hydroelectric,WAT,HY,1,1985,7,2011, , ,32.7814,-117.0411
50081,AE Operations LLC,54373,Southbridge Energy Center LLC,Map,Map,MA,Worcester,ISNE,Industrial CHP,ENG5,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,1,2001,7,2011, , ,42.0736,-72.0219
19553,Unisea Inc,54422,Unisea G 2,Map,Map,AK,Aleutians West,,Industrial Non-CHP,CAT1,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,2,1979,7,2011, , ,53.8796,-166.5532
19553,Unisea Inc,54422,Unisea G 2,Map,Map,AK,Aleutians West,,Industrial Non-CHP,CAT2,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,5,1973,7,2011, , ,53.8796,-166.5532
50103,Sunoco Inc,55113,Sunoco Eagle Point Refinery,Map,Map,NJ,Gloucester,,Industrial CHP,TR1,,7.5,7,7.1,Other Gases,OG,ST,1,1949,7,2011, , ,39.8743,-75.1595
50103,Sunoco Inc,55113,Sunoco Eagle Point Refinery,Map,Map,NJ,Gloucester,,Industrial CHP,TR2,,7.5,7,7.1,Other Gases,OG,ST,1,1949,7,2011, , ,39.8743,-75.1595
50103,Sunoco Inc,55113,Sunoco Eagle Point Refinery,Map,Map,NJ,Gloucester,,Industrial CHP,TR3,,7.5,7,7.1,Other Gases,OG,ST,1,1949,7,2011, , ,39.8743,-75.1595
57062,Apex Power Contracting and Consulting,56257,"Cytec 1, 2 & 3",Map,Map,CT,New Haven,,Electric Utility,CY 1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,2005,7,2011, , ,41.437778,-72.83417
57062,Apex Power Contracting and Consulting,56257,"Cytec 1, 2 & 3",Map,Map,CT,New Haven,,Electric Utility,CY 2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,2005,7,2011, , ,41.437778,-72.83417
57062,Apex Power Contracting and Consulting,56257,"Cytec 1, 2 & 3",Map,Map,CT,New Haven,,Electric Utility,CY 3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,1,2006,7,2011, , ,41.437778,-72.83417
15470,"Duke Energy Indiana, LLC",1006,Miami Wabash,Map,Map,IN,Wabash,MISO,Electric Utility,4,,18,16,17,Petroleum Liquids,DFO,GT,6,1968,6,2011, , ,40.7884,-85.8178
29878,Somerset Power LLC,1613,Somerset Station,Map,Map,MA,Bristol,,IPP Non-CHP,JET2,,25,18.3,23,Petroleum Liquids,DFO,GT,5,1971,6,2011, , ,41.737864,-71.14546
12685,Entergy Mississippi LLC,2052,Natchez,Map,Map,MS,Adams,MISO,Electric Utility,1,,66,73,73,Natural Gas Steam Turbine,NG,ST,2,1951,6,2011, , ,31.5987,-91.3464
12685,Entergy Mississippi LLC,2053,Rex Brown,Map,Map,MS,Hinds,MISO,Electric Utility,1,,34.5,15,15,Natural Gas Steam Turbine,NG,ST,7,1948,6,2011, , ,32.356954,-90.21297
17177,City of Sikeston - (MO),2158,Coleman,Map,Map,MO,Scott,SPA,Electric Utility,IC1,,2,2,2,Petroleum Liquids,DFO,IC,6,1965,6,2011, , ,36.8785,-89.6214
17177,City of Sikeston - (MO),2158,Coleman,Map,Map,MO,Scott,SPA,Electric Utility,IC2,,2.3,2.3,2.3,Petroleum Liquids,DFO,IC,6,1967,6,2011, , ,36.8785,-89.6214
20860,Wisconsin Public Service Corp,7602,Oneida Casino,Map,Map,WI,Brown,MISO,Electric Utility,1,,2,1.8,1.8,Petroleum Liquids,DFO,IC,7,1996,6,2011, , ,44.4967,-88.1283
20860,Wisconsin Public Service Corp,7602,Oneida Casino,Map,Map,WI,Brown,MISO,Electric Utility,2,,2,1.8,1.8,Petroleum Liquids,DFO,IC,7,1996,6,2011, , ,44.4967,-88.1283
5347,Dow Chemical Co,52006,LaO Energy Systems,Map,Map,LA,Iberville,MISO,Industrial CHP,GEN8,,125,95,114,Natural Gas Fired Combined Cycle,NG,CT,5,1983,6,2011, , ,30.3186,-91.2325
2518,U S Bureau of Reclamation,54050,Glines Hydroelectric Project,Map,Map,WA,Clallam,BPAT,Electric Utility,GEN1,,16.3,6,16.3,Conventional Hydroelectric,WAT,HY,1,1927,6,2011, , ,48.0022,-123.6002
2518,U S Bureau of Reclamation,54051,Elwha Hydroelectric Project,Map,Map,WA,Clallam,BPAT,Electric Utility,GEN1,,3,3,3,Conventional Hydroelectric,WAT,HY,1,1914,6,2011, , ,48.0949,-123.5574
2518,U S Bureau of Reclamation,54051,Elwha Hydroelectric Project,Map,Map,WA,Clallam,BPAT,Electric Utility,GEN2,,3,3,3,Conventional Hydroelectric,WAT,HY,1,1914,6,2011, , ,48.0949,-123.5574
2518,U S Bureau of Reclamation,54051,Elwha Hydroelectric Project,Map,Map,WA,Clallam,BPAT,Electric Utility,GEN3,,3.3,3.2,3.2,Conventional Hydroelectric,WAT,HY,1,1922,6,2011, , ,48.0949,-123.5574
2518,U S Bureau of Reclamation,54051,Elwha Hydroelectric Project,Map,Map,WA,Clallam,BPAT,Electric Utility,GEN4,,3.3,3.3,3.3,Conventional Hydroelectric,WAT,HY,1,1922,6,2011, , ,48.0949,-123.5574
17664,Spartanburg Commissioners PW,54675,Spartanburg Water System,Map,Map,SC,Spartanburg,DUK,Commercial Non-CHP,DI1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,1,1998,6,2011, , ,35.1103,-81.9675
56411,Grays Harbor Paper LP,57105,Grays Harbor Paper LP,Map,Map,WA,Grays Harbor,,Industrial CHP,1ST,,3,3,3,Wood/Wood Waste Biomass,WDS,ST,2,2005,6,2011, , ,46.9883,-123.8697
56411,Grays Harbor Paper LP,57105,Grays Harbor Paper LP,Map,Map,WA,Grays Harbor,,Industrial CHP,2ST,,6.3,5,5,Wood/Wood Waste Biomass,WDS,ST,9,2007,6,2011, , ,46.9883,-123.8697
56411,Grays Harbor Paper LP,57105,Grays Harbor Paper LP,Map,Map,WA,Grays Harbor,,Industrial CHP,3ST,,7.5,7.5,7.5,Wood/Wood Waste Biomass,WDS,ST,10,2007,6,2011, , ,46.9883,-123.8697
5416,"Duke Energy Carolinas, LLC",2720,Buck,Map,Map,NC,Rowan,DUK,Electric Utility,3,,80,75,76,Conventional Steam Coal,BIT,ST,7,1941,5,2011, , ,35.7133,-80.3767
5416,"Duke Energy Carolinas, LLC",2720,Buck,Map,Map,NC,Rowan,DUK,Electric Utility,4,,40,38,39,Conventional Steam Coal,BIT,ST,9,1942,5,2011, , ,35.7133,-80.3767
6035,"Constellation Power, Inc",3159,Cromby Generating Station,Map,Map,PA,Chester,PJM,IPP Non-CHP,1,,187.5,144,147,Conventional Steam Coal,BIT,ST,7,1954,5,2011, , ,40.1531,-75.5294
6035,"Constellation Power, Inc",3161,Eddystone Generating Station,Map,Map,PA,Delaware,PJM,IPP Non-CHP,1,,353.6,279,288,Conventional Steam Coal,BIT,ST,2,1960,5,2011, , ,39.858,-75.323
8847,City of Hopkinton - (IA),8108,Hopkinton,Map,Map,IA,Delaware,MISO,Electric Utility,IC2,,1.7,1.7,1.7,Petroleum Liquids,DFO,IC,6,1994,5,2011, , ,42.343542,-91.2471
56327,Ashland Inc,10207,Ashland Inc,Map,Map,MO,Pike,,Industrial CHP,GEN1,,8.6,8.6,8.6,Conventional Steam Coal,BIT,ST,1,1943,5,2011, , ,39.4261,-91.0258
56327,Ashland Inc,10207,Ashland Inc,Map,Map,MO,Pike,,Industrial CHP,GEN2,,8.6,8.6,8.6,Conventional Steam Coal,BIT,ST,1,1943,5,2011, , ,39.4261,-91.0258
10766,Lavalley Lumber LLC,50914,Lavalley Lumber LLC,Map,Map,ME,York,,Industrial CHP,1500,,1.5,1.2,1.3,Wood/Wood Waste Biomass,WDS,ST,5,1989,5,2011, , ,43.4175,-70.6569
9512,IVEX Packaging Paper LLC,52032,IVEX Packaging,Map,Map,IL,Will,,Industrial CHP,1,,3.8,3.5,4.2,Natural Gas Fired Combustion Turbine,NG,GT,9,1988,5,2011, , ,41.5181,-88.0544
18028,State of Wisconsin,54406,Capitol Heat and Power,Map,Map,WI,Dane,MISO,Commercial Non-CHP,1,,1.5,0.9,0.6,Natural Gas Steam Turbine,NG,ST,10,1963,5,2011, , ,43.078512,-89.37726
18028,State of Wisconsin,54406,Capitol Heat and Power,Map,Map,WI,Dane,MISO,Commercial Non-CHP,2,,1.5,1,0.6,Natural Gas Steam Turbine,NG,ST,5,1964,5,2011, , ,43.078512,-89.37726
772,Archer Daniels Midland Co,55046,Mansfield,Map,Map,MA,Bristol,ISNE,Industrial CHP,GEN1,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,11,1993,5,2011, , ,42.040141,-71.21378
772,Archer Daniels Midland Co,55046,Mansfield,Map,Map,MA,Bristol,ISNE,Industrial CHP,GEN2,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,11,1993,5,2011, , ,42.040141,-71.21378
772,Archer Daniels Midland Co,55046,Mansfield,Map,Map,MA,Bristol,ISNE,Industrial CHP,GEN3,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,11,1993,5,2011, , ,42.040141,-71.21378
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,10,,2,2,2,Petroleum Liquids,DFO,IC,2,2003,4,2011, , ,41.3237,-89.1123
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,IC3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,4,2011, , ,41.3237,-89.1123
13941,City of Oakley,1311,Oakely,Map,Map,KS,LOGAN,,Electric Utility,1,,1.4,1.2,1.3,Natural Gas Internal Combustion Engine,NG,IC,2,1961,4,2011, , ,39.1214,-100.8531
13941,City of Oakley,1311,Oakely,Map,Map,KS,LOGAN,,Electric Utility,2,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,5,1948,4,2011, , ,39.1214,-100.8531
13941,City of Oakley,1311,Oakely,Map,Map,KS,LOGAN,,Electric Utility,4,,0.9,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,1956,4,2011, , ,39.1214,-100.8531
13941,City of Oakley,1311,Oakely,Map,Map,KS,LOGAN,,Electric Utility,6,,3.3,3.2,3.2,Natural Gas Internal Combustion Engine,NG,IC,6,1973,4,2011, , ,39.1214,-100.8531
15473,Public Service Co of NM,2447,Las Vegas,Map,Map,NM,San Miguel,PNM,Electric Utility,1,,20,20,20,Petroleum Liquids,DFO,GT,1,1973,4,2011, , ,35.5997,-105.2269
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,5,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,9,1963,4,2011, , ,46.8731,-119.9703
8847,City of Hopkinton - (IA),8108,Hopkinton,Map,Map,IA,Delaware,MISO,Electric Utility,IC3,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,9,1983,4,2011, , ,42.343542,-91.2471
13504,New Hanover County,50271,New Hanover County WASTEC,Map,Map,NC,New Hanover,CPLE,IPP Non-CHP,1TGB,,4,2,2,Municipal Solid Waste,MSW,ST,2,2011,4,2011, , ,34.282,-77.9592
13504,New Hanover County,50271,New Hanover County WASTEC,Map,Map,NC,New Hanover,CPLE,IPP Non-CHP,3TG,,6.3,1.7,4.3,Municipal Solid Waste,MSW,ST,7,1991,4,2011, , ,34.282,-77.9592
54843,WM Illinois Renewable Energy LLC,50573,CID Gas Recovery,Map,Map,IL,Cook,PJM,IPP Non-CHP,GEN1,,3,2.9,3.3,Landfill Gas,LFG,GT,3,1989,4,2011, , ,41.658794,-87.57772
30067,Rolls Royce Corp,54286,Rolls Royce,Map,Map,IN,Marion,MISO,Industrial CHP,63F5,,2.5,2.1,2.5,Natural Gas Fired Combustion Turbine,NG,GT,8,1963,4,2011, , ,39.7398,-86.2118
50081,AE Operations LLC,54373,Southbridge Energy Center LLC,Map,Map,MA,Worcester,ISNE,Industrial CHP,ENG1,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,6,2001,4,2011, , ,42.0736,-72.0219
13642,Nome Joint Utility Systems,90,Snake River,Map,Map,AK,Nome,,Electric Utility,11,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,3,1988,3,2011, , ,64.505331,-165.4298
13642,Nome Joint Utility Systems,90,Snake River,Map,Map,AK,Nome,,Electric Utility,9,,2.8,2.9,2.9,Petroleum Liquids,DFO,IC,12,1985,3,2011, , ,64.505331,-165.4298
814,Entergy Arkansas LLC,169,Harvey Couch,Map,Map,AR,Lafayette,MISO,Electric Utility,1,,26.5,12,12,Natural Gas Steam Turbine,NG,ST,10,1943,3,2011, , ,33.3592,-93.4649
15470,"Duke Energy Indiana, LLC",1004,Edwardsport,Map,Map,IN,Knox,MISO,Electric Utility,6,,35,40,40,Petroleum Liquids,DFO,ST,7,1944,3,2011, , ,38.8067,-87.2472
15470,"Duke Energy Indiana, LLC",1004,Edwardsport,Map,Map,IN,Knox,MISO,Electric Utility,7,,40.2,45,45,Conventional Steam Coal,BIT,ST,1,1949,3,2011, , ,38.8067,-87.2472
15470,"Duke Energy Indiana, LLC",1004,Edwardsport,Map,Map,IN,Knox,MISO,Electric Utility,8,,69,75,75,Conventional Steam Coal,BIT,ST,12,1951,3,2011, , ,38.8067,-87.2472
13971,City of Odessa - (MO),2148,Odessa,Map,Map,MO,Lafayette,SWPP,Electric Utility,2,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,6,1939,3,2011, , ,38.997852,-93.96566
22146,"GMMM Holdings 1, LLC",2526,GMMM Westover,Map,Map,NY,Broome,NYIS,IPP CHP,8,,75,84,84,Conventional Steam Coal,BIT,ST,11,1951,3,2011, , ,42.1117,-75.9747
16604,City of San Antonio - (TX),3613,W B Tuttle,Map,Map,TX,Bexar,ERCO,Electric Utility,1,,75,60,65,Natural Gas Steam Turbine,NG,ST,6,1954,3,2011, , ,29.53,-98.4181
16604,City of San Antonio - (TX),3613,W B Tuttle,Map,Map,TX,Bexar,ERCO,Electric Utility,3,,113.6,100,102,Natural Gas Steam Turbine,NG,ST,3,1961,3,2011, , ,29.53,-98.4181
16604,City of San Antonio - (TX),3613,W B Tuttle,Map,Map,TX,Bexar,ERCO,Electric Utility,4,,191.7,154,157,Natural Gas Steam Turbine,NG,ST,3,1963,3,2011, , ,29.53,-98.4181
2010,City of Bountiful,3665,Bountiful City,Map,Map,UT,Davis,PACE,Electric Utility,2,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,9,1959,3,2011, , ,40.886867,-111.8853
2010,City of Bountiful,3665,Bountiful City,Map,Map,UT,Davis,PACE,Electric Utility,3,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,9,1959,3,2011, , ,40.886867,-111.8853
2010,City of Bountiful,3665,Bountiful City,Map,Map,UT,Davis,PACE,Electric Utility,4,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,8,1955,3,2011, , ,40.886867,-111.8853
2010,City of Bountiful,3665,Bountiful City,Map,Map,UT,Davis,PACE,Electric Utility,5,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,1957,3,2011, , ,40.886867,-111.8853
2010,City of Bountiful,3665,Bountiful City,Map,Map,UT,Davis,PACE,Electric Utility,6,,2.5,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,1,1962,3,2011, , ,40.886867,-111.8853
2010,City of Bountiful,3665,Bountiful City,Map,Map,UT,Davis,PACE,Electric Utility,7,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,8,1936,3,2011, , ,40.886867,-111.8853
54713,Chevron USA Inc,52092,Kern River Fee B Cogen,Map,Map,CA,Kern,CISO,Industrial CHP,GEN1,,3.7,3.2,3.6,Natural Gas Fired Combustion Turbine,NG,GT,5,1987,3,2011, , ,35.440481,-119.0077
54713,Chevron USA Inc,52094,Kern River Fee A Cogen,Map,Map,CA,Kern,CISO,Industrial CHP,GEN1,,3.7,3.2,3.4,Natural Gas Fired Combustion Turbine,NG,GT,6,1986,3,2011, , ,35.459849,-119.0136
54713,Chevron USA Inc,52094,Kern River Fee A Cogen,Map,Map,CA,Kern,CISO,Industrial CHP,GEN2,,3.7,3.2,3.4,Natural Gas Fired Combustion Turbine,NG,GT,6,1986,3,2011, , ,35.459849,-119.0136
54713,Chevron USA Inc,52095,Kern River Fee C Cogen,Map,Map,CA,Kern,CISO,Industrial CHP,GEN1,,4.2,3.2,3.4,Natural Gas Fired Combustion Turbine,NG,GT,2,1987,3,2011, , ,35.464253,-118.9963
54713,Chevron USA Inc,52095,Kern River Fee C Cogen,Map,Map,CA,Kern,CISO,Industrial CHP,GEN2,,3.7,3.2,3.4,Natural Gas Fired Combustion Turbine,NG,GT,2,1987,3,2011, , ,35.464253,-118.9963
361,Industrial Energy Applications Inc,54930,Alliant SBD 9402 Climax,Map,Map,IA,Lee,MISO,IPP Non-CHP,5100,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,7,1995,3,2011, , ,40.58415,-91.42453
361,Industrial Energy Applications Inc,54930,Alliant SBD 9402 Climax,Map,Map,IA,Lee,MISO,IPP Non-CHP,5200,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,7,1995,3,2011, , ,40.58415,-91.42453
361,Industrial Energy Applications Inc,54930,Alliant SBD 9402 Climax,Map,Map,IA,Lee,MISO,IPP Non-CHP,5300,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,7,1995,3,2011, , ,40.58415,-91.42453
361,Industrial Energy Applications Inc,54930,Alliant SBD 9402 Climax,Map,Map,IA,Lee,MISO,IPP Non-CHP,5400,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,7,1995,3,2011, , ,40.58415,-91.42453
361,Industrial Energy Applications Inc,54930,Alliant SBD 9402 Climax,Map,Map,IA,Lee,MISO,IPP Non-CHP,5500,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,7,1995,3,2011, , ,40.58415,-91.42453
12622,NRG Potrero LLC,273,Potrero Power,Map,Map,CA,San Francisco,,IPP Non-CHP,3,,226,206,206,Natural Gas Steam Turbine,NG,ST,12,1965,2,2011, , ,37.7508,-122.3683
12622,NRG Potrero LLC,273,Potrero Power,Map,Map,CA,San Francisco,,IPP Non-CHP,4,,52,52,52,Petroleum Liquids,DFO,GT,3,1976,2,2011, , ,37.7508,-122.3683
12622,NRG Potrero LLC,273,Potrero Power,Map,Map,CA,San Francisco,,IPP Non-CHP,5,,52,52,52,Petroleum Liquids,DFO,GT,4,1976,2,2011, , ,37.7508,-122.3683
12622,NRG Potrero LLC,273,Potrero Power,Map,Map,CA,San Francisco,,IPP Non-CHP,6,,52,52,52,Petroleum Liquids,DFO,GT,5,1976,2,2011, , ,37.7508,-122.3683
6452,Florida Power & Light Co,619,Riviera,Map,Map,FL,Palm Beach,FPL,Electric Utility,3,,310.4,277,280,Petroleum Liquids,RFO,ST,6,1962,2,2011, , ,26.7653,-80.0525
6452,Florida Power & Light Co,619,Riviera,Map,Map,FL,Palm Beach,FPL,Electric Utility,4,,310.4,288,291,Petroleum Liquids,RFO,ST,3,1963,2,2011, , ,26.7653,-80.0525
9130,Hutchinson Utilities Comm,1980,Hutchinson Plant #1,Map,Map,MN,McLeod,MISO,Electric Utility,5,,2.1,1.7,1.7,Petroleum Liquids,DFO,IC,1,1941,2,2011, , ,44.895741,-94.36843
9130,Hutchinson Utilities Comm,1980,Hutchinson Plant #1,Map,Map,MN,McLeod,MISO,Electric Utility,6,,2.1,1.7,1.7,Petroleum Liquids,DFO,IC,1,1947,2,2011, , ,44.895741,-94.36843
9130,Hutchinson Utilities Comm,1980,Hutchinson Plant #1,Map,Map,MN,McLeod,MISO,Electric Utility,7,,5,4.5,4.5,Natural Gas Internal Combustion Engine,NG,IC,1,1964,2,2011, , ,44.895741,-94.36843
6958,City of Garland - (TX),3574,C E Newman,Map,Map,TX,Dallas,ERCO,Electric Utility,5,,44,37,37,Natural Gas Steam Turbine,NG,ST,8,1963,2,2011, , ,32.9125,-96.6231
12981,Motiva Enterprises LLC,50973,Motiva Enterprises Port Arthur Refinery,Map,Map,TX,Jefferson,MISO,Industrial CHP,GN27,,21.3,4.3,12,Natural Gas Fired Combined Cycle,NG,CA,5,1984,2,2011, , ,29.888462,-93.95098
44466,BP PLC,52130,Whiting Refinery,Map,Map,IN,Lake,MISO,Industrial CHP,15TG,,5,5,5,Other Gases,OG,ST,1,1928,2,2011, , ,41.6703,-87.4803
4180,Connecticut Mun Elec Engy Coop,56256,"John Street 1, 3, 4 & 5",Map,Map,CT,New Haven,ISNE,Electric Utility,JS 1,,1.8,2,2,Petroleum Liquids,DFO,IC,1,2005,2,2011, , ,41.4458,-72.8364
56151,Dynegy South Bay LLC,310,Dynegy South Bay Power Plant,Map,Map,CA,San Diego,,IPP Non-CHP,2,,136,150,150,Natural Gas Steam Turbine,NG,ST,6,1962,1,2011, , ,32.6131,-117.0964
56151,Dynegy South Bay LLC,310,Dynegy South Bay Power Plant,Map,Map,CA,San Diego,,IPP Non-CHP,5,,15,14,14,Petroleum Liquids,JF,GT,12,1971,1,2011, , ,32.6131,-117.0964
56151,Dynegy South Bay LLC,310,Dynegy South Bay Power Plant,Map,Map,CA,San Diego,,IPP Non-CHP,ST1,,136,146,146,Natural Gas Steam Turbine,NG,ST,7,1960,1,2011, , ,32.6131,-117.0964
20380,City of West Liberty - (IA),1200,West Liberty,Map,Map,IA,Muscatine,MISO,Electric Utility,1,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,6,1948,1,2011, , ,41.569128,-91.26405
9011,City of Hugoton - (KS),1289,Hugoton 1,Map,Map,KS,Stevens,SWPP,Electric Utility,6,,1.4,1.2,1.2,Petroleum Liquids,DFO,IC,1,1959,1,2011, , ,37.175,-101.3458
29878,Somerset Power LLC,1613,Somerset Station,Map,Map,MA,Bristol,,IPP Non-CHP,6,,100,109.1,108.5,Conventional Steam Coal,BIT,ST,7,1959,1,2011, , ,41.737864,-71.14546
13090,Village of Mullen - (NE),2280,Mullen,Map,Map,NE,Hooker,,Electric Utility,3,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,1,1958,1,2011, , ,41.9158,-101.1339
17166,Sierra Pacific Power Co,6509,Battle Mountain,Map,Map,NV,Lander,NEVP,Electric Utility,1,,2,1.8,2,Petroleum Liquids,DFO,IC,1,1967,1,2011, , ,40.6253,-116.9131
17166,Sierra Pacific Power Co,6509,Battle Mountain,Map,Map,NV,Lander,NEVP,Electric Utility,2,,2,1.8,2,Petroleum Liquids,DFO,IC,1,1967,1,2011, , ,40.6253,-116.9131
17166,Sierra Pacific Power Co,6509,Battle Mountain,Map,Map,NV,Lander,NEVP,Electric Utility,3,,2,1.8,2,Petroleum Liquids,DFO,IC,1,1967,1,2011, , ,40.6253,-116.9131
17166,Sierra Pacific Power Co,6509,Battle Mountain,Map,Map,NV,Lander,NEVP,Electric Utility,4,,2,1.8,2,Petroleum Liquids,DFO,IC,1,1967,1,2011, , ,40.6253,-116.9131
17166,Sierra Pacific Power Co,6530,Valley Road,Map,Map,NV,Washoe,NEVP,Electric Utility,1,,2,2,2,Petroleum Liquids,DFO,IC,1,1960,1,2011, , ,39.5472,-119.795
17166,Sierra Pacific Power Co,6530,Valley Road,Map,Map,NV,Washoe,NEVP,Electric Utility,2,,2,2,2,Petroleum Liquids,DFO,IC,1,1960,1,2011, , ,39.5472,-119.795
17166,Sierra Pacific Power Co,6530,Valley Road,Map,Map,NV,Washoe,NEVP,Electric Utility,3,,2,2,2,Petroleum Liquids,DFO,IC,1,1960,1,2011, , ,39.5472,-119.795
17166,Sierra Pacific Power Co,6533,Winnemucca,Map,Map,NV,Humboldt,NEVP,Electric Utility,1,,14.9,15,17,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,1,2011, , ,40.9581,-117.7375
11079,Little Rock Water Reclamation Authority,10050,Fourche Creek Wastewater,Map,Map,AR,Pulaski,MISO,Commercial CHP,3,,0.5,0.5,0.5,Other Waste Biomass,OBG,IC,7,1983,1,2011, , ,34.6968,-92.165
16064,Graphic Packaging International,50028,Plant 31 Paper Mill,Map,Map,LA,Ouachita,MISO,Industrial CHP,GEN2,,6,6,6,Natural Gas Steam Turbine,NG,ST,1,1928,1,2011, , ,32.486787,-92.1496
16064,Graphic Packaging International,50028,Plant 31 Paper Mill,Map,Map,LA,Ouachita,MISO,Industrial CHP,GEN3,,6,6,6,Natural Gas Steam Turbine,NG,ST,1,1930,1,2011, , ,32.486787,-92.1496
16064,Graphic Packaging International,50028,Plant 31 Paper Mill,Map,Map,LA,Ouachita,MISO,Industrial CHP,GEN4,,6,6,6,Natural Gas Steam Turbine,NG,ST,1,1948,1,2011, , ,32.486787,-92.1496
22999,Aera Energy LLC-Weir,50848,Weir Cogen Plant,Map,Map,CA,Kern,,Industrial CHP,GT1,,3.4,3.2,3.8,Natural Gas Fired Combustion Turbine,NG,GT,5,1988,1,2011, , ,35.2381,-119.5847
163,AERA Energy LLC-Oxford,52093,Oxford Cogeneration Facility,Map,Map,CA,Kern,,Industrial CHP,GEN1,,2.8,2.4,2.9,Natural Gas Fired Combustion Turbine,NG,GT,10,1984,1,2011, , ,35.2378,-119.5847
163,AERA Energy LLC-Oxford,52093,Oxford Cogeneration Facility,Map,Map,CA,Kern,,Industrial CHP,GEN2,,2.8,2.4,2.9,Natural Gas Fired Combustion Turbine,NG,GT,10,1984,1,2011, , ,35.2378,-119.5847
29925,Enterprise Products Optg LP,54221,Blanco Compressor Station,Map,Map,NM,San Juan,WACM,Industrial Non-CHP,1,,1.5,1,1.5,Natural Gas Steam Turbine,NG,ST,6,1956,1,2011, , ,36.731111,-107.9628
29925,Enterprise Products Optg LP,54221,Blanco Compressor Station,Map,Map,NM,San Juan,WACM,Industrial Non-CHP,2,,1.5,1,1.5,Natural Gas Steam Turbine,NG,ST,6,1956,1,2011, , ,36.731111,-107.9628
5989,Erving Paper Mills Inc,54228,Erving Paper Mills,Map,Map,MA,Franklin,ISNE,Industrial CHP,1,,2.5,0.3,0.6,Petroleum Liquids,RFO,ST,7,1988,1,2011, , ,42.5983,-72.3875
15466,Public Service Co of Colorado,468,Cameo,Map,Map,CO,Mesa,PSCO,Electric Utility,1,,25,23.7,23.7,Conventional Steam Coal,BIT,ST,0,1957,12,2010, , ,39.127778,-108.3261
15466,Public Service Co of Colorado,468,Cameo,Map,Map,CO,Mesa,PSCO,Electric Utility,2,,50,49,49,Conventional Steam Coal,BIT,ST,0,1960,12,2010, , ,39.127778,-108.3261
12384,Midwest Generations EME LLC,884,Will County,Map,Map,IL,Will,PJM,IPP Non-CHP,1,,187.5,151,156,Conventional Steam Coal,SUB,ST,7,1955,12,2010, , ,41.6334,-88.0629
12384,Midwest Generations EME LLC,884,Will County,Map,Map,IL,Will,PJM,IPP Non-CHP,2,,183.7,148,154,Conventional Steam Coal,SUB,ST,3,1955,12,2010, , ,41.6334,-88.0629
10713,City of Larned - (KS),1298,Gas Turbine (KS),Map,Map,KS,Pawnee,SWPP,Electric Utility,GT1,,1.3,1,1,Natural Gas Fired Combustion Turbine,NG,GT,88,1955,12,2010, , ,38.1797,-99.1125
10713,City of Larned - (KS),1299,Larned,Map,Map,KS,Pawnee,SWPP,Electric Utility,1,,1.5,1.5,1.5,Natural Gas Steam Turbine,NG,ST,88,1939,12,2010, , ,38.176167,-99.09998
10713,City of Larned - (KS),1299,Larned,Map,Map,KS,Pawnee,SWPP,Electric Utility,2,,3,3,3,Natural Gas Steam Turbine,NG,ST,88,1948,12,2010, , ,38.176167,-99.09998
10713,City of Larned - (KS),1299,Larned,Map,Map,KS,Pawnee,SWPP,Electric Utility,3,,8.3,9,9,Natural Gas Steam Turbine,NG,ST,12,1966,12,2010, , ,38.176167,-99.09998
8884,Terrebonne Parish Consol Gov't,1439,Houma,Map,Map,LA,Terrebonne,MISO,Electric Utility,10,,4.5,3.7,3.7,Natural Gas Internal Combustion Engine,NG,IC,8,1958,12,2010, , ,29.5806,-90.7225
8884,Terrebonne Parish Consol Gov't,1439,Houma,Map,Map,LA,Terrebonne,MISO,Electric Utility,11,,4.5,3.7,3.7,Natural Gas Internal Combustion Engine,NG,IC,0,1958,12,2010, , ,29.5806,-90.7225
8884,Terrebonne Parish Consol Gov't,1439,Houma,Map,Map,LA,Terrebonne,MISO,Electric Utility,12,,4.5,3.3,3.3,Natural Gas Internal Combustion Engine,NG,IC,8,1958,12,2010, , ,29.5806,-90.7225
8884,Terrebonne Parish Consol Gov't,1439,Houma,Map,Map,LA,Terrebonne,MISO,Electric Utility,6,,1.4,1,1,Natural Gas Internal Combustion Engine,NG,IC,8,1948,12,2010, , ,29.5806,-90.7225
8884,Terrebonne Parish Consol Gov't,1439,Houma,Map,Map,LA,Terrebonne,MISO,Electric Utility,7,,1.4,1,1,Natural Gas Internal Combustion Engine,NG,IC,8,1948,12,2010, , ,29.5806,-90.7225
8884,Terrebonne Parish Consol Gov't,1439,Houma,Map,Map,LA,Terrebonne,MISO,Electric Utility,8,,1.4,1,1,Natural Gas Internal Combustion Engine,NG,IC,8,1948,12,2010, , ,29.5806,-90.7225
8884,Terrebonne Parish Consol Gov't,1439,Houma,Map,Map,LA,Terrebonne,MISO,Electric Utility,9,,2.7,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,0,1953,12,2010, , ,29.5806,-90.7225
13681,North Branch Water & Light Comm,2002,North Branch (MN),Map,Map,MN,Chisago,MISO,Electric Utility,1,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,10,1960,12,2010, , ,45.510601,-92.97904
13681,North Branch Water & Light Comm,2002,North Branch (MN),Map,Map,MN,Chisago,MISO,Electric Utility,2,,1.4,1.2,1.2,Petroleum Liquids,DFO,IC,1,1971,12,2010, , ,45.510601,-92.97904
15793,Redwood Falls Public Util Comm,2009,Redwood Falls,Map,Map,MN,Redwood,MISO,Electric Utility,1,,0.5,0.3,0.3,Conventional Hydroelectric,WAT,HY,1,1930,12,2010, , ,44.5431,-95.1178
17166,Sierra Pacific Power Co,2336,Tracy,Map,Map,NV,Storey,NEVP,Electric Utility,GT1,,12.5,10,10,Petroleum Liquids,DFO,GT,8,1961,12,2010, , ,39.5625,-119.525
17166,Sierra Pacific Power Co,2336,Tracy,Map,Map,NV,Storey,NEVP,Electric Utility,GT2,,12.5,10,10,Petroleum Liquids,DFO,GT,1,1962,12,2010, , ,39.5625,-119.525
17718,Southwestern Public Service Co,2469,Tucumcari,Map,Map,NM,Quay,SWPP,Electric Utility,3,,1,1,1,Petroleum Liquids,DFO,IC,1,1975,12,2010, , ,35.168056,-103.7181
17718,Southwestern Public Service Co,2469,Tucumcari,Map,Map,NM,Quay,SWPP,Electric Utility,9,,4.8,5,5,Petroleum Liquids,DFO,IC,1,1977,12,2010, , ,35.168056,-103.7181
6526,FirstEnergy Generation Corp,2864,FirstEnergy R E Burger,Map,Map,OH,Belmont,PJM,IPP Non-CHP,4,,156.2,156,156,Conventional Steam Coal,BIT,ST,3,1955,12,2010, , ,39.91,-80.76083
6526,FirstEnergy Generation Corp,2864,FirstEnergy R E Burger,Map,Map,OH,Belmont,PJM,IPP Non-CHP,5,,156.2,156,156,Conventional Steam Coal,BIT,ST,6,1955,12,2010, , ,39.91,-80.76083
14063,Oklahoma Gas & Electric Co,2952,Muskogee,Map,Map,OK,Muskogee,SWPP,Electric Utility,3,,173,0,0,Natural Gas Steam Turbine,NG,ST,5,1956,12,2010, , ,35.76135,-95.28732
54907,ReNu Power Holdings LLC,3440,Lon C Hill,Map,Map,TX,Nueces,ERCO,IPP Non-CHP,3,,163.2,164,164,Natural Gas Steam Turbine,NG,ST,5,1959,12,2010, , ,27.85,-97.6167
56885,Collin Power Company LLC,3500,Collin,Map,Map,TX,COLLIN,,IPP Non-CHP,1,,156.2,154,156,Natural Gas Steam Turbine,NG,ST,6,1955,12,2010, , ,33.2028,-96.8106
17718,Southwestern Public Service Co,7678,Celanese,Map,Map,TX,Gray,SWPP,Electric Utility,1,,13,13,13,All Other,OTH,OT,1,1964,12,2010, , ,35.423611,-100.8406
17718,Southwestern Public Service Co,7678,Celanese,Map,Map,TX,Gray,SWPP,Electric Utility,2,,37,26,26,All Other,PUR,ST,1,1979,12,2010, , ,35.423611,-100.8406
8287,Hawaii Electric Light Co Inc,7769,Lalamilo Windfarm,Map,Map,HI,Hawaii,,Electric Utility,Jan-81,,1.6,1.6,1.6,Onshore Wind Turbine,WND,WT,7,1985,12,2010, , ,20.023333,-155.7467
8287,Hawaii Electric Light Co Inc,7769,Lalamilo Windfarm,Map,Map,HI,Hawaii,,Electric Utility,8211,,0.6,0.6,0.6,Onshore Wind Turbine,WND,WT,7,1985,12,2010, , ,20.023333,-155.7467
4558,Cutrale Citrus Juices USA Inc,10020,Cutrale Citrus Juices USA I,Map,Map,FL,Lake,FPC,Industrial Non-CHP,GEN1,,3.5,3.1,3.8,Natural Gas Fired Combustion Turbine,NG,GT,12,1987,12,2010, , ,28.811828,-81.86527
4558,Cutrale Citrus Juices USA Inc,10188,Cutrale Citrus Juices USA II,Map,Map,FL,Polk,TEC,Industrial Non-CHP,GEN1,,3.5,3.1,3.8,Natural Gas Fired Combined Cycle,NG,CT,12,1987,12,2010, , ,28.05485,-81.79817
4558,Cutrale Citrus Juices USA Inc,10188,Cutrale Citrus Juices USA II,Map,Map,FL,Polk,TEC,Industrial Non-CHP,GEN2,,3.5,3,3.7,Natural Gas Fired Combined Cycle,NG,CT,12,1987,12,2010, , ,28.05485,-81.79817
50099,Laidlaw Energy Group Inc.,10403,Laidlaw Energy & Environmental,Map,Map,NY,Cattaraugus,,IPP CHP,ALLI,,3,2.6,3,Natural Gas Fired Combined Cycle,NG,CT,7,1991,12,2010, , ,42.29,-77.33806
50099,Laidlaw Energy Group Inc.,10403,Laidlaw Energy & Environmental,Map,Map,NY,Cattaraugus,,IPP CHP,CAT3,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,8,1994,12,2010, , ,42.29,-77.33806
50099,Laidlaw Energy Group Inc.,10403,Laidlaw Energy & Environmental,Map,Map,NY,Cattaraugus,,IPP CHP,CAT4,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,8,1994,12,2010, , ,42.29,-77.33806
50099,Laidlaw Energy Group Inc.,10403,Laidlaw Energy & Environmental,Map,Map,NY,Cattaraugus,,IPP CHP,WEST,,2,0.7,0.7,Natural Gas Fired Combined Cycle,NG,CA,7,1991,12,2010, , ,42.29,-77.33806
64216,The LYCRA Company - Waynesboro VA Plant,10796,Waynesboro Virginia Plant,Map,Map,VA,Augusta,PJM,Industrial CHP,GEN1,,3,3,3,Conventional Steam Coal,BIT,ST,1,1929,12,2010, , ,38.0586,-78.8911
64216,The LYCRA Company - Waynesboro VA Plant,10796,Waynesboro Virginia Plant,Map,Map,VA,Augusta,PJM,Industrial CHP,GEN2,,3,3,3,Conventional Steam Coal,BIT,ST,1,1929,12,2010, , ,38.0586,-78.8911
64216,The LYCRA Company - Waynesboro VA Plant,10796,Waynesboro Virginia Plant,Map,Map,VA,Augusta,PJM,Industrial CHP,GEN4,,3.4,3,3,Conventional Steam Coal,BIT,ST,1,1947,12,2010, , ,38.0586,-78.8911
13504,New Hanover County,50271,New Hanover County WASTEC,Map,Map,NC,New Hanover,CPLE,IPP Non-CHP,1TGA,,4.2,1.9,2.8,Municipal Solid Waste,MSW,ST,3,2002,12,2010, , ,34.282,-77.9592
21148,Zapco Energy Tactics Corp,50346,Onondaga Energy Partners LP,Map,Map,NY,Onondaga,NYIS,IPP Non-CHP,ON1,,0.7,0.6,0.6,Landfill Gas,LFG,IC,7,1987,12,2010, , ,43.0403,-76.2844
1864,Regenesis Corporation,52041,Hopkinton Energy,Map,Map,NH,Merrimack,,IPP CHP,GEN1,,12.6,11,11,Wood/Wood Waste Biomass,WDS,ST,8,1984,12,2010, , ,43.192222,-70.25222
9356,International Paper Co,54090,International Paper Louisiana Mill,Map,Map,LA,Morehouse,,Industrial CHP,GEN3,,21.8,25,25,Wood/Wood Waste Biomass,BLQ,ST,12,1960,12,2010, , ,32.871944,-90.08389
9356,International Paper Co,54090,International Paper Louisiana Mill,Map,Map,LA,Morehouse,,Industrial CHP,GEN4,,37.5,37.5,37.5,Wood/Wood Waste Biomass,BLQ,ST,11,1967,12,2010, , ,32.871944,-90.08389
12663,Mobil Explrtn & Prodg SE Inc,54806,Mary Ann Gas Plant,Map,Map,AL,Mobile,,Industrial Non-CHP,6202,,2.3,2.3,2.3,Natural Gas Steam Turbine,NG,ST,1,1990,12,2010, , ,30.395,-87.83667
25049,Gas Recovery Systems Inc,55584,East Bridgewater,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,12,2010, , ,42.0619,-70.9794
25049,Gas Recovery Systems Inc,55584,East Bridgewater,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,12,2010, , ,42.0619,-70.9794
25049,Gas Recovery Systems Inc,55584,East Bridgewater,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,3,,1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,12,2010, , ,42.0619,-70.9794
25049,Gas Recovery Systems Inc,55584,East Bridgewater,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,4,,1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,12,2010, , ,42.0619,-70.9794
25049,Gas Recovery Systems Inc,55584,East Bridgewater,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,5,,1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,12,2010, , ,42.0619,-70.9794
25049,Gas Recovery Systems Inc,55584,East Bridgewater,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,6,,1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,12,2010, , ,42.0619,-70.9794
25049,Gas Recovery Systems Inc,55595,GRS Lyon,Map,Map,MI,Washtenaw,MISO,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,5,1993,12,2010, , ,42.1742,-83.62
25049,Gas Recovery Systems Inc,55595,GRS Lyon,Map,Map,MI,Washtenaw,MISO,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,5,1993,12,2010, , ,42.1742,-83.62
25049,Gas Recovery Systems Inc,55595,GRS Lyon,Map,Map,MI,Washtenaw,MISO,IPP Non-CHP,3,,1,0.9,0.9,Landfill Gas,LFG,IC,5,1993,12,2010, , ,42.1742,-83.62
25049,Gas Recovery Systems Inc,55595,GRS Lyon,Map,Map,MI,Washtenaw,MISO,IPP Non-CHP,4,,1,0.9,0.9,Landfill Gas,LFG,IC,5,1993,12,2010, , ,42.1742,-83.62
25049,Gas Recovery Systems Inc,55595,GRS Lyon,Map,Map,MI,Washtenaw,MISO,IPP Non-CHP,5,,1,0.9,0.9,Landfill Gas,LFG,IC,5,1993,12,2010, , ,42.1742,-83.62
57236,MM Cuyahoga Energy LLC,55605,MM Cuyahoga Energy,Map,Map,OH,Cuyahoga,PJM,IPP Non-CHP,UNT1,,1.9,1.8,1.8,Landfill Gas,LFG,IC,2,1999,12,2010, , ,41.3764,-81.4694
57236,MM Cuyahoga Energy LLC,55605,MM Cuyahoga Energy,Map,Map,OH,Cuyahoga,PJM,IPP Non-CHP,UNT2,,1.9,1.8,1.8,Landfill Gas,LFG,IC,2,1999,12,2010, , ,41.3764,-81.4694
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,2002,11,2010, , ,41.3237,-89.1123
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,7,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,2002,11,2010, , ,41.3237,-89.1123
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,8,,2,2,2,Petroleum Liquids,DFO,IC,2,2003,11,2010, , ,41.3237,-89.1123
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,9,,2,2,2,Petroleum Liquids,DFO,IC,2,2003,11,2010, , ,41.3237,-89.1123
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,IC2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,11,2010, , ,41.3237,-89.1123
9417,Interstate Power and Light Co,1046,Dubuque,Map,Map,IA,Dubuque,MISO,Electric Utility,ST2,,15,11.8,13.2,Conventional Steam Coal,SUB,ST,1,1929,11,2010, , ,42.5031,-90.65861
9417,Interstate Power and Light Co,1047,Lansing,Map,Map,IA,Allamakee,MISO,Electric Utility,2,,11.5,11,11.2,Conventional Steam Coal,SUB,ST,1,1949,11,2010, , ,43.3359,-91.1675
9417,Interstate Power and Light Co,1048,Milton L Kapp,Map,Map,IA,Clinton,MISO,Electric Utility,1,,18.8,8.8,8.8,Natural Gas Steam Turbine,NG,ST,1,1947,11,2010, , ,41.8081,-90.23361
9417,Interstate Power and Light Co,1058,Sixth Street,Map,Map,IA,Linn,MISO,Electric Utility,1,,10,9.4,9.4,Conventional Steam Coal,BIT,ST,5,1921,11,2010, , ,41.984768,-91.66861
9417,Interstate Power and Light Co,1058,Sixth Street,Map,Map,IA,Linn,MISO,Electric Utility,2,,6,2.8,3.9,Conventional Steam Coal,SUB,ST,11,1930,11,2010, , ,41.984768,-91.66861
9417,Interstate Power and Light Co,1058,Sixth Street,Map,Map,IA,Linn,MISO,Electric Utility,4,,15,12.6,12.5,Conventional Steam Coal,SUB,ST,6,1942,11,2010, , ,41.984768,-91.66861
9417,Interstate Power and Light Co,1058,Sixth Street,Map,Map,IA,Linn,MISO,Electric Utility,6,,10,8,3,Conventional Steam Coal,BIT,ST,1,1925,11,2010, , ,41.984768,-91.66861
9417,Interstate Power and Light Co,1058,Sixth Street,Map,Map,IA,Linn,MISO,Electric Utility,7,,15,14.7,7.8,Conventional Steam Coal,SUB,ST,3,1945,11,2010, , ,41.984768,-91.66861
9417,Interstate Power and Light Co,1058,Sixth Street,Map,Map,IA,Linn,MISO,Electric Utility,8,,28.7,29.2,26.8,Conventional Steam Coal,SUB,ST,10,1950,11,2010, , ,41.984768,-91.66861
9417,Interstate Power and Light Co,1073,Prairie Creek,Map,Map,IA,Linn,MISO,Electric Utility,2,,23,18.4,20.7,Conventional Steam Coal,SUB,ST,5,1951,11,2010, , ,41.944039,-91.63917
9417,Interstate Power and Light Co,1077,Sutherland,Map,Map,IA,Marshall,MISO,Electric Utility,2,,37.5,29.5,29.7,Conventional Steam Coal,SUB,ST,5,1955,11,2010, , ,42.047333,-92.85944
9417,Interstate Power and Light Co,1888,Fox Lake,Map,Map,MN,Martin,MISO,Electric Utility,2,,11.5,11.6,10.8,Natural Gas Steam Turbine,NG,ST,1,1951,11,2010, , ,43.6728,-94.7075
9417,Interstate Power and Light Co,1888,Fox Lake,Map,Map,MN,Martin,MISO,Electric Utility,4,,28.8,18.8,22.6,Petroleum Liquids,DFO,GT,5,1974,11,2010, , ,43.6728,-94.7075
40577,"American Mun Power-Ohio, Inc",7286,Richard Gorsuch,Map,Map,OH,Washington,PJM,Electric Utility,1,,50,50,50,Conventional Steam Coal,BIT,ST,9,1988,11,2010, , ,39.3664,-81.5211
40577,"American Mun Power-Ohio, Inc",7286,Richard Gorsuch,Map,Map,OH,Washington,PJM,Electric Utility,2,,50,50,50,Conventional Steam Coal,BIT,ST,9,1988,11,2010, , ,39.3664,-81.5211
40577,"American Mun Power-Ohio, Inc",7286,Richard Gorsuch,Map,Map,OH,Washington,PJM,Electric Utility,3,,50,50,50,Conventional Steam Coal,BIT,ST,9,1988,11,2010, , ,39.3664,-81.5211
40577,"American Mun Power-Ohio, Inc",7286,Richard Gorsuch,Map,Map,OH,Washington,PJM,Electric Utility,4,,50,50,50,Conventional Steam Coal,BIT,ST,9,1988,11,2010, , ,39.3664,-81.5211
