Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
9417,Interstate Power and Light Co,7706,Agency GT,Map,Map,IA,Des Moines,MISO,Electric Utility,1,,19.7,15.8,18.7,Natural Gas Fired Combustion Turbine,NG,GT,1,1992,11,2010, , ,40.816736,-91.14667
9417,Interstate Power and Light Co,7706,Agency GT,Map,Map,IA,Des Moines,MISO,Electric Utility,2,,19.7,15.5,18.4,Natural Gas Fired Combustion Turbine,NG,GT,1,1990,11,2010, , ,40.816736,-91.14667
9417,Interstate Power and Light Co,7706,Agency GT,Map,Map,IA,Des Moines,MISO,Electric Utility,3,,19.7,12.2,14.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1990,11,2010, , ,40.816736,-91.14667
9417,Interstate Power and Light Co,7706,Agency GT,Map,Map,IA,Des Moines,MISO,Electric Utility,4,,19.7,16.6,19.6,Natural Gas Fired Combustion Turbine,NG,GT,1,1990,11,2010, , ,40.816736,-91.14667
57223,Sycamore Energy LLC,10387,Sycamore Energy LLC,Map,Map,CA,San Diego,CISO,IPP Non-CHP,2,,0.9,0.7,0.7,Landfill Gas,LFG,GT,12,1989,11,2010, , ,32.857709,-117.0288
3468,Chemical Lime Co,54245,Nelson Plant Generators,Map,Map,AZ,Yavapai,,Industrial Non-CHP,EXI2,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,7,1990,11,2010, , ,35.5186,-113.3108
50081,AE Operations LLC,54373,Southbridge Energy Center LLC,Map,Map,MA,Worcester,ISNE,Industrial CHP,ENG4,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,1,2001,11,2010, , ,42.0736,-72.0219
9765,John Deere Dubuque Works,54414,John Deere Dubuque Works,Map,Map,IA,Dubuque,MISO,Industrial Non-CHP,GEN2,,3.5,3.5,3.5,Conventional Steam Coal,BIT,ST,6,1949,11,2010, , ,42.5734,-90.6926
9765,John Deere Dubuque Works,54414,John Deere Dubuque Works,Map,Map,IA,Dubuque,MISO,Industrial Non-CHP,GEN4,,7.5,7.5,7.5,Conventional Steam Coal,BIT,ST,2,1964,11,2010, , ,42.5734,-90.6926
15434,Project Orange Associates LP,54425,Project Orange Associates LP,Map,Map,NY,Onondaga,,Commercial CHP,GT1,,49,48,49,Natural Gas Fired Combustion Turbine,NG,GT,6,1992,11,2010, , ,43.039722,-75.85639
15434,Project Orange Associates LP,54425,Project Orange Associates LP,Map,Map,NY,Onondaga,,Commercial CHP,GT2,,49,48,49,Natural Gas Fired Combustion Turbine,NG,GT,6,1992,11,2010, , ,43.039722,-75.85639
5892,Energy Systems North East LLC,54571,North East Cogeneration Plant,Map,Map,PA,Erie,,IPP CHP,GEN1,,34.8,36.5,38,Natural Gas Fired Combined Cycle,NG,CT,8,1992,11,2010, , ,42.226944,-78.1425
5892,Energy Systems North East LLC,54571,North East Cogeneration Plant,Map,Map,PA,Erie,,IPP CHP,GEN2,,34.8,32.5,34,Natural Gas Fired Combined Cycle,NG,CT,8,1992,11,2010, , ,42.226944,-78.1425
5892,Energy Systems North East LLC,54571,North East Cogeneration Plant,Map,Map,PA,Erie,,IPP CHP,GEN3,,18.6,10,12,Natural Gas Fired Combined Cycle,NG,CA,11,1992,11,2010, , ,42.226944,-78.1425
56081,Southeastern Chester County Refuse Auth,56873,SECCRA Community Landfill,Map,Map,PA,Chester,PJM,Commercial Non-CHP,2,,1.1,1.1,1.1,Landfill Gas,LFG,IC,10,2008,11,2010, , ,39.8639,-75.8428
9418,City of Iola - (KS),1291,Iola,Map,Map,KS,Allen,SWPP,Electric Utility,4,,3.5,4.3,4.3,Natural Gas Steam Turbine,NG,ST,88,1949,10,2010, , ,37.923076,-95.42557
9418,City of Iola - (KS),1291,Iola,Map,Map,KS,Allen,SWPP,Electric Utility,5,,5,5.3,5.3,Natural Gas Steam Turbine,NG,ST,88,1957,10,2010, , ,37.923076,-95.42557
4254,Consumers Energy Co - (MI),1706,Gaylord - Consumers,Map,Map,MI,Otsego,MISO,Electric Utility,5,,16,14,17,Natural Gas Fired Combustion Turbine,NG,GT,4,1968,10,2010, , ,45.0306,-84.7039
20910,Wolverine Power Supply Coop,1873,Tower,Map,Map,MI,Cheboygan,MISO,Electric Utility,2,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,1,1948,10,2010, , ,45.36282,-84.29497
20910,Wolverine Power Supply Coop,1873,Tower,Map,Map,MI,Cheboygan,MISO,Electric Utility,3,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,1,1951,10,2010, , ,45.36282,-84.29497
20910,Wolverine Power Supply Coop,1873,Tower,Map,Map,MI,Cheboygan,MISO,Electric Utility,IC1,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,1,1948,10,2010, , ,45.36282,-84.29497
17833,City Utilities of Springfield - (MO),2162,Main Street (MO),Map,Map,MO,Greene,MISO,Electric Utility,1,,15.3,12,12,Petroleum Liquids,DFO,GT,1,1968,10,2010, , ,37.2094,-93.2967
19150,Trenton Municipal Utilities - (MO),2163,Trenton Diesel,Map,Map,MO,Grundy,SWPP,Electric Utility,6,,1.3,1.2,1.3,Petroleum Liquids,DFO,IC,88,1958,10,2010, , ,40.0661,-93.6042
12119,McGrath Light & Power Co,6555,McGrath,Map,Map,AK,Yukon Koyukuk,,Electric Utility,3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,8,1979,10,2010, , ,62.95699,-155.595
12119,McGrath Light & Power Co,6555,McGrath,Map,Map,AK,Yukon Koyukuk,,Electric Utility,4,,0.2,0.1,0.2,Petroleum Liquids,DFO,IC,8,1979,10,2010, , ,62.95699,-155.595
12119,McGrath Light & Power Co,6555,McGrath,Map,Map,AK,Yukon Koyukuk,,Electric Utility,5,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,8,1979,10,2010, , ,62.95699,-155.595
5543,E I DuPont De Nemours & Co,10797,Old Hickory Plant,Map,Map,TN,Davidson,TVA,Industrial CHP,IG,,1,1,1,Natural Gas Steam Turbine,NG,ST,1,1993,10,2010, , ,36.2756,-86.6644
15359,Primary Childrens Medical Ctr,52119,Primary Childrens Medical Center,Map,Map,UT,Salt Lake,,Commercial CHP,CG01,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,4,1990,10,2010, , ,40.771111,-111.8392
15359,Primary Childrens Medical Ctr,52119,Primary Childrens Medical Center,Map,Map,UT,Salt Lake,,Commercial CHP,CG02,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,4,1990,10,2010, , ,40.771111,-111.8392
15359,Primary Childrens Medical Ctr,52119,Primary Childrens Medical Center,Map,Map,UT,Salt Lake,,Commercial CHP,CG03,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,8,1991,10,2010, , ,40.771111,-111.8392
12830,Moll Industries Inc,55546,Moll Industries Seagrove Division,Map,Map,NC,Randolph,,Industrial Non-CHP,GEN1,,1.1,1,1,Petroleum Liquids,DFO,IC,10,1994,10,2010, , ,35.565,-78.20639
12830,Moll Industries Inc,55546,Moll Industries Seagrove Division,Map,Map,NC,Randolph,,Industrial Non-CHP,GEN2,,1.3,1.1,1.4,Petroleum Liquids,DFO,IC,10,1994,10,2010, , ,35.565,-78.20639
14328,Pacific Gas & Electric Co.,246,Humboldt Bay,Map,Map,CA,Humboldt,CISO,Electric Utility,ST1,,51.2,52,52,Natural Gas Steam Turbine,NG,ST,12,1956,9,2010, , ,40.7415,-124.2103
14328,Pacific Gas & Electric Co.,246,Humboldt Bay,Map,Map,CA,Humboldt,CISO,Electric Utility,ST2,,51.2,53,53,Natural Gas Steam Turbine,NG,ST,12,1958,9,2010, , ,40.7415,-124.2103
9216,Imperial Irrigation District,389,El Centro Hybrid,Map,Map,CA,Imperial,IID,Electric Utility,3,,50,42,42,Natural Gas Steam Turbine,NG,ST,11,1957,9,2010, , ,32.802222,-115.54
13756,Northern Indiana Pub Serv Co,996,Dean H Mitchell,Map,Map,IN,Lake,MISO,Electric Utility,11,,127.5,110,110,Conventional Steam Coal,SUB,ST,5,1970,9,2010, , ,41.6392,-87.4069
13756,Northern Indiana Pub Serv Co,996,Dean H Mitchell,Map,Map,IN,Lake,MISO,Electric Utility,4,,138.1,125,125,Natural Gas Steam Turbine,NG,ST,12,1956,9,2010, , ,41.6392,-87.4069
13756,Northern Indiana Pub Serv Co,996,Dean H Mitchell,Map,Map,IN,Lake,MISO,Electric Utility,5,,128,125,125,Conventional Steam Coal,SUB,ST,5,1959,9,2010, , ,41.6392,-87.4069
13756,Northern Indiana Pub Serv Co,996,Dean H Mitchell,Map,Map,IN,Lake,MISO,Electric Utility,6,,128,125,125,Conventional Steam Coal,SUB,ST,9,1959,9,2010, , ,41.6392,-87.4069
13756,Northern Indiana Pub Serv Co,997,Michigan City,Map,Map,IN,LaPorte,MISO,Electric Utility,2,,70,60,60,Natural Gas Steam Turbine,NG,ST,11,1950,9,2010, , ,41.7208,-86.9086
13756,Northern Indiana Pub Serv Co,997,Michigan City,Map,Map,IN,LaPorte,MISO,Electric Utility,3,,70,60,60,Natural Gas Steam Turbine,NG,ST,10,1951,9,2010, , ,41.7208,-86.9086
13478,"Entergy New Orleans, LLC",1407,A B Paterson,Map,Map,LA,Orleans,MISO,Electric Utility,3,,51.7,40,56,Natural Gas Steam Turbine,NG,ST,4,1950,9,2010, , ,30.015833,-90.02556
13478,"Entergy New Orleans, LLC",1407,A B Paterson,Map,Map,LA,Orleans,MISO,Electric Utility,4,,81.2,72,72,Natural Gas Steam Turbine,NG,ST,12,1954,9,2010, , ,30.015833,-90.02556
13478,"Entergy New Orleans, LLC",1407,A B Paterson,Map,Map,LA,Orleans,MISO,Electric Utility,5,,16,11,16,Petroleum Liquids,DFO,GT,9,1967,9,2010, , ,30.015833,-90.02556
14328,Pacific Gas & Electric Co.,6212,Mobile GT,Map,Map,CA,Humboldt,CISO,Electric Utility,2,,13.3,15,15,Petroleum Liquids,DFO,GT,8,1975,9,2010, , ,40.741389,-124.2103
14328,Pacific Gas & Electric Co.,6212,Mobile GT,Map,Map,CA,Humboldt,CISO,Electric Utility,3,,13.3,15,15,Petroleum Liquids,DFO,GT,6,1976,9,2010, , ,40.741389,-124.2103
26616,North Slope Borough Power & Light,7487,NSB Anaktuvuk Pass,Map,Map,AK,North Slope,,Electric Utility,4,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,9,1994,9,2010, , ,68.13795,-151.741
7014,San Marcos Energy LLC,10386,San Marcos Energy,Map,Map,CA,San Diego,,IPP Non-CHP,1,,0.9,0.7,0.7,Landfill Gas,LFG,GT,5,1990,9,2010, , ,33.0947,-117.0294
7014,San Marcos Energy LLC,10386,San Marcos Energy,Map,Map,CA,San Diego,,IPP Non-CHP,2,,0.9,0.7,0.7,Landfill Gas,LFG,GT,5,1990,9,2010, , ,33.0947,-117.0294
21020,Wythe Park Power Inc,54047,Wythe Park Power 3 Richmond Plant,Map,Map,VA,Richmond City,PJM,IPP Non-CHP,EXIS,,3,3,3,Petroleum Liquids,DFO,IC,7,1991,9,2010, , ,37.4706,-77.4264
1687,Bio-Energy Partners,55925,Ridgeview,Map,Map,WI,Manitowoc,MISO,IPP Non-CHP,GEN10,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,2006,9,2010, , ,44.175007,-87.82852
19150,Trenton Municipal Utilities - (MO),2163,Trenton Diesel,Map,Map,MO,Grundy,SWPP,Electric Utility,7,,1,0.9,0.9,Petroleum Liquids,DFO,IC,88,1966,8,2010, , ,40.0661,-93.6042
6526,FirstEnergy Generation Corp,2857,FirstEnergy Edgewater,Map,Map,OH,Lorain,PJM,IPP Non-CHP,CTA,,28.8,19,24,Petroleum Liquids,DFO,GT,5,1973,8,2010, , ,41.468056,-82.18694
6526,FirstEnergy Generation Corp,2857,FirstEnergy Edgewater,Map,Map,OH,Lorain,PJM,IPP Non-CHP,CTB,,28.8,19,24,Petroleum Liquids,DFO,GT,5,1973,8,2010, , ,41.468056,-82.18694
4202,Phillips 66-Ponca City Refinery,52188,Ponca City Refinery,Map,Map,OK,Kay,SWPP,Industrial CHP,G1,,4,3,3,Other Gases,OG,ST,9,1947,8,2010, , ,36.688,-97.088
4202,Phillips 66-Ponca City Refinery,52188,Ponca City Refinery,Map,Map,OK,Kay,SWPP,Industrial CHP,G2,,4,3,3,Other Gases,OG,ST,9,1947,8,2010, , ,36.688,-97.088
19685,Valero Refining Co,10203,Valero Refinery Corpus Christi East,Map,Map,TX,Nueces,ERCO,Industrial CHP,GEN1,,20,17,20,Natural Gas Fired Combustion Turbine,NG,GT,9,1984,7,2010, , ,27.8114,-97.4442
19685,Valero Refining Co,10203,Valero Refinery Corpus Christi East,Map,Map,TX,Nueces,ERCO,Industrial CHP,GEN2,,20,17,20,Natural Gas Fired Combustion Turbine,NG,GT,10,1984,7,2010, , ,27.8114,-97.4442
57223,Sycamore Energy LLC,10387,Sycamore Energy LLC,Map,Map,CA,San Diego,CISO,IPP Non-CHP,1,,0.9,0.7,0.7,Landfill Gas,LFG,GT,12,1989,7,2010, , ,32.857709,-117.0288
49731,Chevron Business & Real Estate Services,52080,Concord Cogen,Map,Map,CA,Contra Costa,,Commercial CHP,1606,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,6,1988,7,2010, , ,37.9725,-122.0583
164,AERA Energy LLC,55185,Aera South Belridge Cogen Facility,Map,Map,CA,Kern,CISO,Industrial CHP,GENA,,3,2.7,3,Natural Gas Fired Combustion Turbine,NG,GT,9,1989,7,2010, , ,35.4292,-119.6864
164,AERA Energy LLC,55185,Aera South Belridge Cogen Facility,Map,Map,CA,Kern,CISO,Industrial CHP,GENB,,3,2.7,3,Natural Gas Fired Combustion Turbine,NG,GT,9,1989,7,2010, , ,35.4292,-119.6864
164,AERA Energy LLC,55185,Aera South Belridge Cogen Facility,Map,Map,CA,Kern,CISO,Industrial CHP,GENC,,3,2.7,3,Natural Gas Fired Combustion Turbine,NG,GT,9,1989,7,2010, , ,35.4292,-119.6864
6452,Florida Power & Light Co,609,Cape Canaveral,Map,Map,FL,Brevard,FPL,Electric Utility,1,,402,396,398,Petroleum Liquids,RFO,ST,4,1965,6,2010, , ,28.4698,-80.7644
6452,Florida Power & Light Co,609,Cape Canaveral,Map,Map,FL,Brevard,FPL,Electric Utility,2,,402,396,398,Petroleum Liquids,RFO,ST,5,1969,6,2010, , ,28.4698,-80.7644
17320,Sleepy Eye Public Utility Comm,2011,Sleepy Eye,Map,Map,MN,Brown,MISO,Electric Utility,3,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,7,1961,6,2010, , ,44.298116,-94.72519
19856,City of Vineland - (NJ),2434,Howard Down,Map,Map,NJ,Cumberland,PJM,Electric Utility,9,,16.5,17,17,Petroleum Liquids,RFO,ST,12,1960,6,2010, , ,39.4889,-75.0347
14624,PUD No 2 of Grant County,3888,Wanapum,Map,Map,WA,Grant,GCPD,Electric Utility,7,,103.8,103.8,103.8,Conventional Hydroelectric,WAT,HY,11,1963,6,2010, , ,46.8731,-119.9703
11624,Town of Marblehead - (MA),6585,Commercial Street,Map,Map,MA,Essex,ISNE,Electric Utility,2,,1.1,1,1,Petroleum Liquids,DFO,IC,11,1975,6,2010, , ,42.495833,-70.85472
15500,Puget Sound Energy Inc,7867,Snoqualmie 2,Map,Map,WA,King,PSEI,Electric Utility,6,,9.8,13.9,13.9,Conventional Hydroelectric,WAT,HY,1,1910,6,2010, , ,47.5445,-121.8414
991,Air Products & Chemicals Inc,10639,New Orleans,Map,Map,LA,Orleans,MISO,Industrial CHP,GEN2,,7.8,4,4,Natural Gas Steam Turbine,NG,ST,6,1995,6,2010, , ,30,-90
9348,International Paper,52152,International Paper Franklin Mill,Map,Map,VA,Isle of Wight,PJM,Industrial CHP,GEN1,,5,5,5,Wood/Wood Waste Biomass,BLQ,ST,11,1937,6,2010, , ,36.6803,-76.9128
9348,International Paper,52152,International Paper Franklin Mill,Map,Map,VA,Isle of Wight,PJM,Industrial CHP,GEN2,,3.7,3.7,3.7,Wood/Wood Waste Biomass,BLQ,ST,11,1937,6,2010, , ,36.6803,-76.9128
9348,International Paper,52152,International Paper Franklin Mill,Map,Map,VA,Isle of Wight,PJM,Industrial CHP,GEN3,,2.5,2.5,2.5,Wood/Wood Waste Biomass,BLQ,ST,1,1942,6,2010, , ,36.6803,-76.9128
9348,International Paper,52152,International Paper Franklin Mill,Map,Map,VA,Isle of Wight,PJM,Industrial CHP,GEN6,,9.3,9.3,9.3,Wood/Wood Waste Biomass,BLQ,ST,11,1950,6,2010, , ,36.6803,-76.9128
9348,International Paper,52152,International Paper Franklin Mill,Map,Map,VA,Isle of Wight,PJM,Industrial CHP,GEN7,,15.6,15.6,15.6,Wood/Wood Waste Biomass,BLQ,ST,3,1958,6,2010, , ,36.6803,-76.9128
9348,International Paper,52152,International Paper Franklin Mill,Map,Map,VA,Isle of Wight,PJM,Industrial CHP,GEN8,,27.5,27.5,27.5,Wood/Wood Waste Biomass,BLQ,ST,3,1970,6,2010, , ,36.6803,-76.9128
25049,Gas Recovery Systems Inc,55585,Randolph Electric,Map,Map,MA,Norfolk,ISNE,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,2,2000,6,2010, , ,42.1806,-71.08
25049,Gas Recovery Systems Inc,55585,Randolph Electric,Map,Map,MA,Norfolk,ISNE,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,2,2000,6,2010, , ,42.1806,-71.08
25049,Gas Recovery Systems Inc,55585,Randolph Electric,Map,Map,MA,Norfolk,ISNE,IPP Non-CHP,3,,1,0.9,0.9,Landfill Gas,LFG,IC,2,2000,6,2010, , ,42.1806,-71.08
25049,Gas Recovery Systems Inc,55586,Halifax Electric,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,4,1997,6,2010, , ,41.9992,-70.8519
25049,Gas Recovery Systems Inc,55586,Halifax Electric,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,4,1997,6,2010, , ,41.9992,-70.8519
25049,Gas Recovery Systems Inc,55586,Halifax Electric,Map,Map,MA,Plymouth,ISNE,IPP Non-CHP,3,,1,0.9,0.9,Landfill Gas,LFG,IC,4,1997,6,2010, , ,41.9992,-70.8519
7140,Georgia Power Co,701,Barnett Shoals,Map,Map,GA,Oconee,SOCO,Electric Utility,1,,0.7,0.2,0.2,Conventional Hydroelectric,WAT,HY,12,1910,5,2010, , ,33.839475,-83.30972
7140,Georgia Power Co,701,Barnett Shoals,Map,Map,GA,Oconee,SOCO,Electric Utility,2,,0.7,0.2,0.2,Conventional Hydroelectric,WAT,HY,12,1910,5,2010, , ,33.839475,-83.30972
7140,Georgia Power Co,701,Barnett Shoals,Map,Map,GA,Oconee,SOCO,Electric Utility,3,,0.7,0.2,0.2,Conventional Hydroelectric,WAT,HY,12,1910,5,2010, , ,33.839475,-83.30972
7140,Georgia Power Co,701,Barnett Shoals,Map,Map,GA,Oconee,SOCO,Electric Utility,4,,0.7,0.2,0.2,Conventional Hydroelectric,WAT,HY,12,1910,5,2010, , ,33.839475,-83.30972
2287,City of Brooklyn - (IA),1128,Brooklyn,Map,Map,IA,Poweshiek,MISO,Electric Utility,4,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,6,1955,5,2010, , ,41.7278,-92.4479
40548,Unalakleet Valley Elec Coop,6299,Unalakleet,Map,Map,AK,Nome,,Electric Utility,1,,0.4,0.3,0.3,Petroleum Liquids,DFO,IC,10,1965,5,2010, , ,63.876789,-160.7904
40548,Unalakleet Valley Elec Coop,6299,Unalakleet,Map,Map,AK,Nome,,Electric Utility,2,,0.4,0.5,0.5,Petroleum Liquids,DFO,IC,5,1982,5,2010, , ,63.876789,-160.7904
40548,Unalakleet Valley Elec Coop,6299,Unalakleet,Map,Map,AK,Nome,,Electric Utility,3,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,3,1983,5,2010, , ,63.876789,-160.7904
40548,Unalakleet Valley Elec Coop,6299,Unalakleet,Map,Map,AK,Nome,,Electric Utility,4,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,3,1983,5,2010, , ,63.876789,-160.7904
2868,Calpine Monterey Cogen Inc,50968,Watsonville Power Plant,Map,Map,CA,SANTA CRUZ,,IPP CHP,GEN1,,26.8,22,23,Natural Gas Fired Combined Cycle,NG,CT,4,1990,5,2010, , ,36.911111,-121.7669
2868,Calpine Monterey Cogen Inc,50968,Watsonville Power Plant,Map,Map,CA,SANTA CRUZ,,IPP CHP,GEN2,,8,6.9,7.3,Natural Gas Fired Combined Cycle,NG,CA,5,1990,5,2010, , ,36.911111,-121.7669
55923,Planergy Ramsey Methane LLC,56672,Planergy Ramsey Methane LLC,,,MN,ANOKA,,IPP Non-CHP,1,,1.6,1.6,1.6,Landfill Gas,LFG,IC,1,2007,5,2010, , , , 
5107,City of Detroit - (MI),1822,Mistersky,Map,Map,MI,Wayne,MISO,Electric Utility,5,,44,44,44,Natural Gas Steam Turbine,NG,ST,8,1950,4,2010, , ,42.3039,-83.0903
15500,Puget Sound Energy Inc,3860,Snoqualmie,Map,Map,WA,King,PSEI,Electric Utility,5,,5.6,6.5,6.5,Conventional Hydroelectric,WAT,HY,12,1905,4,2010, , ,47.54011,-121.837
20856,Wisconsin Power & Light Co,4048,Blackhawk,Map,Map,WI,Rock,MISO,Electric Utility,3,,25,26.5,25,Natural Gas Steam Turbine,NG,ST,1,1946,4,2010, , ,42.50654,-89.03218
20856,Wisconsin Power & Light Co,4048,Blackhawk,Map,Map,WI,Rock,MISO,Electric Utility,4,,25,24.3,25,Natural Gas Steam Turbine,NG,ST,1,1948,4,2010, , ,42.50654,-89.03218
20856,Wisconsin Power & Light Co,4057,Rock River,Map,Map,WI,Rock,MISO,Electric Utility,1,,75,72.9,75,Natural Gas Steam Turbine,NG,ST,1,1954,4,2010, , ,42.583094,-89.02592
20856,Wisconsin Power & Light Co,4057,Rock River,Map,Map,WI,Rock,MISO,Electric Utility,2,,75,76.7,75,Natural Gas Steam Turbine,NG,ST,9,1955,4,2010, , ,42.583094,-89.02592
3103,Cargill Inc,10729,Cargill Corn Wet Milling Plant,Map,Map,TN,Shelby,TVA,Industrial CHP,GEN2,,4.8,4.3,4.3,Natural Gas Fired Combustion Turbine,NG,GT,1,1991,4,2010, , ,35.082107,-90.13478
22809,Armstrong World Industries Inc,50096,Hartco Flooring,Map,Map,TN,Scott,,Industrial CHP,4915,,1.2,1,1.1,Wood/Wood Waste Biomass,WDS,ST,11,1980,4,2010, , ,36.503889,-83.485
22809,Armstrong World Industries Inc,50096,Hartco Flooring,Map,Map,TN,Scott,,Industrial CHP,5102,,1.2,1,1.1,Wood/Wood Waste Biomass,WDS,ST,1,1986,4,2010, , ,36.503889,-83.485
2371,Brown University,51029,Brown University Central Heating,Map,Map,RI,Providence,,Commercial CHP,EMG1,,3.2,3,3.2,Natural Gas Steam Turbine,NG,ST,11,1982,4,2010, , ,41.8214,-72.5917
19547,Hawaiian Electric Co Inc,56330,Ewa Nui Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,2005,4,2010, , ,21.3756,-158.0478
19547,Hawaiian Electric Co Inc,56330,Ewa Nui Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,2005,4,2010, , ,21.3756,-158.0478
19547,Hawaiian Electric Co Inc,56330,Ewa Nui Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,2005,4,2010, , ,21.3756,-158.0478
19547,Hawaiian Electric Co Inc,56330,Ewa Nui Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG4,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,5,2007,4,2010, , ,21.3756,-158.0478
19547,Hawaiian Electric Co Inc,56330,Ewa Nui Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG5,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,5,2007,4,2010, , ,21.3756,-158.0478
19547,Hawaiian Electric Co Inc,56330,Ewa Nui Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG6,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,5,2007,4,2010, , ,21.3756,-158.0478
19547,Hawaiian Electric Co Inc,56331,Iwilei Tank Farm DG,Map,Map,HI,Honolulu,,Electric Utility,DG1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2005,4,2010, , ,21.3169,-157.8764
19547,Hawaiian Electric Co Inc,56331,Iwilei Tank Farm DG,Map,Map,HI,Honolulu,,Electric Utility,DG2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2005,4,2010, , ,21.3169,-157.8764
19547,Hawaiian Electric Co Inc,56331,Iwilei Tank Farm DG,Map,Map,HI,Honolulu,,Electric Utility,DG3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2005,4,2010, , ,21.3169,-157.8764
19547,Hawaiian Electric Co Inc,56332,Helemano Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2005,4,2010, , ,21.5292,-158.0458
19547,Hawaiian Electric Co Inc,56332,Helemano Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2005,4,2010, , ,21.5292,-158.0458
19547,Hawaiian Electric Co Inc,56332,Helemano Substation DG,Map,Map,HI,Honolulu,,Electric Utility,DG3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2005,4,2010, , ,21.5292,-158.0458
19547,Hawaiian Electric Co Inc,56514,Kalaeoloa Pole Yard DG,Map,Map,HI,Honolulu,,Electric Utility,DG1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,12,2006,4,2010, , ,21.3014,-158.0958
19547,Hawaiian Electric Co Inc,56514,Kalaeoloa Pole Yard DG,Map,Map,HI,Honolulu,,Electric Utility,DG2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,12,2006,4,2010, , ,21.3014,-158.0958
19547,Hawaiian Electric Co Inc,56514,Kalaeoloa Pole Yard DG,Map,Map,HI,Honolulu,,Electric Utility,DG3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,12,2006,4,2010, , ,21.3014,-158.0958
19547,Hawaiian Electric Co Inc,56515,CEIP Substation Distributed Generation,Map,Map,HI,Honolulu,,Electric Utility,DG1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2006,4,2010, , ,21.3278,-158.0964
19547,Hawaiian Electric Co Inc,56515,CEIP Substation Distributed Generation,Map,Map,HI,Honolulu,,Electric Utility,DG2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2006,4,2010, , ,21.3278,-158.0964
19547,Hawaiian Electric Co Inc,56515,CEIP Substation Distributed Generation,Map,Map,HI,Honolulu,,Electric Utility,DG3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,11,2006,4,2010, , ,21.3278,-158.0964
17874,City of St George,7767,Bloomington Power Plant,Map,Map,UT,Washington,PACE,Electric Utility,7,,1.7,1.5,1.5,Petroleum Liquids,DFO,IC,3,1999,3,2010, , ,37.041997,-113.6267
16719,S D Warren Co,50438,S D Warren Muskegon,Map,Map,MI,MUSKEGON,,Industrial CHP,GEN2,,3.5,3.5,3.5,Conventional Steam Coal,BIT,ST,1,1938,3,2010, , ,43.215,-86.304
16719,S D Warren Co,50438,S D Warren Muskegon,Map,Map,MI,MUSKEGON,,Industrial CHP,GEN4,,19.1,16.5,16.5,Conventional Steam Coal,BIT,ST,1,1968,3,2010, , ,43.215,-86.304
16719,S D Warren Co,50438,S D Warren Muskegon,Map,Map,MI,MUSKEGON,,Industrial CHP,GEN5,,28.3,17.3,17.3,Conventional Steam Coal,BIT,ST,4,1989,3,2010, , ,43.215,-86.304
2512,Bunge Milling Inc,51000,Bunge Milling Cogen,Map,Map,IL,Vermilion,,Industrial CHP,GEN1,,20,17.6,17.6,Conventional Steam Coal,BIT,ST,11,1989,3,2010, , ,40.127,-87.623
56552,The Dow Chemical Company,54001,Pittsburg Power Plant,Map,Map,CA,Contra Costa,,Industrial CHP,GEN1,,20.8,16.5,18,Natural Gas Fired Combustion Turbine,NG,GT,1,1966,3,2010, , ,38.026111,-120.15
56552,The Dow Chemical Company,54001,Pittsburg Power Plant,Map,Map,CA,Contra Costa,,Industrial CHP,GEN2,,26.6,22,24.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1966,3,2010, , ,38.026111,-120.15
56552,The Dow Chemical Company,54001,Pittsburg Power Plant,Map,Map,CA,Contra Costa,,Industrial CHP,GEN3,,26.6,22,24.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1966,3,2010, , ,38.026111,-120.15
21116,YKK USA Inc,54566,YKK USA Chestney,Map,Map,GA,Bibb,SOCO,Industrial Non-CHP,GEN1,,1.6,1.5,1.5,Petroleum Liquids,DFO,IC,5,1993,3,2010, , ,32.8061,-83.5456
21116,YKK USA Inc,54566,YKK USA Chestney,Map,Map,GA,Bibb,SOCO,Industrial Non-CHP,GEN2,,1.7,1.5,1.5,Petroleum Liquids,DFO,IC,5,1994,3,2010, , ,32.8061,-83.5456
21116,YKK USA Inc,54566,YKK USA Chestney,Map,Map,GA,Bibb,SOCO,Industrial Non-CHP,GEN3,,1.7,1.7,1.6,Petroleum Liquids,DFO,IC,8,1995,3,2010, , ,32.8061,-83.5456
38021,Piedmont Athens Regional Medical Center,55319,Athens Regional Medical Center,Map,Map,GA,Clarke,SOCO,Commercial Non-CHP,CU1,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,1,1979,3,2010, , ,33.9625,-83.3981
15296,New York Power Authority,2491,Charles Poletti,Map,Map,NY,Queens,NYIS,Electric Utility,6,,883,847,831,Petroleum Liquids,RFO,ST,3,1977,2,2010, , ,40.776389,-73.91083
14354,PacifiCorp,6482,Cline Falls,Map,Map,OR,Deschutes,PACW,Electric Utility,1,,1,1.1,1.1,Conventional Hydroelectric,WAT,HY,5,1943,2,2010, , ,44.2778,-121.2564
11079,Little Rock Water Reclamation Authority,10050,Fourche Creek Wastewater,Map,Map,AR,Pulaski,MISO,Commercial CHP,1,,0.5,0.5,0.5,Other Waste Biomass,OBG,IC,7,1983,2,2010, , ,34.6968,-92.165
21148,Zapco Energy Tactics Corp,50788,Lafayette Energy Partners LP,Map,Map,NJ,Sussex,PJM,IPP Non-CHP,HA1,,0.6,0.5,0.5,Landfill Gas,LFG,IC,7,1990,2,2010, , ,41.175,-74.7631
21148,Zapco Energy Tactics Corp,50788,Lafayette Energy Partners LP,Map,Map,NJ,Sussex,PJM,IPP Non-CHP,HA2,,0.6,0.5,0.5,Landfill Gas,LFG,IC,7,1990,2,2010, , ,41.175,-74.7631
29820,Smurfit-Stone Corp MI Plant,50812,Stone Container Ontonagon Mill,Map,Map,MI,Ontonagon,,Industrial CHP,GEN1,,15.6,11.6,11,Conventional Steam Coal,BIT,ST,5,1966,2,2010, , ,46.8705,-89.328
56097,Gramercy Holdings I LLC,50846,Gramercy Holdings LLC,Map,Map,LA,St James,MISO,Industrial CHP,GT2,,16,15,17,Natural Gas Fired Combustion Turbine,NG,GT,4,1969,2,2010, , ,30.054,-90.6693
54843,WM Illinois Renewable Energy LLC,55014,Greene Valley Gas Recovery,Map,Map,IL,DuPage,PJM,IPP Non-CHP,GEN3,,3.3,2.9,3.3,Landfill Gas,LFG,GT,3,1998,2,2010, , ,41.73379,-88.08491
3522,Chugach Electric Assn Inc,75,Hank Nikkels Plant 1,Map,Map,AK,Anchorage,,Electric Utility,D1,,1.1,1.2,1.2,Petroleum Liquids,DFO,IC,0,1956,1,2010, , ,61.2221,-149.8661
3522,Chugach Electric Assn Inc,75,Hank Nikkels Plant 1,Map,Map,AK,Anchorage,,Electric Utility,D2,,1.1,1.4,1.4,Petroleum Liquids,DFO,IC,0,1947,1,2010, , ,61.2221,-149.8661
15466,Public Service Co of Colorado,478,Zuni,Map,Map,CO,Denver,PSCO,Electric Utility,1,,40.2,26,26,Natural Gas Steam Turbine,NG,ST,0,1948,1,2010, , ,39.737348,-105.017
9732,City of Jetmore,1292,Jetmore,Map,Map,KS,Hodgeman,SWPP,Electric Utility,3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,1946,1,2010, , ,38.080332,-99.89359
9732,City of Jetmore,1292,Jetmore,Map,Map,KS,Hodgeman,SWPP,Electric Utility,4,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,1,1964,1,2010, , ,38.080332,-99.89359
20880,City of Wisner,2316,Wisner,Map,Map,NE,Cuming,SWPP,Electric Utility,1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,88,1954,1,2010, , ,41.988069,-96.91599
20880,City of Wisner,2316,Wisner,Map,Map,NE,Cuming,SWPP,Electric Utility,2,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,88,1947,1,2010, , ,41.988069,-96.91599
15698,Raton Public Service Company,2468,Raton,Map,Map,NM,Colfax,PSCO,Electric Utility,5,,7.5,6.9,6.9,Conventional Steam Coal,BIT,ST,3,1961,1,2010, , ,36.892457,-104.4414
17845,City of Springville - (UT),3688,Bartholomew,Map,Map,UT,Utah,PACE,Electric Utility,1,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,10,1948,1,2010, ,0.8,40.167136,-111.4995
6369,Fishers Island Utility Co Inc,6575,Fishers Island,Map,Map,NY,Suffolk,,Electric Utility,4,,0.3,0,0,Petroleum Liquids,DFO,IC,8,1965,1,2010, , ,41.252222,-71.9825
6369,Fishers Island Utility Co Inc,6575,Fishers Island,Map,Map,NY,Suffolk,,Electric Utility,5,,0.7,0,0,Petroleum Liquids,DFO,IC,8,1957,1,2010, , ,41.252222,-71.9825
3252,Central Illinois Light Co,7384,Indian Trails Cogen 1,Map,Map,IL,Tazewell,,Industrial CHP,1,,21,10,10,Natural Gas Steam Turbine,NG,ST,6,1995,1,2010, , ,40.557686,-89.66699
50006,Invista,10793,Seaford Delaware Plant,Map,Map,DE,Sussex,PJM,Industrial CHP,GEN3,,10,9,9,Natural Gas Steam Turbine,NG,ST,1,1939,1,2010, , ,38.6311,-75.6261
56216,Multitrade Rabun Gap LLC,50201,"Multitrade Rabun Gap, LLC",Map,Map,GA,RABUN,SOCO,IPP Non-CHP,ST1,,4.1,4.1,4.1,Wood/Wood Waste Biomass,WDS,ST,1,1986,1,2010, , ,34.9536,-83.3786
54842,WM Renewable Energy LLC,50578,Stowe Power Production Plant,Map,Map,PA,Montgomery,PJM,IPP Non-CHP,GEN1,,3,2.9,3,Landfill Gas,LFG,GT,3,1989,1,2010, , ,40.27244,-75.67035
17427,Smurfit-Stone Container Corp,50814,Stone Container Missoula Mill,Map,Map,MT,Missoula,,Industrial CHP,GEN1,,7.5,7.5,7.5,Wood/Wood Waste Biomass,BLQ,ST,11,1960,1,2010, , ,46.959722,-113.7917
17427,Smurfit-Stone Container Corp,50814,Stone Container Missoula Mill,Map,Map,MT,Missoula,,Industrial CHP,GEN2,,3.3,3.3,3.3,Wood/Wood Waste Biomass,BLQ,ST,5,1990,1,2010, , ,46.959722,-113.7917
17427,Smurfit-Stone Container Corp,50814,Stone Container Missoula Mill,Map,Map,MT,Missoula,,Industrial CHP,GEN3,,6.5,6.5,6.5,Wood/Wood Waste Biomass,BLQ,ST,12,1980,1,2010, , ,46.959722,-113.7917
7209,The Gillette Company,54225,Gillette SBMC,Map,Map,MA,Suffolk,ISNE,Industrial CHP,TG1,,7.1,6.3,7.1,Natural Gas Steam Turbine,NG,ST,1,1972,1,2010, , ,42.3436,-71.0559
6564,Formosa Plastics Corp,54518,Formosa Plastics,Map,Map,LA,East Baton Rouge,MISO,Industrial CHP,GT1,,38.2,33,37,Natural Gas Fired Combustion Turbine,NG,GT,3,1985,1,2010, , ,30.4992,-91.1872
14030,Oklahoma State University,54779,Oklahoma State University,Map,Map,OK,Payne,SWPP,Commercial CHP,GEN3,,1.5,1.6,1.7,Natural Gas Steam Turbine,NG,ST,6,1950,1,2010, , ,36.1261,-97.07
56901,"AP Holdings Southaven, LLC",55219,Southaven Energy Facility,Map,Map,MS,DE SOTO,,IPP Non-CHP,3,,86,75,84,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,1,2010, , ,33.044722,-88.07167
56901,"AP Holdings Southaven, LLC",55219,Southaven Energy Facility,Map,Map,MS,DE SOTO,,IPP Non-CHP,4,,86,75,84,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,1,2010, , ,33.044722,-88.07167
56151,Dynegy South Bay LLC,310,Dynegy South Bay Power Plant,Map,Map,CA,San Diego,,IPP Non-CHP,3,,201.6,175,175,Natural Gas Steam Turbine,NG,ST,9,1964,12,2009, , ,32.6131,-117.0964
56151,Dynegy South Bay LLC,310,Dynegy South Bay Power Plant,Map,Map,CA,San Diego,,IPP Non-CHP,4,,240.3,222,222,Natural Gas Steam Turbine,NG,ST,12,1971,12,2009, , ,32.6131,-117.0964
9216,Imperial Irrigation District,383,Brawley,Map,Map,CA,Imperial,IID,Electric Utility,GT1,,11.5,9,11,Petroleum Liquids,DFO,GT,7,1962,12,2009, , ,32.968889,-115.5344
9216,Imperial Irrigation District,383,Brawley,Map,Map,CA,Imperial,IID,Electric Utility,GT2,,11.5,9,11,Petroleum Liquids,DFO,GT,8,1962,12,2009, , ,32.968889,-115.5344
6452,Florida Power & Light Co,621,Turkey Point,Map,Map,FL,Miami Dade,FPL,Electric Utility,IC1,,2.7,2.4,2.4,Petroleum Liquids,DFO,IC,4,1968,12,2009, , ,25.4356,-80.3308
6452,Florida Power & Light Co,621,Turkey Point,Map,Map,FL,Miami Dade,FPL,Electric Utility,IC2,,2.7,2.4,2.4,Petroleum Liquids,DFO,IC,4,1968,12,2009, , ,25.4356,-80.3308
6452,Florida Power & Light Co,621,Turkey Point,Map,Map,FL,Miami Dade,FPL,Electric Utility,IC3,,2.7,2.4,2.4,Petroleum Liquids,DFO,IC,4,1968,12,2009, , ,25.4356,-80.3308
6452,Florida Power & Light Co,621,Turkey Point,Map,Map,FL,Miami Dade,FPL,Electric Utility,IC4,,2.7,2.4,2.4,Petroleum Liquids,DFO,IC,4,1968,12,2009, , ,25.4356,-80.3308
6452,Florida Power & Light Co,621,Turkey Point,Map,Map,FL,Miami Dade,FPL,Electric Utility,IC5,,2.7,2.4,2.4,Petroleum Liquids,DFO,IC,4,1968,12,2009, , ,25.4356,-80.3308
40580,Southern Minnesota Mun P Agny,1973,Fairmont (MN),Map,Map,MN,Martin,MISO,Electric Utility,3,,5,4.9,0.1,Natural Gas Steam Turbine,NG,ST,88,1945,12,2009, , ,43.6579,-94.4647
40580,Southern Minnesota Mun P Agny,1973,Fairmont (MN),Map,Map,MN,Martin,MISO,Electric Utility,4,,5,5,3.2,Natural Gas Steam Turbine,NG,ST,88,1949,12,2009, , ,43.6579,-94.4647
40580,Southern Minnesota Mun P Agny,1973,Fairmont (MN),Map,Map,MN,Martin,MISO,Electric Utility,5,,12.5,7.8,0.1,Natural Gas Steam Turbine,NG,ST,88,1959,12,2009, , ,43.6579,-94.4647
22146,"GMMM Holdings 1, LLC",2526,GMMM Westover,Map,Map,NY,Broome,NYIS,IPP CHP,7,,43.8,43.7,43.7,Conventional Steam Coal,BIT,ST,9,1943,12,2009, , ,42.1117,-75.9747
25,Greenidge Generation Holdings LLC,2527,Greenidge Generation LLC,Map,Map,NY,Yates,NYIS,IPP Non-CHP,3,,50,52,48.9,Conventional Steam Coal,BIT,ST,4,1950,12,2009, , ,42.6789,-76.9483
56831,"Ponca, City of",2997,Ponca Diesel,Map,Map,OK,Kay,,Electric Utility,10,,2.5,1.9,1.9,Petroleum Liquids,DFO,IC,2,1964,12,2009, , ,36.719722,-96.91528
56831,"Ponca, City of",2997,Ponca Diesel,Map,Map,OK,Kay,,Electric Utility,4,,2.8,1.6,1.6,Natural Gas Internal Combustion Engine,NG,IC,5,1949,12,2009, , ,36.719722,-96.91528
56831,"Ponca, City of",2997,Ponca Diesel,Map,Map,OK,Kay,,Electric Utility,9,,7,5.1,5.1,Natural Gas Internal Combustion Engine,NG,IC,3,1956,12,2009, , ,36.719722,-96.91528
6035,"Constellation Power, Inc",3491,Handley,Map,Map,TX,Tarrant,ERCO,IPP Non-CHP,1,,43.7,42,43,Natural Gas Steam Turbine,NG,ST,4,1948,12,2009, , ,32.7283,-97.2192
6035,"Constellation Power, Inc",3491,Handley,Map,Map,TX,Tarrant,ERCO,IPP Non-CHP,2,,74.8,75,76,Natural Gas Steam Turbine,NG,ST,12,1950,12,2009, , ,32.7283,-97.2192
5529,City of Durant - (IA),6220,Durant,Map,Map,IA,Cedar,MISO,Electric Utility,4,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,88,1954,12,2009, , ,41.59976,-90.91195
5529,City of Durant - (IA),6220,Durant,Map,Map,IA,Cedar,MISO,Electric Utility,5,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,88,1958,12,2009, , ,41.59976,-90.91195
50079,Utility Board of Key West City,6584,Stock Island,Map,Map,FL,Monroe,FPL,Electric Utility,IC1,,2.5,1.5,1.5,Petroleum Liquids,DFO,IC,1,1965,12,2009, , ,24.563333,-81.7342
50079,Utility Board of Key West City,6584,Stock Island,Map,Map,FL,Monroe,FPL,Electric Utility,IC2,,2.5,1.5,1.5,Petroleum Liquids,DFO,IC,1,1965,12,2009, , ,24.563333,-81.7342
50079,Utility Board of Key West City,6584,Stock Island,Map,Map,FL,Monroe,FPL,Electric Utility,IC3,,2.5,1.5,1.5,Petroleum Liquids,DFO,IC,1,1965,12,2009, , ,24.563333,-81.7342
8776,City of Holyoke Gas and Electric Dept.,9864,Cabot Holyoke,Map,Map,MA,Hampden,ISNE,Electric Utility,9,,6,5.7,5.7,Natural Gas Steam Turbine,NG,ST,88,1941,12,2009, , ,42.2,-72.61
14966,Pharmacia Corp,10284,Pharmacia,Map,Map,NJ,Somerset,,Commercial CHP,TG-1,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,12,2009, , ,40.7125,-74.97028
14966,Pharmacia Corp,10284,Pharmacia,Map,Map,NJ,Somerset,,Commercial CHP,TG-2,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,12,2009, , ,40.7125,-74.97028
14966,Pharmacia Corp,10284,Pharmacia,Map,Map,NJ,Somerset,,Commercial CHP,TG-3,,0.8,0.8,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,12,2009, , ,40.7125,-74.97028
14966,Pharmacia Corp,10284,Pharmacia,Map,Map,NJ,Somerset,,Commercial CHP,TG-4,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,12,2009, , ,40.7125,-74.97028
14966,Pharmacia Corp,10284,Pharmacia,Map,Map,NJ,Somerset,,Commercial CHP,TG-5,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,12,2009, , ,40.7125,-74.97028
14966,Pharmacia Corp,10284,Pharmacia,Map,Map,NJ,Somerset,,Commercial CHP,TG-6,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,12,2009, , ,40.7125,-74.97028
12823,Montenay Charleston RRI,10344,Charleston Resource Recovery Facility,Map,Map,SC,Charleston,,Commercial CHP,101,,13,9.5,9.5,Municipal Solid Waste,MSW,ST,8,1989,12,2009, , ,32.843611,-79.95417
55731,CalTex Holdings LP,50253,CalTex Holdings LP,Map,Map,TX,Harris,,Industrial CHP,TG1,,33,30.7,31,Natural Gas Steam Turbine,NG,ST,1,1967,12,2009, , ,29.883056,-95.10861
55731,CalTex Holdings LP,50253,CalTex Holdings LP,Map,Map,TX,Harris,,Industrial CHP,TG4,,46.2,43,43.4,Natural Gas Steam Turbine,NG,ST,1,1974,12,2009, , ,29.883056,-95.10861
56389,Doyon Utilities - Ft. Wainwright,50308,Utility Plants Section,Map,Map,AK,Fairbanks North Star,,Electric Utility,GEN2,F401,2.5, , ,Conventional Steam Coal,SUB,ST,1,1945,12,2009, , ,64.825601,-147.6486
34691,Ormat Nevada Inc,50763,Steamboat 1,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE11,,1.2,0.9,1.1,Geothermal,GEO,BT,11,1986,12,2009, , ,39.3939,-119.7537
34691,Ormat Nevada Inc,50763,Steamboat 1,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE12,,1.2,0.9,1.1,Geothermal,GEO,BT,11,1986,12,2009, , ,39.3939,-119.7537
34691,Ormat Nevada Inc,50763,Steamboat 1,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE13,,1.2,0.9,1.1,Geothermal,GEO,BT,11,1986,12,2009, , ,39.3939,-119.7537
34691,Ormat Nevada Inc,50763,Steamboat 1,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE14,,1.2,0.9,1.1,Geothermal,GEO,BT,11,1986,12,2009, , ,39.3939,-119.7537
34691,Ormat Nevada Inc,50763,Steamboat 1,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE21,,1.2,0.9,1.1,Geothermal,GEO,BT,11,1986,12,2009, , ,39.3939,-119.7537
34691,Ormat Nevada Inc,50763,Steamboat 1,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE22,,1.2,0.9,1.1,Geothermal,GEO,BT,11,1986,12,2009, , ,39.3939,-119.7537
34691,Ormat Nevada Inc,50763,Steamboat 1,Map,Map,NV,Washoe,NEVP,IPP Non-CHP,OE23,,1.2,0.9,1.1,Geothermal,GEO,BT,11,1986,12,2009, , ,39.3939,-119.7537
2895,Calpine Newark LLC,50797,Newark Power Plant,Map,Map,NJ,Essex,,IPP Non-CHP,GEN1,,45.9,40.9,42,Natural Gas Fired Combined Cycle,NG,CT,11,1990,12,2009, , ,40.736389,-74.12861
2895,Calpine Newark LLC,50797,Newark Power Plant,Map,Map,NJ,Essex,,IPP Non-CHP,GEN2,,18.7,16.1,17.6,Natural Gas Fired Combined Cycle,NG,CA,11,1990,12,2009, , ,40.736389,-74.12861
11637,Marathon Electric Mfg Corp,50990,Marathon Electric,Map,Map,WI,Marathon,MISO,Industrial Non-CHP,P3-5,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,4,1997,12,2009, , ,44.9783,-89.6328
14359,Pacific Recovery Corp,52205,Salinas,Map,Map,CA,Monterey,,IPP Non-CHP,SAL1,,1.4,1.3,1.3,Landfill Gas,LFG,IC,12,1986,12,2009, , ,36.796388,-121.4489
14359,Pacific Recovery Corp,52206,Oxnard,Map,Map,CA,Ventura,,IPP Non-CHP,OXN1,,1.8,1.7,1.7,Landfill Gas,LFG,IC,12,1985,12,2009, , ,34.233333,-119.1944
14359,Pacific Recovery Corp,52206,Oxnard,Map,Map,CA,Ventura,,IPP Non-CHP,OXN2,,1.8,1.7,1.7,Landfill Gas,LFG,IC,12,1985,12,2009, , ,34.233333,-119.1944
14359,Pacific Recovery Corp,52206,Oxnard,Map,Map,CA,Ventura,,IPP Non-CHP,OXN3,,1.8,1.7,1.7,Landfill Gas,LFG,IC,11,1991,12,2009, , ,34.233333,-119.1944
9190,International Paper Co - Pine,54095,Pineville Mill,Map,Map,LA,Rapides,,Industrial CHP,GEN1,,25,22,28,Natural Gas Steam Turbine,NG,ST,8,1968,12,2009, , ,31.29,-92.34972
56108,Targa Pipeline Mid-Continent WestTex LLC,54459,Midkiff Plant,Map,Map,TX,Reagan,ERCO,Industrial Non-CHP,1,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,5,1990,12,2009, , ,31.645833,-101.7664
56108,Targa Pipeline Mid-Continent WestTex LLC,54459,Midkiff Plant,Map,Map,TX,Reagan,ERCO,Industrial Non-CHP,2,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,5,1990,12,2009, , ,31.645833,-101.7664
56108,Targa Pipeline Mid-Continent WestTex LLC,54459,Midkiff Plant,Map,Map,TX,Reagan,ERCO,Industrial Non-CHP,3,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,5,1990,12,2009, , ,31.645833,-101.7664
56138,Atlas Pipeline Mid Continent WestOK LLC,54702,Chaney Dell Plant,Map,Map,OK,Major,,Industrial Non-CHP,G-1A,,0.8,0.5,0.7,Natural Gas Fired Combustion Turbine,NG,GT,11,1970,12,2009, , ,36.431389,-98.24444
56138,Atlas Pipeline Mid Continent WestOK LLC,54702,Chaney Dell Plant,Map,Map,OK,Major,,Industrial Non-CHP,G-1B,,0.7,0.4,0.6,Natural Gas Fired Combustion Turbine,NG,GT,11,1970,12,2009, , ,36.431389,-98.24444
56138,Atlas Pipeline Mid Continent WestOK LLC,54702,Chaney Dell Plant,Map,Map,OK,Major,,Industrial Non-CHP,G-1C,,0.8,0.5,0.7,Natural Gas Fired Combustion Turbine,NG,GT,11,1970,12,2009, , ,36.431389,-98.24444
56387,International Paper,54944,Albany Paper Mill,Map,Map,OR,Linn,,Industrial CHP,1,,51,51,51,Natural Gas Fired Combustion Turbine,NG,GT,6,1995,12,2009, , ,44.671667,-122.9386
56387,International Paper,54944,Albany Paper Mill,Map,Map,OR,Linn,,Industrial CHP,2,,45,15,18,Wood/Wood Waste Biomass,BLQ,ST,7,2000,12,2009, , ,44.671667,-122.9386
56082,Biofuels Power Corporation,56881,Oak Ridge North Power,Map,Map,TX,Montgomery,,IPP Non-CHP,1,,1.6,1.6,1.6,Other Waste Biomass,OBL,IC,6,1993,12,2009, , ,30.153889,-95.44139
56082,Biofuels Power Corporation,56881,Oak Ridge North Power,Map,Map,TX,Montgomery,,IPP Non-CHP,2,,1.6,1.6,1.6,Other Waste Biomass,OBL,IC,6,1993,12,2009, , ,30.153889,-95.44139
56082,Biofuels Power Corporation,56881,Oak Ridge North Power,Map,Map,TX,Montgomery,,IPP Non-CHP,3,,1.6,1.6,1.6,Other Waste Biomass,OBL,IC,6,1993,12,2009, , ,30.153889,-95.44139
56082,Biofuels Power Corporation,56882,Woodlands Area Power Project,Map,Map,TX,Montgomery,,IPP Non-CHP,1,,11,7.8,7.8,Other Waste Biomass,OBL,GT,2,2008,12,2009, , ,30.185,-95.44167
7833,Gwitchyaa Zhee Utility Co,7174,Gwitchyaa Zhee,Map,Map,AK,Yukon Koyukuk,,Electric Utility,5,,0.5,0.4,0.5,Petroleum Liquids,DFO,IC,12,2000,11,2009, , ,66.566287,-145.2531
19674,Vaagen Brothers Lumber Inc,50120,Vaagen Brothers Lumber,Map,Map,WA,Stevens,,Industrial CHP,1,,4,3.7,3.9,Wood/Wood Waste Biomass,WDS,ST,12,1979,11,2009, , ,48.5486,-117.9122
7019,Gay & Robinson Inc,50333,Gay Robinson,Map,Map,HI,Kauai,NA,Industrial Non-CHP,ST4,,4,2.5,3.8,Other Waste Biomass,AB,ST,7,1995,11,2009, , ,21.9178,-159.6294
59875,Olin Blue Cube Operations,52120,Freeport Energy,Map,Map,TX,Brazoria,ERCO,Industrial CHP,G-35,,119,95.6,106.5,Natural Gas Fired Combined Cycle,NG,CT,2,1983,11,2009, , ,28.991289,-95.40748
49982,Veolia Energy-OKC,56246,Veolia Energy-OKC,Map,Map,OK,Oklahoma,,Industrial Non-CHP,CR4,,0.5,0.4,0.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1992,11,2009, , ,35.4681,-97.5375
17828,City of Springfield - (IL),964,Lakeside,Map,Map,IL,Sangamon,MISO,Electric Utility,6,,37.5,38,39,Conventional Steam Coal,BIT,ST,4,1961,10,2009, , ,39.757327,-89.60051
17828,City of Springfield - (IL),964,Lakeside,Map,Map,IL,Sangamon,MISO,Electric Utility,7,,37.5,38,39,Conventional Steam Coal,BIT,ST,12,1965,10,2009, , ,39.757327,-89.60051
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,3,,54.4,58,58,Conventional Steam Coal,BIT,ST,1,1964,10,2009, , ,46.5789,-87.395
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,4,,57.8,58,58,Conventional Steam Coal,BIT,ST,12,1966,10,2009, , ,46.5789,-87.395
2930,City of Campbell- (MO),2118,Campbell City,Map,Map,MO,Dunklin,,Electric Utility,3,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,6,1984,10,2009, , ,36.491944,-90.07417
2930,City of Campbell- (MO),2118,Campbell City,Map,Map,MO,Dunklin,,Electric Utility,5,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,6,1987,10,2009, , ,36.491944,-90.07417
2930,City of Campbell- (MO),2118,Campbell City,Map,Map,MO,Dunklin,,Electric Utility,6,,1.6,1.5,1.5,Petroleum Liquids,DFO,IC,7,1988,10,2009, , ,36.491944,-90.07417
2930,City of Campbell- (MO),2118,Campbell City,Map,Map,MO,Dunklin,,Electric Utility,7,,1.7,1.5,1.5,Petroleum Liquids,DFO,IC,7,1990,10,2009, , ,36.491944,-90.07417
2930,City of Campbell- (MO),2118,Campbell City,Map,Map,MO,Dunklin,,Electric Utility,8,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,10,2005,10,2009, , ,36.491944,-90.07417
54888,NRG Texas Power LLC,3466,P H Robinson,Map,Map,TX,Galveston,ERCO,IPP Non-CHP,1,,484.5,461,461,Natural Gas Steam Turbine,NG,ST,6,1966,10,2009, , ,29.486667,-94.97944
54888,NRG Texas Power LLC,3466,P H Robinson,Map,Map,TX,Galveston,ERCO,IPP Non-CHP,2,,484.5,461,461,Natural Gas Steam Turbine,NG,ST,4,1967,10,2009, , ,29.486667,-94.97944
54888,NRG Texas Power LLC,3466,P H Robinson,Map,Map,TX,Galveston,ERCO,IPP Non-CHP,3,,580.5,552,552,Natural Gas Steam Turbine,NG,ST,12,1968,10,2009, , ,29.486667,-94.97944
54888,NRG Texas Power LLC,3466,P H Robinson,Map,Map,TX,Galveston,ERCO,IPP Non-CHP,4,,765,737,737,Natural Gas Steam Turbine,NG,ST,12,1973,10,2009, , ,29.486667,-94.97944
11571,Manitowoc Public Utilities,4125,Manitowoc,Map,Map,WI,Manitowoc,MISO,Electric Utility,IC1,,5.5,5,5,Natural Gas Internal Combustion Engine,NG,IC,9,1985,10,2009, , ,44.082,-87.6558
221,"Alaska Village Elec Coop, Inc",6311,Chevak,Map,Map,AK,Bethel,,Electric Utility,1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,10,1977,10,2009, , ,61.525297,-165.5902
221,"Alaska Village Elec Coop, Inc",6311,Chevak,Map,Map,AK,Bethel,,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,11,1976,10,2009, , ,61.525297,-165.5902
221,"Alaska Village Elec Coop, Inc",6311,Chevak,Map,Map,AK,Bethel,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,12,1979,10,2009, , ,61.525297,-165.5902
12397,Metropolitan Water District of S CA,7942,Diamond Valley Lake,Map,Map,CA,Riverside,CISO,Electric Utility,1,,3.3, , ,Conventional Hydroelectric,WAT,HY,5,2001,10,2009, , ,33.6808,-117.0698
12397,Metropolitan Water District of S CA,7942,Diamond Valley Lake,Map,Map,CA,Riverside,CISO,Electric Utility,5,,3.3, , ,Conventional Hydroelectric,WAT,HY,12,2001,10,2009, , ,33.6808,-117.0698
12397,Metropolitan Water District of S CA,7942,Diamond Valley Lake,Map,Map,CA,Riverside,CISO,Electric Utility,9,,3.3, , ,Conventional Hydroelectric,WAT,HY,12,2001,10,2009, , ,33.6808,-117.0698
59875,Olin Blue Cube Operations,52120,Freeport Energy,Map,Map,TX,Brazoria,ERCO,Industrial CHP,G-36,,119,99,111,Natural Gas Fired Combined Cycle,NG,CT,2,1983,10,2009, , ,28.991289,-95.40748
9765,John Deere Dubuque Works,54414,John Deere Dubuque Works,Map,Map,IA,Dubuque,MISO,Industrial Non-CHP,GEN3,,3,1.5,1.5,Conventional Steam Coal,BIT,ST,11,1989,10,2009, , ,42.5734,-90.6926
7011,Gas Recovery Services-IL Inc,55592,Mallard Lake Electric,Map,Map,IL,DuPage,PJM,IPP Non-CHP,3,,5,3.8,4.2,Landfill Gas,LFG,CT,10,1997,10,2009, , ,41.952742,-88.14374
60638,"Victoria WLE, LP",3443,Victoria,Map,Map,TX,Victoria,ERCO,IPP Non-CHP,4,,75,69,69,Natural Gas Steam Turbine,NG,ST,3,1955,9,2009, , ,28.7883,-97.01
55983,Luminant Generation Company LLC,50615,TXU Sweetwater Generating Plant,Map,Map,TX,Nolan,ERCO,IPP CHP,STG1,,101,76,76,Natural Gas Fired Combined Cycle,NG,CA,6,1989,9,2009, , ,32.492831,-100.365
9205,Illinois Electricial Gen Partn,55761,Devonshire Power Partners LLC,Map,Map,IL,Cook,PJM,IPP Non-CHP,DO3,,1.1,1,1,Landfill Gas,LFG,IC,12,1997,9,2009, , ,41.645,-87.6011
9205,Illinois Electricial Gen Partn,55761,Devonshire Power Partners LLC,Map,Map,IL,Cook,PJM,IPP Non-CHP,DO4,,1.1,1,1,Landfill Gas,LFG,IC,12,1997,9,2009, , ,41.645,-87.6011
9205,Illinois Electricial Gen Partn,55761,Devonshire Power Partners LLC,Map,Map,IL,Cook,PJM,IPP Non-CHP,DO5,,1.1,1,1,Landfill Gas,LFG,IC,12,1997,9,2009, , ,41.645,-87.6011
986,Aurora Energy LLC,79,Aurora Energy LLC Chena,Map,Map,AK,Fairbanks North Star,,IPP CHP,3,,1.5,1.5,1.5,Conventional Steam Coal,SUB,ST,6,1952,8,2009, , ,64.847743,-147.7351
8307,Hawley Public Utilities Comm,1978,Hawley,Map,Map,MN,CLAY,,Electric Utility,1,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,88,1932,8,2009, , ,46.880556,-95.68361
8307,Hawley Public Utilities Comm,1978,Hawley,Map,Map,MN,CLAY,,Electric Utility,2,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,88,1957,8,2009, , ,46.880556,-95.68361
8307,Hawley Public Utilities Comm,1978,Hawley,Map,Map,MN,CLAY,,Electric Utility,3,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,88,1938,8,2009, , ,46.880556,-95.68361
8307,Hawley Public Utilities Comm,1978,Hawley,Map,Map,MN,CLAY,,Electric Utility,4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1946,8,2009, , ,46.880556,-95.68361
8307,Hawley Public Utilities Comm,1978,Hawley,Map,Map,MN,CLAY,,Electric Utility,5,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1949,8,2009, , ,46.880556,-95.68361
22142,University of California Santa Cruz,50064,University of California Santa Cruz,Map,Map,CA,Santa Cruz,CISO,Commercial CHP,2,,0.2,0.2,0.2,Natural Gas Internal Combustion Engine,NG,IC,9,1988,8,2009, , ,36.9997,-122.0622
7019,Gay & Robinson Inc,50333,Gay Robinson,Map,Map,HI,Kauai,NA,Industrial Non-CHP,DSL1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,11,1972,8,2009, , ,21.9178,-159.6294
7019,Gay & Robinson Inc,50333,Gay Robinson,Map,Map,HI,Kauai,NA,Industrial Non-CHP,DSL4,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,11,1972,8,2009, , ,21.9178,-159.6294
19272,Doyon Utilities - Fort Greely,54834,Fort Greely Power Plant,Map,Map,AK,Southeast Fairbanks,,Commercial Non-CHP,EN-1,,1,1,1,Petroleum Liquids,DFO,IC,1,1954,8,2009, , ,63.973572,-145.7166
19272,Doyon Utilities - Fort Greely,54834,Fort Greely Power Plant,Map,Map,AK,Southeast Fairbanks,,Commercial Non-CHP,EN-2,,1,1,1,Petroleum Liquids,DFO,IC,1,1954,8,2009, , ,63.973572,-145.7166
