Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
19272,Doyon Utilities - Fort Greely,54834,Fort Greely Power Plant,Map,Map,AK,Southeast Fairbanks,,Commercial Non-CHP,EN-3,,1,1,1,Petroleum Liquids,DFO,IC,1,1954,8,2009, , ,63.973572,-145.7166
19102,Transcontinental Gas PL Corp,54743,District 100 Transco Gas Pipe Line,Map,Map,AL,Chilton,SOCO,Commercial Non-CHP,1,,0.8,0.7,0.8,All Other,WH,ST,6,1951,7,2009, , ,32.668889,-86.72
19102,Transcontinental Gas PL Corp,54743,District 100 Transco Gas Pipe Line,Map,Map,AL,Chilton,SOCO,Commercial Non-CHP,2,,0.8,0.7,0.8,All Other,WH,ST,6,1951,7,2009, , ,32.668889,-86.72
7011,Gas Recovery Services-IL Inc,55591,Rockford Electric,Map,Map,IL,Ogle,PJM,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,1,1996,7,2009, , ,41.997222,-89.3175
7011,Gas Recovery Services-IL Inc,55591,Rockford Electric,Map,Map,IL,Ogle,PJM,IPP Non-CHP,2,,1,0.9,0.9,Landfill Gas,LFG,IC,1,1996,7,2009, , ,41.997222,-89.3175
6455,"Duke Energy Florida, LLC",634,P L Bartow,Map,Map,FL,Pinellas,FPC,Electric Utility,ST1,,127.5,122,122,Petroleum Liquids,RFO,ST,9,1958,6,2009, , ,27.859535,-82.60176
6455,"Duke Energy Florida, LLC",634,P L Bartow,Map,Map,FL,Pinellas,FPC,Electric Utility,ST2,,127.5,103,107,Petroleum Liquids,RFO,ST,8,1961,6,2009, , ,27.859535,-82.60176
6455,"Duke Energy Florida, LLC",634,P L Bartow,Map,Map,FL,Pinellas,FPC,Electric Utility,ST3,,239.3,201,211,Petroleum Liquids,RFO,ST,7,1963,6,2009, , ,27.859535,-82.60176
19856,City of Vineland - (NJ),2434,Howard Down,Map,Map,NJ,Cumberland,PJM,Electric Utility,8,,12.5,11,11,Petroleum Liquids,RFO,ST,10,1955,6,2009, , ,39.4889,-75.0347
56901,"AP Holdings Southaven, LLC",55219,Southaven Energy Facility,Map,Map,MS,DE SOTO,,IPP Non-CHP,1,,86,75,84,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,6,2009, , ,33.044722,-88.07167
56901,"AP Holdings Southaven, LLC",55219,Southaven Energy Facility,Map,Map,MS,DE SOTO,,IPP Non-CHP,2,,86,75,84,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,6,2009, , ,33.044722,-88.07167
19164,Trigen-Cinergy Solutions - Baltimore,56045,Millennium Hawkins Point,Map,Map,MD,Baltimore,,IPP CHP,1A,,1.5,1.1,1.5,Natural Gas Fired Combustion Turbine,NG,GT,5,2000,6,2009, , ,39.208333,-75.45833
19164,Trigen-Cinergy Solutions - Baltimore,56045,Millennium Hawkins Point,Map,Map,MD,Baltimore,,IPP CHP,1B,,1.5,1.1,1.5,Natural Gas Fired Combustion Turbine,NG,GT,5,2000,6,2009, , ,39.208333,-75.45833
19164,Trigen-Cinergy Solutions - Baltimore,56045,Millennium Hawkins Point,Map,Map,MD,Baltimore,,IPP CHP,2A,,1.5,1.1,1.5,Natural Gas Fired Combustion Turbine,NG,GT,5,2000,6,2009, , ,39.208333,-75.45833
19164,Trigen-Cinergy Solutions - Baltimore,56045,Millennium Hawkins Point,Map,Map,MD,Baltimore,,IPP CHP,2B,,1.5,1.1,1.5,Natural Gas Fired Combustion Turbine,NG,GT,5,2000,6,2009, , ,39.208333,-75.45833
19164,Trigen-Cinergy Solutions - Baltimore,56045,Millennium Hawkins Point,Map,Map,MD,Baltimore,,IPP CHP,3A,,1.5,1.1,1.5,Natural Gas Fired Combustion Turbine,NG,GT,5,2000,6,2009, , ,39.208333,-75.45833
19164,Trigen-Cinergy Solutions - Baltimore,56045,Millennium Hawkins Point,Map,Map,MD,Baltimore,,IPP CHP,3B,,1.5,1.1,1.5,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,6,2009, , ,39.208333,-75.45833
19164,Trigen-Cinergy Solutions - Baltimore,56045,Millennium Hawkins Point,Map,Map,MD,Baltimore,,IPP CHP,ST1,,1.5,0.5,1,Natural Gas Steam Turbine,NG,ST,8,2000,6,2009, , ,39.208333,-75.45833
55983,Luminant Generation Company LLC,3454,North Lake,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,1,,176.8,175,175,Natural Gas Steam Turbine,NG,ST,12,1959,5,2009, , ,32.950556,-96.975
55983,Luminant Generation Company LLC,3454,North Lake,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,2,,170.4,175,175,Natural Gas Steam Turbine,NG,ST,12,1961,5,2009, , ,32.950556,-96.975
55983,Luminant Generation Company LLC,3454,North Lake,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,3,,361.3,365,365,Natural Gas Steam Turbine,NG,ST,7,1964,5,2009, , ,32.950556,-96.975
56398,DTE Pontiac North LLC,10111,DTE Pontiac North LLC,Map,Map,MI,Oakland,MISO,IPP CHP,GEN1,,28.9,19,26.9,Conventional Steam Coal,BIT,ST,10,1987,5,2009, , ,42.660324,-83.29831
50006,Invista,10793,Seaford Delaware Plant,Map,Map,DE,Sussex,PJM,Industrial CHP,GEN1,,10,9,9,Natural Gas Steam Turbine,NG,ST,1,1939,5,2009, , ,38.6311,-75.6261
50006,Invista,10793,Seaford Delaware Plant,Map,Map,DE,Sussex,PJM,Industrial CHP,GEN2,,10,9,9,Conventional Steam Coal,BIT,ST,1,1939,5,2009, , ,38.6311,-75.6261
56208,Smart Papers Holdings LLC,50247,Smart Papers LLC,Map,Map,OH,Butler,,Industrial CHP,GEN4,,1.5,1.5,1.5,Conventional Steam Coal,BIT,ST,1,1927,5,2009, , ,39.4094,-84.5619
21148,Zapco Energy Tactics Corp,50348,Oceanside Energy,Map,Map,NY,Nassau,NYIS,IPP Non-CHP,OS1,,0.7,0.6,0.6,Landfill Gas,LFG,IC,10,1990,5,2009, , ,40.6369,-73.6383
23071,Union Oil Company of California,54441,Chunchula Plant 1,Map,Map,AL,Mobile,,Industrial CHP,1,,0.8,0.5,0.5,Natural Gas Fired Combustion Turbine,NG,GT,11,1979,5,2009, , ,30.945833,-88.17889
23071,Union Oil Company of California,54441,Chunchula Plant 1,Map,Map,AL,Mobile,,Industrial CHP,2,,0.8,0.5,0.5,Natural Gas Fired Combustion Turbine,NG,GT,11,1979,5,2009, , ,30.945833,-88.17889
23071,Union Oil Company of California,54441,Chunchula Plant 1,Map,Map,AL,Mobile,,Industrial CHP,3,,1,0.4,0.4,Natural Gas Steam Turbine,NG,ST,11,1979,5,2009, , ,30.945833,-88.17889
54882,MMC Energy Inc,55974,MMC Midsun LLC,Map,Map,CA,Kern,,IPP Non-CHP,GEN1,,24.5,19.4,22.3,Natural Gas Fired Combustion Turbine,NG,GT,7,2002,5,2009, , ,35.239444,-119.6189
17543,South Carolina Public Service Authority,56130,Cornell Dubilier,Map,Map,SC,Pickens,SC,Electric Utility,1,,2.9, , ,Petroleum Liquids,DFO,IC,7,2003,5,2009, , ,34.815833,-82.69861
9617,JEA,666,J D Kennedy,Map,Map,FL,Duval,JEA,Electric Utility,GT3,,56.2,54,62.7,Petroleum Liquids,DFO,GT,8,1973,4,2009, , ,30.364818,-81.62597
49756,Illinois Power Resources Generating LLC,860,Sterling Avenue,Map,Map,IL,Peoria,MISO,IPP Non-CHP,1,,18,15,15,Natural Gas Fired Combustion Turbine,NG,GT,12,1967,4,2009, , ,40.625278,-89.63111
49756,Illinois Power Resources Generating LLC,860,Sterling Avenue,Map,Map,IL,Peoria,MISO,IPP Non-CHP,2,,18,15,15,Natural Gas Fired Combustion Turbine,NG,GT,12,1967,4,2009, , ,40.625278,-89.63111
13781,Northern States Power Co - Minnesota,1927,Riverside (MN),Map,Map,MN,Hennepin,MISO,Electric Utility,8,,238.8,227,227,Conventional Steam Coal,SUB,ST,4,1964,4,2009, , ,45.0203,-93.2753
54888,NRG Texas Power LLC,3468,Sam Bertron,Map,Map,TX,Harris,ERCO,IPP Non-CHP,GT1,,32.6,20,20,Natural Gas Fired Combustion Turbine,NG,GT,7,1967,4,2009, , ,29.726775,-95.05983
6617,Fort Valley Utility Comm,7412,John Harmon Gen,Map,Map,GA,Peach,,Electric Utility,JH-1,,3,3,3,Natural Gas Internal Combustion Engine,NG,IC,6,1980,4,2009, , ,32.562778,-83.87944
56165,Cleveland Cliffs,10211,2 AC Station,Map,Map,IN,Lake,MISO,Industrial CHP,10TG,,20,18,18,Other Gases,BFG,ST,1,1948,4,2009, , ,41.662778,-87.44444
56165,Cleveland Cliffs,10211,2 AC Station,Map,Map,IN,Lake,MISO,Industrial CHP,11TG,,20,18,18,Other Gases,BFG,ST,3,1950,4,2009, , ,41.662778,-87.44444
56165,Cleveland Cliffs,10211,2 AC Station,Map,Map,IN,Lake,MISO,Industrial CHP,8TG,,11.2,10,10,Other Gases,BFG,ST,1,1926,4,2009, , ,41.662778,-87.44444
50081,AE Operations LLC,54373,Southbridge Energy Center LLC,Map,Map,MA,Worcester,ISNE,Industrial CHP,ENG3,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,1,2001,4,2009, , ,42.0736,-72.0219
5482,Durgin & Crowell Lumber Co,54870,Durgin & Crowell Lumber,Map,Map,NH,SULLIVAN,,Industrial Non-CHP,284,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,4,1999,4,2009, , ,43.4433,-72.05
5482,Durgin & Crowell Lumber Co,54870,Durgin & Crowell Lumber,Map,Map,NH,SULLIVAN,,Industrial Non-CHP,3413,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,4,1995,4,2009, , ,43.4433,-72.05
15519,"Puyallup Energy Recovery Company, LLC",55772,PERC LLC,Map,Map,WA,PIERCE,,IPP Non-CHP,1,,0.9,0.8,0.8,Landfill Gas,LFG,OT,5,1999,4,2009, , ,47.103056,-121.6758
15519,"Puyallup Energy Recovery Company, LLC",55772,PERC LLC,Map,Map,WA,PIERCE,,IPP Non-CHP,2,,0.9,0.8,0.8,Landfill Gas,LFG,OT,5,1999,4,2009, , ,47.103056,-121.6758
15519,"Puyallup Energy Recovery Company, LLC",55772,PERC LLC,Map,Map,WA,PIERCE,,IPP Non-CHP,3,,0.9,0.8,0.8,Landfill Gas,LFG,OT,5,1999,4,2009, , ,47.103056,-121.6758
62026,"Mountain Creek Power, LLC",3453,Mountain Creek,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,2,,31.2,24,24,Natural Gas Steam Turbine,NG,ST,12,1945,3,2009, , ,32.7231,-96.9358
62026,"Mountain Creek Power, LLC",3453,Mountain Creek,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,3,,74.9,70,72,Natural Gas Steam Turbine,NG,ST,5,1949,3,2009, , ,32.7231,-96.9358
7833,Gwitchyaa Zhee Utility Co,7174,Gwitchyaa Zhee,Map,Map,AK,Yukon Koyukuk,,Electric Utility,3,,0.6,0.4,0.5,Petroleum Liquids,DFO,IC,9,1990,3,2009, , ,66.566287,-145.2531
5352,Dow Chemical Co - St Charles,50152,Dow St Charles Operations,Map,Map,LA,St Charles,MISO,Industrial CHP,CTG,,10,10,10,Natural Gas Fired Combined Cycle,NG,CA,4,1987,3,2009, , ,29.9861,-90.4414
20544,Weyerhaeuser Co-Wright City Complex,50198,Weyerhaeuser Wright City Complex OK,Map,Map,OK,McCurtain,,Industrial CHP,TG1,,5,5,5,Wood/Wood Waste Biomass,WDS,ST,1,1980,3,2009, , ,34.058333,-95
55766,Boralex Sherman LLC,50874,Boralex Sherman LLC,Map,Map,ME,Penobscot,,IPP CHP,GEN1,,21,21,21,Wood/Wood Waste Biomass,WDS,ST,7,1986,3,2009, , ,45.897937,-68.4345
14060,Ohio University,54923,Ohio University Facilities Management,Map,Map,OH,Athens,,Commercial Non-CHP,OUG1,,1,0.9,0.9,Conventional Steam Coal,BIT,ST,9,1994,3,2009, , ,39.321389,-82.10111
15912,Resource Technology Corp,55057,Biodyne Peoria,Map,Map,IL,Peoria,MISO,IPP Non-CHP,1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1997,3,2009, , ,40.7942,-89.8436
15912,Resource Technology Corp,55057,Biodyne Peoria,Map,Map,IL,Peoria,MISO,IPP Non-CHP,2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1997,3,2009, , ,40.7942,-89.8436
15912,Resource Technology Corp,55057,Biodyne Peoria,Map,Map,IL,Peoria,MISO,IPP Non-CHP,3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1997,3,2009, , ,40.7942,-89.8436
15912,Resource Technology Corp,55057,Biodyne Peoria,Map,Map,IL,Peoria,MISO,IPP Non-CHP,4,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1997,3,2009, , ,40.7942,-89.8436
15912,Resource Technology Corp,55057,Biodyne Peoria,Map,Map,IL,Peoria,MISO,IPP Non-CHP,5,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1997,3,2009, , ,40.7942,-89.8436
15912,Resource Technology Corp,55060,Biodyne Lyons,Map,Map,IL,Cook,PJM,IPP Non-CHP,1,,0.9,0.9,0.9,Landfill Gas,LFG,IC,12,1997,3,2009, , ,41.7989,-87.825
15912,Resource Technology Corp,55060,Biodyne Lyons,Map,Map,IL,Cook,PJM,IPP Non-CHP,2,,0.9,0.9,0.9,Landfill Gas,LFG,IC,12,1997,3,2009, , ,41.7989,-87.825
15912,Resource Technology Corp,55060,Biodyne Lyons,Map,Map,IL,Cook,PJM,IPP Non-CHP,3,,0.9,0.9,0.9,Landfill Gas,LFG,IC,12,1997,3,2009, , ,41.7989,-87.825
15912,Resource Technology Corp,55060,Biodyne Lyons,Map,Map,IL,Cook,PJM,IPP Non-CHP,4,,0.9,0.9,0.9,Landfill Gas,LFG,IC,12,1997,3,2009, , ,41.7989,-87.825
15912,Resource Technology Corp,55060,Biodyne Lyons,Map,Map,IL,Cook,PJM,IPP Non-CHP,5,,0.9,0.9,0.9,Landfill Gas,LFG,IC,12,1997,3,2009, , ,41.7989,-87.825
13870,"Nushagak Electric Coop, Inc",109,Dillingham,Map,Map,AK,Dillingham,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1961,2,2009, , ,59.042914,-158.4686
10538,City of La Plata - (MO),2140,La Plata,Map,Map,MO,Macon,SWPP,Electric Utility,6,,1,0.9,0.9,Petroleum Liquids,DFO,IC,4,1990,2,2009, , ,40.0244,-92.4896
10538,City of La Plata - (MO),2140,La Plata,Map,Map,MO,Macon,SWPP,Electric Utility,7,,1,0.9,0.9,Petroleum Liquids,DFO,IC,4,1990,2,2009, , ,40.0244,-92.4896
5352,Dow Chemical Co - St Charles,50152,Dow St Charles Operations,Map,Map,LA,St Charles,MISO,Industrial CHP,IGT,,9.6,9.6,9.6,Natural Gas Fired Combined Cycle,NG,CT,3,1980,2,2009, , ,29.9861,-90.4414
21964,University of New Mexico,50905,Univ New Mexico Cogen Plant,Map,Map,NM,Bernalillo,PNM,Commercial CHP,1,,2.5,2.1,2.5,Natural Gas Fired Combustion Turbine,NG,GT,5,1989,2,2009, , ,35.120278,-106.6097
21015,City of Wrangell - (AK),95,Wrangell,Map,Map,AK,Wrangell Petersburg,,Electric Utility,5,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,88,1964,1,2009, , ,56.460976,-132.3794
21015,City of Wrangell - (AK),95,Wrangell,Map,Map,AK,Wrangell Petersburg,,Electric Utility,7,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,88,1970,1,2009, , ,56.460976,-132.3794
1896,City of Bluffton - (IN),1023,Bluffton,Map,Map,IN,Wells,,Electric Utility,1,,1,0.8,0.8,Petroleum Liquids,DFO,IC,8,1947,1,2009, , ,40.735278,-85.16722
1896,City of Bluffton - (IN),1023,Bluffton,Map,Map,IN,Wells,,Electric Utility,2,,1,0.8,0.8,Petroleum Liquids,DFO,IC,8,1947,1,2009, , ,40.735278,-85.16722
1896,City of Bluffton - (IN),1023,Bluffton,Map,Map,IN,Wells,,Electric Utility,3,,2.5,2,2,Natural Gas Internal Combustion Engine,NG,IC,4,1952,1,2009, , ,40.735278,-85.16722
1896,City of Bluffton - (IN),1023,Bluffton,Map,Map,IN,Wells,,Electric Utility,4,,2.5,2,2,Natural Gas Internal Combustion Engine,NG,IC,4,1952,1,2009, , ,40.735278,-85.16722
21533,City of Minneapolis - (KS),1307,Minneapolis City of,Map,Map,KS,Ottawa,SWPP,Electric Utility,1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,88,1936,1,2009, , ,39.1194,-97.7086
21533,City of Minneapolis - (KS),1307,Minneapolis City of,Map,Map,KS,Ottawa,SWPP,Electric Utility,2,,0.7,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,88,1947,1,2009, , ,39.1194,-97.7086
13941,City of Oakley,1311,Oakely,Map,Map,KS,LOGAN,,Electric Utility,3,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,5,1951,1,2009, , ,39.1214,-100.8531
13941,City of Oakley,1311,Oakely,Map,Map,KS,LOGAN,,Electric Utility,5,,1.5,1.3,1.4,Natural Gas Internal Combustion Engine,NG,IC,7,1965,1,2009, , ,39.1214,-100.8531
14199,City of Osage City - (KS),1313,Osage City,Map,Map,KS,Osage,SWPP,Electric Utility,9,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,6,2001,1,2009, , ,38.633183,-95.82766
13228,City of Natchitoches,1450,Natchitoches,Map,Map,LA,Natchitoches,,Electric Utility,10,,26,26,26,Natural Gas Steam Turbine,NG,ST,88,1972,1,2009, , ,31.773333,-93.08528
13228,City of Natchitoches,1450,Natchitoches,Map,Map,LA,Natchitoches,,Electric Utility,2,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,88,1942,1,2009, , ,31.773333,-93.08528
13228,City of Natchitoches,1450,Natchitoches,Map,Map,LA,Natchitoches,,Electric Utility,3,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,0,1942,1,2009, , ,31.773333,-93.08528
13228,City of Natchitoches,1450,Natchitoches,Map,Map,LA,Natchitoches,,Electric Utility,6,,2.7,2.8,2.8,Natural Gas Internal Combustion Engine,NG,IC,0,1962,1,2009, , ,31.773333,-93.08528
13228,City of Natchitoches,1450,Natchitoches,Map,Map,LA,Natchitoches,,Electric Utility,7,,2.7,2.8,2.8,Natural Gas Internal Combustion Engine,NG,IC,0,1962,1,2009, , ,31.773333,-93.08528
13228,City of Natchitoches,1450,Natchitoches,Map,Map,LA,Natchitoches,,Electric Utility,8,,6,6,6,Natural Gas Steam Turbine,NG,ST,88,1962,1,2009, , ,31.773333,-93.08528
13228,City of Natchitoches,1450,Natchitoches,Map,Map,LA,Natchitoches,,Electric Utility,9,,12.6,12.6,12.6,Natural Gas Steam Turbine,NG,ST,88,1966,1,2009, , ,31.773333,-93.08528
13480,New Prague Utilities Comm,1999,New Prague,Map,Map,MN,Le Sueur,MISO,Electric Utility,1,,1.4,1,1,Natural Gas Internal Combustion Engine,NG,IC,8,1948,1,2009, , ,44.5431,-93.5731
14246,City of Owatonna - (MN),2003,Owatonna,Map,Map,MN,Steele,MISO,Electric Utility,5,,6,5,5,Natural Gas Steam Turbine,NG,ST,5,1957,1,2009, , ,44.0833,-93.23
2172,Brazos Electric Power Coop Inc,3627,North Texas,Map,Map,TX,Parker,ERCO,Electric Utility,3,,38,38,38,Natural Gas Steam Turbine,NG,ST,7,1963,1,2009, , ,32.77878,-97.69454
6915,Galena Electric Utility,7437,Galena Electric Utility,Map,Map,AK,Yukon Koyukuk,,Electric Utility,3,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,1,1990,1,2009, , ,64.74417,-156.8736
26840,Port Townsend Paper Co,50544,Port Townsend Paper,Map,Map,WA,Jefferson,BPAT,Industrial CHP,GEN2,,3,3,3,Wood/Wood Waste Biomass,BLQ,ST,1,1929,1,2009, , ,48.0931,-122.7958
54842,WM Renewable Energy LLC,50565,Monroe Livingston Gas Recovery,Map,Map,NY,Monroe,NYIS,IPP Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,12,1988,1,2009, , ,42.9903,-77.8011
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE11,,1.5,0.6,1.2,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE12,,1.5,0.6,1,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE13,,1.5,0.7,1,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE14,,1.5,0.7,1,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE15,,1.5,0.6,1,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE16,,1.5,0.7,1,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE17,,1.5,0.6,0.9,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE21,,1.5,0.6,0.9,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE22,,1.5,0.5,0.9,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE23,,1.5,0.6,1.1,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE24,,1.5,0.6,1.1,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE25,,1.5,0.6,0.9,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE26,,1.5,0.6,0.9,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
50131,Ormat Stillwater LLC,50765,Stillwater Facility,Map,Map,NV,Churchill,NEVP,IPP Non-CHP,OE27,,1.5,0.5,0.8,Geothermal,GEO,BT,4,1989,1,2009, , ,39.547537,-118.5556
20508,WestRock Corp,50900,Covington Facility,Map,Map,VA,Alleghany,PJM,Industrial CHP,GEN6,,5.5,5.5,5.5,Wood/Wood Waste Biomass,BLQ,ST,1,1930,1,2009, , ,37.799722,-79.9947
10056,City of Kaukauna,54885,Kimberly Mill,Map,Map,WI,Outagamie,MISO,Electric Utility,3TB,,15.9,15.9,15.9,Natural Gas Steam Turbine,NG,ST,1,1980,1,2009, , ,44.2769,-88.3344
10056,City of Kaukauna,54885,Kimberly Mill,Map,Map,WI,Outagamie,MISO,Electric Utility,4TB,,19.3,19.3,19.3,Natural Gas Steam Turbine,NG,ST,1,1968,1,2009, , ,44.2769,-88.3344
18454,Tampa Electric Co,645,Big Bend,Map,Map,FL,Hillsborough,TEC,Electric Utility,GT1,,18,10,11,Petroleum Liquids,DFO,GT,2,1969,12,2008, , ,27.7944,-82.4036
18454,Tampa Electric Co,645,Big Bend,Map,Map,FL,Hillsborough,TEC,Electric Utility,GT2,,78.7,49,79,Petroleum Liquids,DFO,GT,11,1974,12,2008, , ,27.7944,-82.4036
18454,Tampa Electric Co,645,Big Bend,Map,Map,FL,Hillsborough,TEC,Electric Utility,GT3,,78.7,39,39,Petroleum Liquids,DFO,GT,11,1974,12,2008, , ,27.7944,-82.4036
19856,City of Vineland - (NJ),2434,Howard Down,Map,Map,NJ,Cumberland,PJM,Electric Utility,5,,4,3,3,Petroleum Liquids,RFO,ST,88,1942,12,2008, , ,39.4889,-75.0347
19856,City of Vineland - (NJ),2434,Howard Down,Map,Map,NJ,Cumberland,PJM,Electric Utility,6,,5,4,4,Petroleum Liquids,RFO,ST,88,1949,12,2008, , ,39.4889,-75.0347
19856,City of Vineland - (NJ),2434,Howard Down,Map,Map,NJ,Cumberland,PJM,Electric Utility,7,,7.5,8,8,Petroleum Liquids,RFO,ST,12,1952,12,2008, , ,39.4889,-75.0347
10830,City of Lebanon - (OH),2921,Lebanon,Map,Map,OH,Warren,PJM,Electric Utility,3,,1.2,1.3,1.3,Petroleum Liquids,DFO,IC,1,1949,12,2008, , ,39.432181,-84.21093
10830,City of Lebanon - (OH),2921,Lebanon,Map,Map,OH,Warren,PJM,Electric Utility,4,,1.2,1.3,1.3,Petroleum Liquids,DFO,IC,1,1950,12,2008, , ,39.432181,-84.21093
15440,Providence City of,3245,Providence,Map,Map,RI,Providence,,Electric Utility,1,,1.5,1.4,1.4,Conventional Hydroelectric,WAT,HY,6,1930,12,2008, , ,41.753333,-71.58528
60638,"Victoria WLE, LP",3443,Victoria,Map,Map,TX,Victoria,ERCO,IPP Non-CHP,6,,261,250,250,Natural Gas Steam Turbine,NG,ST,5,1968,12,2008, , ,28.7883,-97.01
3102,Mosaic Company,50510,Mosaic Co Mulberry Facility,Map,Map,FL,Polk,TEC,Industrial CHP,CGN1,,21,19.5,19.5,All Other,OTH,ST,5,1985,12,2008, , ,27.891667,-81.925
16502,S&L Cogeneration Co,54253,S&L Cogeneration,Map,Map,TX,Galveston,,Industrial CHP,GEN1,,55,35,40,Natural Gas Fired Combustion Turbine,NG,GT,3,1992,12,2008, , ,29.383611,-94.90278
5463,Duraco Products Inc,54798,Duraco Products,Map,Map,IL,Cook,,Industrial Non-CHP,GEN1,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,11,1993,12,2008, , ,41.9875,-87.83556
5463,Duraco Products Inc,54798,Duraco Products,Map,Map,IL,Cook,,Industrial Non-CHP,GEN2,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,11,1993,12,2008, , ,41.9875,-87.83556
20281,West Pharmaceutical Services,54947,West Pharmaceutical Services,Map,Map,NC,Lenoir,,Industrial Non-CHP,GEN1,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,6,1995,12,2008, , ,35.261111,-77.67417
17345,Small Hydro of Texas Inc,55000,Small Hydro of Texas,Map,Map,TX,DeWitt,ERCO,IPP Non-CHP,1,,0.5,0.4,0.4,Conventional Hydroelectric,WAT,HY,12,1992,12,2008, , ,29.129714,-97.31124
17345,Small Hydro of Texas Inc,55000,Small Hydro of Texas,Map,Map,TX,DeWitt,ERCO,IPP Non-CHP,2,,0.5,0.4,0.4,Conventional Hydroelectric,WAT,HY,3,1993,12,2008, , ,29.129714,-97.31124
17345,Small Hydro of Texas Inc,55000,Small Hydro of Texas,Map,Map,TX,DeWitt,ERCO,IPP Non-CHP,3,,0.5,0.4,0.4,Conventional Hydroelectric,WAT,HY,6,1993,12,2008, , ,29.129714,-97.31124
9205,Illinois Electricial Gen Partn,55761,Devonshire Power Partners LLC,Map,Map,IL,Cook,PJM,IPP Non-CHP,DO1,,1.1,1,1,Landfill Gas,LFG,IC,12,1997,12,2008, , ,41.645,-87.6011
9205,Illinois Electricial Gen Partn,55761,Devonshire Power Partners LLC,Map,Map,IL,Cook,PJM,IPP Non-CHP,DO2,,1.1,1,1,Landfill Gas,LFG,IC,12,1997,12,2008, , ,41.645,-87.6011
49777,SP Fiber Technologies NW LLC,56124,SPFT - Newberg Cogen,Map,Map,OR,Yamhill,PGE,Industrial CHP,GT1,,54,41.6,47.3,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,12,2008, , ,45.2879,-122.9627
22500,"Evergy Kansas Central, Inc",56219,Westar Wind,Map,Map,KS,Pottawatomie,SWPP,Electric Utility,J1,,0.7,0,0,Onshore Wind Turbine,WND,WT,5,1999,12,2008, , ,39.298333,-96.57389
22500,"Evergy Kansas Central, Inc",56219,Westar Wind,Map,Map,KS,Pottawatomie,SWPP,Electric Utility,J2,,0.7,0,0,Onshore Wind Turbine,WND,WT,5,1999,12,2008, , ,39.298333,-96.57389
2053,Bowater Newport Coosa Pines Op,54216,U S Alliance Coosa Pines,Map,Map,AL,Talladega,SOCO,Industrial CHP,AOW1,,5,4.7,4.7,Conventional Steam Coal,BIT,ST,1,1942,11,2008, , ,33.328107,-86.35683
2053,Bowater Newport Coosa Pines Op,54216,U S Alliance Coosa Pines,Map,Map,AL,Talladega,SOCO,Industrial CHP,AOW2,,5,4.7,4.7,Conventional Steam Coal,BIT,ST,1,1942,11,2008, , ,33.328107,-86.35683
2053,Bowater Newport Coosa Pines Op,54216,U S Alliance Coosa Pines,Map,Map,AL,Talladega,SOCO,Industrial CHP,AOW4,,5,4.7,4.7,Conventional Steam Coal,BIT,ST,1,1942,11,2008, , ,33.328107,-86.35683
2053,Bowater Newport Coosa Pines Op,54216,U S Alliance Coosa Pines,Map,Map,AL,Talladega,SOCO,Industrial CHP,AOW5,,5,4.7,4.7,Conventional Steam Coal,BIT,ST,1,1942,11,2008, , ,33.328107,-86.35683
5343,City of Dowagiac,1823,Dowagiac,Map,Map,MI,Cass,,Electric Utility,1,,1.1,1,1,Petroleum Liquids,DFO,IC,88,1962,10,2008, , ,41.979167,-86.11278
5343,City of Dowagiac,1823,Dowagiac,Map,Map,MI,Cass,,Electric Utility,2,,0.6,0.3,0.3,Petroleum Liquids,DFO,IC,88,1945,10,2008, , ,41.979167,-86.11278
5343,City of Dowagiac,1823,Dowagiac,Map,Map,MI,Cass,,Electric Utility,4,,1.1,0.9,0.9,Petroleum Liquids,DFO,IC,88,1941,10,2008, , ,41.979167,-86.11278
5343,City of Dowagiac,1823,Dowagiac,Map,Map,MI,Cass,,Electric Utility,5,,1.1,1,1,Petroleum Liquids,DFO,IC,88,1949,10,2008, , ,41.979167,-86.11278
61130,Ravenswood Operations LLC,2500,Ravenswood,Map,Map,NY,Queens,NYIS,IPP Non-CHP,GT8,,25, , ,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,10,2008, , ,40.759167,-73.94611
54907,ReNu Power Holdings LLC,3438,J L Bates,Map,Map,TX,Hidalgo,ERCO,IPP Non-CHP,1,,75,72,72,Natural Gas Steam Turbine,NG,ST,6,1958,10,2008, , ,26.222222,-98.39444
54907,ReNu Power Holdings LLC,3438,J L Bates,Map,Map,TX,Hidalgo,ERCO,IPP Non-CHP,2,,113.7,110,110,Natural Gas Steam Turbine,NG,ST,5,1960,10,2008, , ,26.222222,-98.39444
6915,Galena Electric Utility,7437,Galena Electric Utility,Map,Map,AK,Yukon Koyukuk,,Electric Utility,6A,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,8,1997,10,2008, , ,64.74417,-156.8736
6909,Gainesville Regional Utilities,7963,South West Landfill,Map,Map,FL,Alachua,FPC,Electric Utility,1,,0.8,0.7,0.7,Landfill Gas,LFG,IC,11,2003,10,2008, , ,29.513056,-82.54806
6909,Gainesville Regional Utilities,7963,South West Landfill,Map,Map,FL,Alachua,FPC,Electric Utility,2,,0.8,0.7,0.7,Landfill Gas,LFG,IC,11,2003,10,2008, , ,29.513056,-82.54806
6909,Gainesville Regional Utilities,7963,South West Landfill,Map,Map,FL,Alachua,FPC,Electric Utility,3,,0.8,0.7,0.7,Landfill Gas,LFG,IC,11,2003,10,2008, , ,29.513056,-82.54806
12869,Monterey Regional Waste Mgmt,10748,Marina Landfill Gas,Map,Map,CA,Monterey,CISO,Commercial Non-CHP,G4,,0.9,0.9,0.9,Landfill Gas,LFG,IC,3,1997,10,2008, , ,36.7131,-121.7686
772,Archer Daniels Midland Co,10860,Archer Daniels Midland Clinton,Map,Map,IA,Clinton,MISO,Industrial CHP,GEN1,,7.5,7.5,7.5,Conventional Steam Coal,BIT,ST,1,1954,10,2008, , ,41.8206,-90.2097
772,Archer Daniels Midland Co,10860,Archer Daniels Midland Clinton,Map,Map,IA,Clinton,MISO,Industrial CHP,GEN2,,3.5,3.5,3.5,Conventional Steam Coal,BIT,ST,1,1940,10,2008, , ,41.8206,-90.2097
772,Archer Daniels Midland Co,10860,Archer Daniels Midland Clinton,Map,Map,IA,Clinton,MISO,Industrial CHP,GEN3,,9.4,9.4,9.4,Conventional Steam Coal,BIT,ST,1,1965,10,2008, , ,41.8206,-90.2097
772,Archer Daniels Midland Co,10860,Archer Daniels Midland Clinton,Map,Map,IA,Clinton,MISO,Industrial CHP,GEN4,,4,4,4,Conventional Steam Coal,BIT,ST,1,1974,10,2008, , ,41.8206,-90.2097
772,Archer Daniels Midland Co,10860,Archer Daniels Midland Clinton,Map,Map,IA,Clinton,MISO,Industrial CHP,GEN5,,7,7,7,Conventional Steam Coal,BIT,ST,4,1991,10,2008, , ,41.8206,-90.2097
54843,WM Illinois Renewable Energy LLC,50575,Lake Gas Recovery,Map,Map,IL,Cook,PJM,IPP Non-CHP,GEN1,,3,2.9,3.3,Landfill Gas,LFG,GT,8,1988,10,2008, , ,42.10625,-87.81374
26977,Ridgewood Power Management LLC,52198,JRW Associates LP,Map,Map,CA,Merced,,Industrial CHP,GEN1,,1.3,1.1,1.1,Natural Gas Steam Turbine,NG,ST,4,1991,10,2008, , ,37.3619,-120.6253
26977,Ridgewood Power Management LLC,52198,JRW Associates LP,Map,Map,CA,Merced,,Industrial CHP,GEN2,,1.3,1.1,1.1,Natural Gas Steam Turbine,NG,ST,4,1991,10,2008, , ,37.3619,-120.6253
26977,Ridgewood Power Management LLC,52198,JRW Associates LP,Map,Map,CA,Merced,,Industrial CHP,GEN3,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1991,10,2008, , ,37.3619,-120.6253
26977,Ridgewood Power Management LLC,52198,JRW Associates LP,Map,Map,CA,Merced,,Industrial CHP,GEN4,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1991,10,2008, , ,37.3619,-120.6253
26977,Ridgewood Power Management LLC,52198,JRW Associates LP,Map,Map,CA,Merced,,Industrial CHP,GEN5,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1991,10,2008, , ,37.3619,-120.6253
26977,Ridgewood Power Management LLC,52198,JRW Associates LP,Map,Map,CA,Merced,,Industrial CHP,GEN6,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1991,10,2008, , ,37.3619,-120.6253
26977,Ridgewood Power Management LLC,52198,JRW Associates LP,Map,Map,CA,Merced,,Industrial CHP,GEN7,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1991,10,2008, , ,37.3619,-120.6253
26977,Ridgewood Power Management LLC,52198,JRW Associates LP,Map,Map,CA,Merced,,Industrial CHP,GEN8,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1991,10,2008, , ,37.3619,-120.6253
26977,Ridgewood Power Management LLC,52199,Ridgewood/Byron Power Partners,Map,Map,CA,Alameda,,IPP CHP,GEN1,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1990,10,2008, , ,37.7883,-121.6044
26977,Ridgewood Power Management LLC,52199,Ridgewood/Byron Power Partners,Map,Map,CA,Alameda,,IPP CHP,GEN2,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1990,10,2008, , ,37.7883,-121.6044
26977,Ridgewood Power Management LLC,52199,Ridgewood/Byron Power Partners,Map,Map,CA,Alameda,,IPP CHP,GEN3,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1990,10,2008, , ,37.7883,-121.6044
26977,Ridgewood Power Management LLC,52199,Ridgewood/Byron Power Partners,Map,Map,CA,Alameda,,IPP CHP,GEN4,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1990,10,2008, , ,37.7883,-121.6044
26977,Ridgewood Power Management LLC,52199,Ridgewood/Byron Power Partners,Map,Map,CA,Alameda,,IPP CHP,GEN5,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1990,10,2008, , ,37.7883,-121.6044
12716,Minnesota Methane LLC,55092,O'Brien Biogas IV LLC,Map,Map,NJ,Middlesex,,IPP Non-CHP,UNT1,,9.9,9.5,9.5,Landfill Gas,LFG,ST,9,1997,10,2008, , ,40.429722,-74.41806
8449,Henderson City Utility Comm,1372,Henderson I,Map,Map,KY,Henderson,,Electric Utility,5,,11.5,10,10,Conventional Steam Coal,BIT,ST,6,1956,9,2008, , ,37.8425,-87.59111
8449,Henderson City Utility Comm,1372,Henderson I,Map,Map,KY,Henderson,,Electric Utility,6,,32.3,26,26,Conventional Steam Coal,BIT,ST,4,1968,9,2008, , ,37.8425,-87.59111
13809,NorthWestern Energy - (SD),3346,Mobile Unit,Map,Map,SD,Beadle,SWPP,Electric Utility,1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,0,1955,9,2008, , ,44.3784,-98.4629
16604,City of San Antonio - (TX),3439,Laredo,Map,Map,TX,Webb,ERCO,IPP Non-CHP,1,,34.5,32,33,Natural Gas Steam Turbine,NG,ST,5,1951,9,2008, , ,27.5667,-99.5089
16604,City of San Antonio - (TX),3439,Laredo,Map,Map,TX,Webb,ERCO,IPP Non-CHP,2,,37.5,32,33,Natural Gas Steam Turbine,NG,ST,5,1955,9,2008, , ,27.5667,-99.5089
16604,City of San Antonio - (TX),3439,Laredo,Map,Map,TX,Webb,ERCO,IPP Non-CHP,3,,115.2,105,107,Natural Gas Steam Turbine,NG,ST,8,1975,9,2008, , ,27.5667,-99.5089
2404,City of Brownfield - (TX),3558,Brownfield,Map,Map,TX,Terry,,Electric Utility,GT1,,6.5,6,6,Natural Gas Fired Combustion Turbine,NG,GT,88,1973,9,2008, , ,33.179722,-102.2825
20847,Wisconsin Electric Power Co,4041,South Oak Creek,Map,Map,WI,Milwaukee,MISO,Electric Utility,9,,19.6,18,19,Natural Gas Fired Combustion Turbine,NG,GT,12,1968,9,2008, , ,42.8457,-87.8294
18963,"Inside Passage Elec Coop, Inc",7462,Angoon,Map,Map,AK,Skagway Hoonah Angoon,,Electric Utility,1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,6,1975,9,2008, , ,57.499166,-134.5861
57160,The Dow Chemical Company,10789,Sabine River Operations,Map,Map,TX,Orange,MISO,Industrial CHP,GEN4,,6.2,5,5,Natural Gas Fired Combined Cycle,NG,CA,1,1948,9,2008, , ,30.0552,-93.7579
6837,Fulton Cogen Assoc- Fulton Cogen,54138,Fulton Cogeneration Associates,Map,Map,NY,Oswego,,Industrial CHP,GTG,,47,42,47,Natural Gas Fired Combustion Turbine,NG,GT,2,1991,9,2008, , ,43.322222,-76.40361
7011,Gas Recovery Services-IL Inc,55593,Quad Cities,Map,Map,IL,Rock Island,PJM,IPP Non-CHP,1,,1,0.9,0.9,Landfill Gas,LFG,IC,9,1998,9,2008, , ,41.374444,-90.52222
7011,Gas Recovery Services-IL Inc,55593,Quad Cities,Map,Map,IL,Rock Island,PJM,IPP Non-CHP,2,,1,1,1,Landfill Gas,LFG,IC,6,2002,9,2008, , ,41.374444,-90.52222
3813,Village of Clinton - (MI),1818,Clinton,Map,Map,MI,Lenawee,MISO,Electric Utility,3,,0.4, , ,Petroleum Liquids,DFO,IC,88,1955,8,2008, , ,42.068197,-83.97601
3813,Village of Clinton - (MI),1818,Clinton,Map,Map,MI,Lenawee,MISO,Electric Utility,4,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,88,1955,8,2008, , ,42.068197,-83.97601
3813,Village of Clinton - (MI),1818,Clinton,Map,Map,MI,Lenawee,MISO,Electric Utility,5,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,88,1955,8,2008, , ,42.068197,-83.97601
2255,Baylor University,10317,Baylor University Cogen,Map,Map,TX,McLennan,,Commercial CHP,1,,3.4,3,3.8,Natural Gas Fired Combustion Turbine,NG,GT,2,1988,8,2008, , ,31.550278,-97.12028
55715,Vintage Production California LLC,10602,Centaur Generator Facility,Map,Map,CA,Ventura,,Industrial Non-CHP,H,,3.5,3.4,3.5,Natural Gas Fired Combustion Turbine,NG,GT,11,1988,8,2008, , ,34.324167,-119.3481
13529,Newark Group Inc,55012,Haverhill Paperboard,Map,Map,MA,North Essex,,Industrial CHP,1,,1.5,1.5,1.5,Natural Gas Steam Turbine,NG,ST,1,1935,8,2008, , ,42.068333,-71.05028
13529,Newark Group Inc,55012,Haverhill Paperboard,Map,Map,MA,North Essex,,Industrial CHP,2,,2.5,2.5,2.5,Natural Gas Steam Turbine,NG,ST,1,1954,8,2008, , ,42.068333,-71.05028
14687,Penn Power Systems,55336,PWD Northwest Facility,Map,Map,PA,Philadelphia,,IPP Non-CHP,GEN1,,11,11,11,Petroleum Liquids,DFO,IC,7,1993,8,2008, , ,40.031389,-75.07389
9205,Illinois Electricial Gen Partn,55768,Avon Energy Partners LLC,Map,Map,IL,Cook,PJM,IPP Non-CHP,CH2,,1.1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,8,2008, , ,41.6742,-87.5786
9417,Interstate Power and Light Co,1052,Ames Diesel Generating Station,Map,Map,IA,Story,MISO,Electric Utility,1,,1,1,1,Petroleum Liquids,DFO,IC,1,1960,7,2008, , ,42.013319,-93.57542
9417,Interstate Power and Light Co,1052,Ames Diesel Generating Station,Map,Map,IA,Story,MISO,Electric Utility,2,,1,1,1,Petroleum Liquids,DFO,IC,1,1960,7,2008, , ,42.013319,-93.57542
4329,"Copper Valley Elec Assn, Inc",6305,Glennallen,Map,Map,AK,Valdez Cordova,,Electric Utility,1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1959,7,2008, , ,62.110415,-145.5325
4329,"Copper Valley Elec Assn, Inc",6305,Glennallen,Map,Map,AK,Valdez Cordova,,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1959,7,2008, , ,62.110415,-145.5325
5543,E I DuPont De Nemours & Co,10792,Unifi Kinston LLC,Map,Map,NC,Lenoir,CPLE,Industrial CHP,GEN1,,7.5,8,8,Conventional Steam Coal,BIT,ST,12,1952,7,2008, , ,35.329722,-77.47667
5543,E I DuPont De Nemours & Co,10792,Unifi Kinston LLC,Map,Map,NC,Lenoir,CPLE,Industrial CHP,GEN2,,7.5,8,8,Conventional Steam Coal,BIT,ST,12,1952,7,2008, , ,35.329722,-77.47667
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE23,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1986,7,2008, , ,32.8156,-115.2568
14687,Penn Power Systems,55331,Philadelphia Water Department Southwest,Map,Map,PA,Philadelphia,,IPP Non-CHP,GEN1,,11,11,11,Petroleum Liquids,DFO,IC,7,1993,7,2008, , ,39.9,-75.19972
9205,Illinois Electricial Gen Partn,55768,Avon Energy Partners LLC,Map,Map,IL,Cook,PJM,IPP Non-CHP,CH1,,1.1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,7,2008, , ,41.6742,-87.5786
20604,City of Whittemore - (IA),1201,Whittemore,Map,Map,IA,Kossuth,MISO,Electric Utility,2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,8,1956,6,2008, , ,43.064444,-94.42194
10321,City of Kingman - (KS),1296,Kingman Municipal Power and Light Plant,Map,Map,KS,Kingman,SWPP,Electric Utility,1,,1.4,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,9,1955,6,2008, , ,37.38311,-98.07036
10321,City of Kingman - (KS),1296,Kingman Municipal Power and Light Plant,Map,Map,KS,Kingman,SWPP,Electric Utility,5,,1,0.8,0.9,Natural Gas Internal Combustion Engine,NG,IC,5,1953,6,2008, , ,37.38311,-98.07036
6915,Galena Electric Utility,7437,Galena Electric Utility,Map,Map,AK,Yukon Koyukuk,,Electric Utility,5,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,1,1990,6,2008, , ,64.74417,-156.8736
404,Alsip Paper Condominium Assn,10406,Alsip Paper Condominium Association,Map,Map,IL,Cook,,Industrial CHP,GEN1,,8.3,6.9,9.5,Natural Gas Fired Combustion Turbine,NG,GT,5,1987,6,2008, , ,41.666667,-87.73333
55965,Verso Corporation,54857,Niagara Mill,Map,Map,WI,Marinette,MISO,Industrial CHP,1ST,,2.5,2.5,2.5,Conventional Steam Coal,BIT,ST,1,1940,6,2008, , ,45.7725,-87.9936
55965,Verso Corporation,54857,Niagara Mill,Map,Map,WI,Marinette,MISO,Industrial CHP,2ST,,9.3,9.3,9.3,Conventional Steam Coal,BIT,ST,1,1964,6,2008, , ,45.7725,-87.9936
15274,Potomac Power Resources,604,Buzzard Point,Map,Map,DC,District of Columbia,,IPP Non-CHP,E3,,18,16,16,Petroleum Liquids,DFO,GT,5,1968,5,2008, , ,38.8678,-77.0117
6616,Fort Pierce Utilities Authority,658,Henry D King,Map,Map,FL,St Lucie,FMPP,Electric Utility,5,,8.3,8,8,Natural Gas Fired Combined Cycle,NG,CA,1,1953,5,2008, , ,27.448611,-80.33861
6616,Fort Pierce Utilities Authority,658,Henry D King,Map,Map,FL,St Lucie,FMPP,Electric Utility,6,,16.5,17,17,Natural Gas Steam Turbine,NG,ST,12,1958,5,2008, , ,27.448611,-80.33861
6616,Fort Pierce Utilities Authority,658,Henry D King,Map,Map,FL,St Lucie,FMPP,Electric Utility,7,,33,32,32,Natural Gas Steam Turbine,NG,ST,1,1964,5,2008, , ,27.448611,-80.33861
6616,Fort Pierce Utilities Authority,658,Henry D King,Map,Map,FL,St Lucie,FMPP,Electric Utility,8,,56.1,50,50,Natural Gas Steam Turbine,NG,ST,5,1976,5,2008, , ,27.448611,-80.33861
6616,Fort Pierce Utilities Authority,658,Henry D King,Map,Map,FL,St Lucie,FMPP,Electric Utility,9,,22.5,22.4,22.4,Natural Gas Fired Combined Cycle,NG,CT,5,1990,5,2008, , ,27.448611,-80.33861
6616,Fort Pierce Utilities Authority,658,Henry D King,Map,Map,FL,St Lucie,FMPP,Electric Utility,D1,,2.7,3,3,Petroleum Liquids,DFO,IC,4,1970,5,2008, , ,27.448611,-80.33861
6616,Fort Pierce Utilities Authority,658,Henry D King,Map,Map,FL,St Lucie,FMPP,Electric Utility,D2,,2.7,3,3,Petroleum Liquids,DFO,IC,4,1970,5,2008, , ,27.448611,-80.33861
39,AES Hickling LLC,2529,AES Hickling LLC,Map,Map,NY,Steuben,,IPP Non-CHP,1,,30,30,30,Conventional Steam Coal,BIT,ST,10,1948,5,2008, , ,42.123056,-76.98306
39,AES Hickling LLC,2529,AES Hickling LLC,Map,Map,NY,Steuben,,IPP Non-CHP,2,,40,40,40,Conventional Steam Coal,BIT,ST,6,1952,5,2008, , ,42.123056,-76.98306
15248,Portland General Electric Co,3044,Bull Run Hydro,Map,Map,OR,Clackamas,PGE,Electric Utility,1,,5.2,5.5,3.7,Conventional Hydroelectric,WAT,HY,12,1922,5,2008, , ,45.429035,-122.2339
15248,Portland General Electric Co,3044,Bull Run Hydro,Map,Map,OR,Clackamas,PGE,Electric Utility,2,,5.2,5.5,3.8,Conventional Hydroelectric,WAT,HY,10,1912,5,2008, , ,45.429035,-122.2339
15248,Portland General Electric Co,3044,Bull Run Hydro,Map,Map,OR,Clackamas,PGE,Electric Utility,3,,5.2,5.5,3.7,Conventional Hydroelectric,WAT,HY,10,1912,5,2008, , ,45.429035,-122.2339
15248,Portland General Electric Co,3044,Bull Run Hydro,Map,Map,OR,Clackamas,PGE,Electric Utility,4,,5.2,5.5,3.8,Conventional Hydroelectric,WAT,HY,10,1912,5,2008, , ,45.429035,-122.2339
16604,City of San Antonio - (TX),3441,Nueces Bay,Map,Map,TX,Nueces,ERCO,IPP Non-CHP,5,,32.5,30,30,Natural Gas Steam Turbine,NG,ST,6,1949,5,2008, , ,27.819412,-97.4192
16604,City of San Antonio - (TX),3441,Nueces Bay,Map,Map,TX,Nueces,ERCO,IPP Non-CHP,6,,180,161,170,Natural Gas Steam Turbine,NG,ST,5,1965,5,2008, , ,27.819412,-97.4192
5901,Encina Joint Powers Authority,10026,Encina Water Pollution Control,Map,Map,CA,San Diego,CISO,Commercial Non-CHP,EG2,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,1,1984,5,2008, , ,33.1165,-117.3215
5901,Encina Joint Powers Authority,10026,Encina Water Pollution Control,Map,Map,CA,San Diego,CISO,Commercial Non-CHP,EG3,,0.5,0.5,0.5,Other Waste Biomass,OBG,IC,1,1984,5,2008, , ,33.1165,-117.3215
18311,Summit Property Co LLC,50313,Summit Property Pharmaceutical,,,NJ,Union,,Industrial CHP,TURB,,2.8,2.5,2.8,Natural Gas Fired Combustion Turbine,NG,GT,5,1986,5,2008, , , , 
21148,Zapco Energy Tactics Corp,50348,Oceanside Energy,Map,Map,NY,Nassau,NYIS,IPP Non-CHP,OS2,,0.7,0.6,0.6,Landfill Gas,LFG,IC,12,1990,5,2008, , ,40.6369,-73.6383
7097,General Electric Erie Power,50358,General Electric Erie PA Power,Map,Map,PA,Erie,,Industrial CHP,DSL1,,3,2.7,2.7,Petroleum Liquids,DFO,IC,7,1983,5,2008, , ,42.147222,-80.02778
7097,General Electric Erie Power,50358,General Electric Erie PA Power,Map,Map,PA,Erie,,Industrial CHP,DSL2,,3,2.7,2.7,Petroleum Liquids,DFO,IC,7,1983,5,2008, , ,42.147222,-80.02778
7097,General Electric Erie Power,50358,General Electric Erie PA Power,Map,Map,PA,Erie,,Industrial CHP,DSL3,,3,2.7,2.7,Petroleum Liquids,DFO,IC,7,1983,5,2008, , ,42.147222,-80.02778
21148,Zapco Energy Tactics Corp,50782,Taylor Energy Partners LP,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,AM2,,0.7,0.4,0.4,Landfill Gas,LFG,IC,9,1987,5,2008, , ,41.387778,-75.71722
34649,DCOR LLC,54445,Rincon Facility,Map,Map,CA,Ventura,,Industrial CHP,GEN1,,3,1.7,1.7,Natural Gas Fired Combustion Turbine,NG,GT,2,1992,5,2008, , ,34.366111,-119.4328
49858,Smithfield-Kinston Division,56197,Smithfield,Map,Map,NC,Lenoir,,Industrial CHP,GEN1,,1.8,1.4,1.4,Petroleum Liquids,DFO,IC,1,2003,5,2008, , ,35.301389,-77.63111
49858,Smithfield-Kinston Division,56197,Smithfield,Map,Map,NC,Lenoir,,Industrial CHP,GEN2,,1.8,1.4,1.4,Petroleum Liquids,DFO,IC,1,2003,5,2008, , ,35.301389,-77.63111
9617,JEA,666,J D Kennedy,Map,Map,FL,Duval,JEA,Electric Utility,GT4,,56.2,54,62.7,Petroleum Liquids,DFO,GT,7,1973,4,2008, , ,30.364818,-81.62597
9617,JEA,666,J D Kennedy,Map,Map,FL,Duval,JEA,Electric Utility,GT5,,56.2,54,62.7,Petroleum Liquids,DFO,GT,11,1973,4,2008, , ,30.364818,-81.62597
12792,"GenOn New York, LLC",2629,Lovett,Map,Map,NY,Rockland,NYIS,IPP Non-CHP,5,,200.6,191,185.5,Conventional Steam Coal,BIT,ST,4,1969,4,2008, , ,41.257778,-73.97972
16183,Rochester Gas & Electric Corp,2642,Rochester 7,Map,Map,NY,Monroe,NYIS,Electric Utility,3,,62.5,64,65,Conventional Steam Coal,BIT,ST,9,1953,4,2008, , ,43.268889,-77.62944
56831,"Ponca, City of",2997,Ponca Diesel,Map,Map,OK,Kay,,Electric Utility,7,,3.3,2,2,Natural Gas Internal Combustion Engine,NG,IC,6,1952,4,2008, , ,36.719722,-96.91528
56831,"Ponca, City of",2997,Ponca Diesel,Map,Map,OK,Kay,,Electric Utility,8,,4,3.1,3.1,Natural Gas Internal Combustion Engine,NG,IC,5,1954,4,2008, , ,36.719722,-96.91528
2404,City of Brownfield - (TX),3558,Brownfield,Map,Map,TX,Terry,,Electric Utility,1,,2,0.7,1.1,Natural Gas Internal Combustion Engine,NG,IC,88,1951,4,2008, , ,33.179722,-102.2825
2404,City of Brownfield - (TX),3558,Brownfield,Map,Map,TX,Terry,,Electric Utility,3,,3.1,1.5,1.8,Natural Gas Internal Combustion Engine,NG,IC,88,1964,4,2008, , ,33.179722,-102.2825
2404,City of Brownfield - (TX),3558,Brownfield,Map,Map,TX,Terry,,Electric Utility,4,,2.7,1.8,2,Natural Gas Internal Combustion Engine,NG,IC,88,1954,4,2008, , ,33.179722,-102.2825
2404,City of Brownfield - (TX),3558,Brownfield,Map,Map,TX,Terry,,Electric Utility,5,,3.6,1.8,2.1,Natural Gas Internal Combustion Engine,NG,IC,88,1957,4,2008, , ,33.179722,-102.2825
11079,Little Rock Water Reclamation Authority,10050,Fourche Creek Wastewater,Map,Map,AR,Pulaski,MISO,Commercial CHP,2,,0.5,0.5,0.5,Other Waste Biomass,OBG,IC,7,1983,4,2008, , ,34.6968,-92.165
20242,Wausau Papers of New Hampshire,10701,Wausau Papers of New Hampshire,Map,Map,NH,New Hampshire,,Industrial CHP,GT1,,7.2,6.9,7.2,Natural Gas Fired Combustion Turbine,NG,GT,12,2001,4,2008, , ,44.599444,-71.51611
14081,Onondaga Cogeneration LP,50855,Onondaga Cogeneration,Map,Map,NY,Onondaga,,IPP CHP,GEN1,,53.5,45,53.5,Natural Gas Fired Combined Cycle,NG,CT,12,1993,4,2008, , ,43.066667,-76.21667
14081,Onondaga Cogeneration LP,50855,Onondaga Cogeneration,Map,Map,NY,Onondaga,,IPP CHP,GEN2,,25,25,25,Natural Gas Fired Combined Cycle,NG,CA,12,1993,4,2008, , ,43.066667,-76.21667
14081,Onondaga Cogeneration LP,50855,Onondaga Cogeneration,Map,Map,NY,Onondaga,,IPP CHP,GEN3,,27.3,23,27.3,Natural Gas Fired Combined Cycle,NG,CT,12,1993,4,2008, , ,43.066667,-76.21667
14610,Orlando Utilities Comm,685,St Cloud,Map,Map,FL,Osceola,FMPP,Electric Utility,1,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,7,1982,3,2008, , ,28.2447,-81.2881
14610,Orlando Utilities Comm,685,St Cloud,Map,Map,FL,Osceola,FMPP,Electric Utility,2,,5.8,5,5,Natural Gas Internal Combustion Engine,NG,IC,12,1974,3,2008, , ,28.2447,-81.2881
14610,Orlando Utilities Comm,685,St Cloud,Map,Map,FL,Osceola,FMPP,Electric Utility,3,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,9,1982,3,2008, , ,28.2447,-81.2881
14610,Orlando Utilities Comm,685,St Cloud,Map,Map,FL,Osceola,FMPP,Electric Utility,4,,3.7,3,3,Natural Gas Internal Combustion Engine,NG,IC,8,1961,3,2008, , ,28.2447,-81.2881
14610,Orlando Utilities Comm,685,St Cloud,Map,Map,FL,Osceola,FMPP,Electric Utility,6,,3.7,3,3,Natural Gas Internal Combustion Engine,NG,IC,3,1967,3,2008, , ,28.2447,-81.2881
14610,Orlando Utilities Comm,685,St Cloud,Map,Map,FL,Osceola,FMPP,Electric Utility,7,,6.3,6,6,Natural Gas Internal Combustion Engine,NG,IC,9,1982,3,2008, , ,28.2447,-81.2881
14610,Orlando Utilities Comm,685,St Cloud,Map,Map,FL,Osceola,FMPP,Electric Utility,8,,6.4,6,6,Natural Gas Internal Combustion Engine,NG,IC,4,1977,3,2008, , ,28.2447,-81.2881
18252,City of Sturgis - (MI),1855,Sturgis City Diesel Plant,Map,Map,MI,St Joseph,PJM,Electric Utility,1,,1,0.8,0.8,Petroleum Liquids,DFO,IC,88,1947,3,2008, , ,41.7992,-85.4256
18252,City of Sturgis - (MI),1855,Sturgis City Diesel Plant,Map,Map,MI,St Joseph,PJM,Electric Utility,2,,1,0.8,0.8,Petroleum Liquids,DFO,IC,88,1948,3,2008, , ,41.7992,-85.4256
16183,Rochester Gas & Electric Corp,2642,Rochester 7,Map,Map,NY,Monroe,NYIS,Electric Utility,2,,62.5,64,65,Conventional Steam Coal,BIT,ST,11,1950,3,2008, , ,43.268889,-77.62944
16183,Rochester Gas & Electric Corp,2642,Rochester 7,Map,Map,NY,Monroe,NYIS,Electric Utility,4,,81.6,78,80,Conventional Steam Coal,BIT,ST,2,1957,3,2008, , ,43.268889,-77.62944
57222,Liberty Utilities (CalPeco Electric) LLC,6518,Kings Beach,Map,Map,CA,Placer,NEVP,Electric Utility,1,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,1,1969,3,2008, , ,39.245833,-120.0272
57222,Liberty Utilities (CalPeco Electric) LLC,6518,Kings Beach,Map,Map,CA,Placer,NEVP,Electric Utility,2,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,1,1969,3,2008, , ,39.245833,-120.0272
57222,Liberty Utilities (CalPeco Electric) LLC,6518,Kings Beach,Map,Map,CA,Placer,NEVP,Electric Utility,3,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,1,1969,3,2008, , ,39.245833,-120.0272
57222,Liberty Utilities (CalPeco Electric) LLC,6518,Kings Beach,Map,Map,CA,Placer,NEVP,Electric Utility,4,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,1,1969,3,2008, , ,39.245833,-120.0272
57222,Liberty Utilities (CalPeco Electric) LLC,6518,Kings Beach,Map,Map,CA,Placer,NEVP,Electric Utility,5,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,1,1969,3,2008, , ,39.245833,-120.0272
57222,Liberty Utilities (CalPeco Electric) LLC,6518,Kings Beach,Map,Map,CA,Placer,NEVP,Electric Utility,6,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,1,1969,3,2008, , ,39.245833,-120.0272
19537,University of Texas at Austin,50118,Hal C Weaver Power Plant,Map,Map,TX,Travis,ERCO,Commercial CHP,GEN6,,12.5,12.5,12.5,Natural Gas Fired Combined Cycle,NG,CT,1,1968,3,2008, , ,30.2867,-97.7356
21995,Olmsted County Public Works,50413,Olmsted Waste Energy,Map,Map,MN,Olmsted,MISO,Commercial CHP,DG1,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,6,1979,3,2008, , ,44.026072,-92.43231
26940,U S West Financial Service Inc,50557,TXI Riverside Cement Power House,Map,Map,CA,San Bernardino,,Industrial CHP,GEN1,,12,11.2,11.3,Conventional Steam Coal,BIT,ST,12,1954,3,2008, , ,34.606757,-117.336
26940,U S West Financial Service Inc,50557,TXI Riverside Cement Power House,Map,Map,CA,San Bernardino,,Industrial CHP,GEN2,,12,11.2,11.3,Conventional Steam Coal,BIT,ST,12,1954,3,2008, , ,34.606757,-117.336
30067,Rolls Royce Corp,54286,Rolls Royce,Map,Map,IN,Marion,MISO,Industrial CHP,RIOT,,4,3.3,3.6,Natural Gas Fired Combustion Turbine,NG,GT,6,1999,3,2008, , ,39.7398,-86.2118
30067,Rolls Royce Corp,54286,Rolls Royce,Map,Map,IN,Marion,MISO,Industrial CHP,RO9T,,4,3.3,3.6,Natural Gas Fired Combustion Turbine,NG,GT,10,1999,3,2008, , ,39.7398,-86.2118
