Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
50081,AE Operations LLC,54373,Southbridge Energy Center LLC,Map,Map,MA,Worcester,ISNE,Industrial CHP,ENG2,,1.3,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,6,2001,3,2008, , ,42.0736,-72.0219
49879,"Montenay Savannah Operations,  LP",54999,Savannah Resource Recovery Facility,Map,Map,GA,Chatham,,Industrial CHP,BPST,,2.5,1,1.6,Municipal Solid Waste,MSW,ST,1,1999,3,2008, , ,32.076111,-81.08583
49879,"Montenay Savannah Operations,  LP",54999,Savannah Resource Recovery Facility,Map,Map,GA,Chatham,,Industrial CHP,CST,,3,1.5,2.1,Municipal Solid Waste,MSW,ST,1,1999,3,2008, , ,32.076111,-81.08583
49879,"Montenay Savannah Operations,  LP",54999,Savannah Resource Recovery Facility,Map,Map,GA,Chatham,,Industrial CHP,DGEN,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,1,1996,3,2008, , ,32.076111,-81.08583
13193,Naniwa Energy LLC,55494,Tri Center Naniwa Energy,Map,Map,NV,Storey,NEVP,IPP Non-CHP,CT1,,64,50,60,Natural Gas Fired Combustion Turbine,NG,GT,7,2001,3,2008, , ,39.55715,-119.5178
13193,Naniwa Energy LLC,55494,Tri Center Naniwa Energy,Map,Map,NV,Storey,NEVP,IPP Non-CHP,CT2,,64,50,60,Natural Gas Fired Combustion Turbine,NG,GT,7,2001,3,2008, , ,39.55715,-119.5178
16657,San Jose/Santa Clara Water P C,56080,SJ/SC WPCP,Map,Map,CA,Santa Clara,CISO,Commercial CHP,E6,,1.8,1.8,1.8,Other Waste Biomass,OBG,IC,3,1963,3,2008, , ,37.4344,-121.9464
16183,Rochester Gas & Electric Corp,2642,Rochester 7,Map,Map,NY,Monroe,NYIS,Electric Utility,1,,46,46,47,Conventional Steam Coal,BIT,ST,11,1948,2,2008, , ,43.268889,-77.62944
13781,Northern States Power Co - Minnesota,7377,United Health Care,Map,Map,MN,Hennepin,MISO,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,GT,7,1993,2,2008, , ,44.984444,-93.36083
13781,Northern States Power Co - Minnesota,7377,United Health Care,Map,Map,MN,Hennepin,MISO,Electric Utility,2,,1.8,1.8,1.8,Petroleum Liquids,DFO,GT,7,1993,2,2008, , ,44.984444,-93.36083
5901,Encina Joint Powers Authority,10026,Encina Water Pollution Control,Map,Map,CA,San Diego,CISO,Commercial Non-CHP,EG1,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,1,1984,2,2008, , ,33.1165,-117.3215
379,Alon USA LP,10569,Big Spring Texas Refinery,Map,Map,TX,Howard,ERCO,Industrial Non-CHP,GENA,,1.5,1,1,All Other,PUR,ST,1,1986,2,2008, , ,32.273182,-101.4224
11233,Louisiana Tech University,54240,Louisiana Tech University Power Plant,Map,Map,LA,Lincoln,MISO,Commercial CHP,TG2,,5,4.6,4.8,Natural Gas Steam Turbine,NG,ST,4,1983,2,2008, , ,32.5256,-92.6497
11392,M C Dixon Lumber Co Inc,54745,M C Dixon Lumber,Map,Map,AL,BARBOUR,SOCO,Industrial Non-CHP,GEN1,,2.5,2.1,2.1,Wood/Wood Waste Biomass,WDS,ST,1,1979,2,2008, , ,31.89738,-85.1516
16657,San Jose/Santa Clara Water P C,56080,SJ/SC WPCP,Map,Map,CA,Santa Clara,CISO,Commercial CHP,E1,,0.8,0.8,0.8,Other Waste Biomass,OBG,IC,2,1953,2,2008, , ,37.4344,-121.9464
13642,Nome Joint Utility Systems,90,Snake River,Map,Map,AK,Nome,,Electric Utility,6,,1,1,1,Petroleum Liquids,DFO,IC,1,1972,1,2008, , ,64.505331,-165.4298
1647,City of Bethany - (MO),2114,Bethany,Map,Map,MO,Harrison,MPS,Electric Utility,2,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,8,1948,1,2008, , ,40.2619,-94.0403
13971,City of Odessa - (MO),2148,Odessa,Map,Map,MO,Lafayette,SWPP,Electric Utility,5,,1.2,1,1,Petroleum Liquids,DFO,IC,6,1957,1,2008, , ,38.997852,-93.96566
22122,AES Jennison LLC,2531,AES Jennison LLC,Map,Map,NY,Chenango,,IPP Non-CHP,1,,30,30,30,Conventional Steam Coal,BIT,ST,9,1945,1,2008, , ,42.26,-75.48694
22122,AES Jennison LLC,2531,AES Jennison LLC,Map,Map,NY,Chenango,,IPP Non-CHP,2,,30,30,30,Conventional Steam Coal,BIT,ST,4,1950,1,2008, , ,42.26,-75.48694
59919,Luminant Miami Fort,2832,Miami Fort,Map,Map,OH,Hamilton,PJM,IPP Non-CHP,5,,100,80,80,Conventional Steam Coal,BIT,ST,12,1949,1,2008, , ,39.1128,-84.8036
17539,"Dominion Energy South Carolina, Inc",3277,Burton,Map,Map,SC,Beaufort,SCEG,Electric Utility,1,,11.5,9,10,Natural Gas Fired Combustion Turbine,NG,GT,10,1961,1,2008, , ,32.436111,-80.72139
17539,"Dominion Energy South Carolina, Inc",3277,Burton,Map,Map,SC,Beaufort,SCEG,Electric Utility,2,,11.5,9,10,Natural Gas Fired Combustion Turbine,NG,GT,8,1963,1,2008, , ,32.436111,-80.72139
17539,"Dominion Energy South Carolina, Inc",3277,Burton,Map,Map,SC,Beaufort,SCEG,Electric Utility,3,,11.5,9,10,Natural Gas Fired Combustion Turbine,NG,GT,8,1963,1,2008, , ,32.436111,-80.72139
17539,"Dominion Energy South Carolina, Inc",3284,Faber Place,Map,Map,SC,Charleston,SCEG,Electric Utility,1,,11.5,8,9,Natural Gas Fired Combustion Turbine,NG,GT,10,1961,1,2008, , ,32.783333,-79.98333
26616,North Slope Borough Power & Light,7485,NSB Point Hope Utility,Map,Map,AK,North Slope,,Electric Utility,PG3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1987,1,2008, , ,68.348424,-166.7372
26616,North Slope Borough Power & Light,7485,NSB Point Hope Utility,Map,Map,AK,North Slope,,Electric Utility,PG4,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,88,1992,1,2008, , ,68.348424,-166.7372
26616,North Slope Borough Power & Light,7485,NSB Point Hope Utility,Map,Map,AK,North Slope,,Electric Utility,PG5,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,88,1980,1,2008, , ,68.348424,-166.7372
178,CES Placerita Inc,10677,CES Placerita Power Plant,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,UNT1,CESP,60,46,50,Natural Gas Fired Combined Cycle,NG,CT,6,1988,1,2008, , ,34.3801,-118.4999
64216,The LYCRA Company - Waynesboro VA Plant,10796,Waynesboro Virginia Plant,Map,Map,VA,Augusta,PJM,Industrial CHP,GEN3,,3,3,3,Conventional Steam Coal,BIT,ST,1,1935,1,2008, , ,38.0586,-78.8911
19148,"Vicinity Energy Trenton, L.P.",50094,"Vicinity Energy Trenton, L.P.",Map,Map,NJ,Mercer,PJM,Commercial CHP,7213,,6,3,5,Natural Gas Internal Combustion Engine,NG,IC,12,1983,1,2008, , ,40.2167,-74.7667
18337,Sunnyside Cogen Partners,52201,Sunnyside Cogen Partners,Map,Map,CA,Monterey,,IPP CHP,GEN1,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,12,1990,1,2008, , ,36.737222,-121.6658
18337,Sunnyside Cogen Partners,52201,Sunnyside Cogen Partners,Map,Map,CA,Monterey,,IPP CHP,GEN2,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,12,1990,1,2008, , ,36.737222,-121.6658
18337,Sunnyside Cogen Partners,52201,Sunnyside Cogen Partners,Map,Map,CA,Monterey,,IPP CHP,GEN3,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,12,1990,1,2008, , ,36.737222,-121.6658
18337,Sunnyside Cogen Partners,52201,Sunnyside Cogen Partners,Map,Map,CA,Monterey,,IPP CHP,GEN4,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,12,1990,1,2008, , ,36.737222,-121.6658
18337,Sunnyside Cogen Partners,52201,Sunnyside Cogen Partners,Map,Map,CA,Monterey,,IPP CHP,GEN5,,1.3,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,12,1990,1,2008, , ,36.737222,-121.6658
35120,Norit Americas Inc,54972,Norit Americas Marshall Plant,Map,Map,TX,Harrison,,Industrial Non-CHP,8511,,2,2,2,Conventional Steam Coal,LIG,ST,1,1921,1,2008, , ,32.536941,-94.39934
12384,Midwest Generations EME LLC,883,Waukegan,Map,Map,IL,Lake,PJM,IPP Non-CHP,6,,121,100,100,Conventional Steam Coal,SUB,ST,1,1952,12,2007, , ,42.3833,-87.8133
12524,Midwest Energy Inc - (KS),1275,Ellis,Map,Map,KS,Ellis,SWPP,Electric Utility,1,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,7,1960,12,2007, , ,38.947222,-99.52861
12524,Midwest Energy Inc - (KS),1275,Ellis,Map,Map,KS,Ellis,SWPP,Electric Utility,2,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,7,1965,12,2007, , ,38.947222,-99.52861
12524,Midwest Energy Inc - (KS),1275,Ellis,Map,Map,KS,Ellis,SWPP,Electric Utility,3,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,6,1947,12,2007, , ,38.947222,-99.52861
12524,Midwest Energy Inc - (KS),1275,Ellis,Map,Map,KS,Ellis,SWPP,Electric Utility,4,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,7,1954,12,2007, , ,38.947222,-99.52861
12524,Midwest Energy Inc - (KS),1275,Ellis,Map,Map,KS,Ellis,SWPP,Electric Utility,5,,1.5,1,1,Natural Gas Internal Combustion Engine,NG,IC,5,1973,12,2007, , ,38.947222,-99.52861
13781,Northern States Power Co - Minnesota,1912,High Bridge,Map,Map,MN,Ramsey,MISO,Electric Utility,5,,113.6,99,99,Conventional Steam Coal,SUB,ST,8,1956,12,2007, , ,44.9314,-93.1117
13781,Northern States Power Co - Minnesota,1912,High Bridge,Map,Map,MN,Ramsey,MISO,Electric Utility,6,,163.2,172.1,172.1,Conventional Steam Coal,SUB,ST,4,1959,12,2007, , ,44.9314,-93.1117
13902,NorthWestern Energy (MT Hydro),2190,Milltown,Map,Map,MT,Missoula,NWMT,Electric Utility,1,A031,0.6,2.6, ,Conventional Hydroelectric,WAT,HY,8,1908,12,2007, , ,46.869722,-113.8781
13902,NorthWestern Energy (MT Hydro),2190,Milltown,Map,Map,MT,Missoula,NWMT,Electric Utility,2,A031,0.6, , ,Conventional Hydroelectric,WAT,HY,8,1908,12,2007, , ,46.869722,-113.8781
13902,NorthWestern Energy (MT Hydro),2190,Milltown,Map,Map,MT,Missoula,NWMT,Electric Utility,3,A031,0.6, , ,Conventional Hydroelectric,WAT,HY,8,1908,12,2007, , ,46.869722,-113.8781
13902,NorthWestern Energy (MT Hydro),2190,Milltown,Map,Map,MT,Missoula,NWMT,Electric Utility,4,A031,0.6, , ,Conventional Hydroelectric,WAT,HY,8,1909,12,2007, , ,46.869722,-113.8781
13902,NorthWestern Energy (MT Hydro),2190,Milltown,Map,Map,MT,Missoula,NWMT,Electric Utility,5,A031,0.6, , ,Conventional Hydroelectric,WAT,HY,8,1927,12,2007, , ,46.869722,-113.8781
1554,City of Benkelman - (NE),2218,Benkelman,Map,Map,NE,Dundy,,Electric Utility,2,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,88,1941,12,2007, , ,40.051111,-101.5347
3046,Duke Energy Progress - (NC),2712,Roxboro,Map,Map,NC,Person,CPLE,Electric Utility,GT1,,16.3,12,18,Petroleum Liquids,DFO,GT,2,1968,12,2007, , ,36.4833,-79.0731
15095,City of Piqua - (OH),2937,Piqua Power Plant,Map,Map,OH,Miami,PJM,Electric Utility,10,,0.8,0.8,0.8,Conventional Steam Coal,BIT,ST,12,1987,12,2007, , ,40.133848,-84.23726
15095,City of Piqua - (OH),2937,Piqua Power Plant,Map,Map,OH,Miami,PJM,Electric Utility,3,,4,4,4,Conventional Steam Coal,BIT,ST,1,1940,12,2007, , ,40.133848,-84.23726
15095,City of Piqua - (OH),2937,Piqua Power Plant,Map,Map,OH,Miami,PJM,Electric Utility,4,,7.5,7.5,7.5,Conventional Steam Coal,BIT,ST,1,1947,12,2007, , ,40.133848,-84.23726
15095,City of Piqua - (OH),2937,Piqua Power Plant,Map,Map,OH,Miami,PJM,Electric Utility,6,,12.5,12.5,12.5,Conventional Steam Coal,BIT,ST,1,1951,12,2007, , ,40.133848,-84.23726
15095,City of Piqua - (OH),2937,Piqua Power Plant,Map,Map,OH,Miami,PJM,Electric Utility,7,,20,20,20,Conventional Steam Coal,BIT,ST,1,1961,12,2007, , ,40.133848,-84.23726
17891,City of St Marys - (OH),2942,St Marys,Map,Map,OH,Auglaize,PJM,Electric Utility,5,,6,5.8,5.8,Conventional Steam Coal,BIT,ST,1,1957,12,2007, , ,40.5458,-84.3889
17891,City of St Marys - (OH),2942,St Marys,Map,Map,OH,Auglaize,PJM,Electric Utility,6,,10,9,9,Conventional Steam Coal,BIT,ST,4,1967,12,2007, , ,40.5458,-84.3889
17891,City of St Marys - (OH),2942,St Marys,Map,Map,OH,Auglaize,PJM,Electric Utility,AUX,,0.8,0.8,0.8,Petroleum Liquids,DFO,GT,9,1967,12,2007, , ,40.5458,-84.3889
11566,City of Mangum - (OK),2991,Mangum,Map,Map,OK,Greer,SWPP,Electric Utility,2,,0.6,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,0,1939,12,2007, , ,34.8836,-99.5022
3292,Central Vermont Pub Serv Corp,3726,St Albans,Map,Map,VT,Franklin,,Electric Utility,IC1,,1.3,1.1,1.2,Petroleum Liquids,DFO,IC,2,1950,12,2007, , ,44.808056,-73.08861
3292,Central Vermont Pub Serv Corp,3726,St Albans,Map,Map,VT,Franklin,,Electric Utility,IC2,,1.3,1.1,1.2,Petroleum Liquids,DFO,IC,2,1950,12,2007, , ,44.808056,-73.08861
13781,Northern States Power Co - Minnesota,4002,Dells,Map,Map,WI,Eau Claire,MISO,Electric Utility,6,,0.5,0.7,0.7,Conventional Hydroelectric,WAT,HY,0,1916,12,2007, , ,44.828056,-91.51111
13781,Northern States Power Co - Minnesota,4002,Dells,Map,Map,WI,Eau Claire,MISO,Electric Utility,7,,0.7,0.7,0.7,Conventional Hydroelectric,WAT,HY,0,1907,12,2007, , ,44.828056,-91.51111
20860,Wisconsin Public Service Corp,4072,Pulliam,Map,Map,WI,Brown,MISO,Electric Utility,3,,30,25.8,25.8,Conventional Steam Coal,SUB,ST,1,1943,12,2007, , ,44.54,-88.0086
20860,Wisconsin Public Service Corp,4072,Pulliam,Map,Map,WI,Brown,MISO,Electric Utility,4,,30,30.1,30.1,Conventional Steam Coal,SUB,ST,8,1947,12,2007, , ,44.54,-88.0086
15466,Public Service Co of Colorado,6206,Tacoma,Map,Map,CO,La Plata,WACM,Electric Utility,3,,3.5,4,4,Conventional Hydroelectric,WAT,HY,6,1949,12,2007, , ,37.52372,-107.7828
11560,City of Manassas - (VA),7440,VMEA 1 Credit Gen,Map,Map,VA,Prince William,PJM,Electric Utility,V9,,1.6,1.5,1.5,Petroleum Liquids,DFO,IC,5,1990,12,2007, , ,38.74054,-77.50806
56165,Cleveland Cliffs,10211,2 AC Station,Map,Map,IN,Lake,MISO,Industrial CHP,7TG,,11.2,10,10,Other Gases,BFG,ST,3,1931,12,2007, , ,41.662778,-87.44444
20242,Wausau Papers of New Hampshire,10701,Wausau Papers of New Hampshire,Map,Map,NH,New Hampshire,,Industrial CHP,1,,6.5,6.5,6.5,Natural Gas Steam Turbine,NG,ST,4,1947,12,2007, , ,44.599444,-71.51611
19365,United States Sugar Corp,50482,Clewiston Sugar House,Map,Map,FL,Hendry,FPC,Industrial CHP,TG3,,3.1,2.9,2.9,Other Waste Biomass,AB,ST,11,1981,12,2007, , ,26.7351,-80.9377
19365,United States Sugar Corp,50482,Clewiston Sugar House,Map,Map,FL,Hendry,FPC,Industrial CHP,TG4,,6,5.6,5.6,Other Waste Biomass,AB,ST,11,1983,12,2007, , ,26.7351,-80.9377
1652,Black Hills Ontario LLC,50538,Black Hills Ontario Facility,Map,Map,CA,San Bernardino,,Industrial CHP,GEN1,,6,4.5,3.2,Natural Gas Fired Combustion Turbine,NG,GT,12,1984,12,2007, , ,34.055833,-117.6403
1652,Black Hills Ontario LLC,50538,Black Hills Ontario Facility,Map,Map,CA,San Bernardino,,Industrial CHP,GEN2,,6,4.5,3.2,Natural Gas Fired Combustion Turbine,NG,GT,12,1984,12,2007, , ,34.055833,-117.6403
64579,"Shasta Sustainable Resource Management, Inc.",50881,Wheelabrator Shasta,Map,Map,CA,Shasta,CISO,IPP Non-CHP,GEN4,,7.8,3.5,3.5,Wood/Wood Waste Biomass,WDS,ST,8,2000,12,2007, , ,40.428329,-122.2792
2852,Calpine Corp,50991,Pryor Power Plant,Map,Map,OK,Mayes,,Industrial CHP,GEN1,,20.6,17.5,20.5,Natural Gas Fired Combustion Turbine,NG,GT,9,1990,12,2007, , ,36.238333,-95.275
2852,Calpine Corp,50991,Pryor Power Plant,Map,Map,OK,Mayes,,Industrial CHP,GEN2,,20.6,17.5,20.5,Natural Gas Fired Combustion Turbine,NG,GT,10,1990,12,2007, , ,36.238333,-95.275
2852,Calpine Corp,50991,Pryor Power Plant,Map,Map,OK,Mayes,,Industrial CHP,GN10,,15,13,13,Natural Gas Steam Turbine,NG,ST,1,1953,12,2007, , ,36.238333,-95.275
65159,"BT Generation Holdings, LLC",54586,Tanner Street Generation,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,V643,,65.5,58,58,Natural Gas Fired Combined Cycle,NG,CT,10,1992,12,2007, , ,42.632124,-71.31324
54822,Geneva Energy LLC,55174,Geneva Energy LLC,Map,Map,IL,Cook,,IPP Non-CHP,LM1,,23.5,19.9,19.9,All Other,TDF,ST,6,2000,12,2007, , ,41.5001,-87.5958
361,Industrial Energy Applications Inc,55315,Alliant SBD 9702 Cedar Graphics,Map,Map,IA,Linn,MISO,IPP Non-CHP,GEN1,,1,1,1,Petroleum Liquids,DFO,IC,5,1997,12,2007, , ,42.041667,-91.675
5137,Desert Power LP,55858,Desert Power LP,Map,Map,UT,Tooele,,IPP CHP,GEN7,,43,40,40.4,Conventional Steam Coal,BIT,ST,7,1999,12,2007, , ,40.918333,-112.7333
5137,Desert Power LP,55858,Desert Power LP,Map,Map,UT,Tooele,,IPP CHP,UNT1,,46.2,34,40,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,12,2007, , ,40.918333,-112.7333
5137,Desert Power LP,55858,Desert Power LP,Map,Map,UT,Tooele,,IPP CHP,UNT2,,46.2,34,40,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,12,2007, , ,40.918333,-112.7333
22350,Devon Power LLC,544,Devon Station,Map,Map,CT,New Haven,ISNE,IPP Non-CHP,7,,103.5,107,109,Petroleum Liquids,RFO,ST,1,1957,11,2007, , ,41.209797,-73.10898
22350,Devon Power LLC,544,Devon Station,Map,Map,CT,New Haven,ISNE,IPP Non-CHP,8,,103.5,107,109,Petroleum Liquids,RFO,ST,1,1957,11,2007, , ,41.209797,-73.10898
12311,Merck & Co Inc,10224,Merck Rahway Power Plant,Map,Map,NJ,Union,PJM,Industrial CHP,GEN7,,4,3.8,3.8,Petroleum Liquids,DFO,ST,1,1968,11,2007, , ,40.615616,-74.26529
65,Abitibi Consolidated-Lufkin,50249,Abitibi Consolidated Lufkin,,,TX,Angelina,,Industrial CHP,GEN2,,7.5,6,6,Natural Gas Steam Turbine,NG,ST,1,1939,11,2007, , , , 
65,Abitibi Consolidated-Lufkin,50249,Abitibi Consolidated Lufkin,,,TX,Angelina,,Industrial CHP,GEN3,,12.5,12,12,Natural Gas Steam Turbine,NG,ST,1,1949,11,2007, , , , 
65,Abitibi Consolidated-Lufkin,50249,Abitibi Consolidated Lufkin,,,TX,Angelina,,Industrial CHP,GEN4,,12.5,12,12,Natural Gas Steam Turbine,NG,ST,1,1949,11,2007, , , , 
65,Abitibi Consolidated-Lufkin,50249,Abitibi Consolidated Lufkin,,,TX,Angelina,,Industrial CHP,GEN5,,15.6,13.2,13.5,Natural Gas Steam Turbine,NG,ST,3,1956,11,2007, , , , 
65,Abitibi Consolidated-Lufkin,50249,Abitibi Consolidated Lufkin,,,TX,Angelina,,Industrial CHP,GEN6,,15.6,13.2,13.5,Natural Gas Steam Turbine,NG,ST,4,1956,11,2007, , , , 
65,Abitibi Consolidated-Lufkin,50249,Abitibi Consolidated Lufkin,,,TX,Angelina,,Industrial CHP,GEN7,,21.1,16,19.5,Natural Gas Steam Turbine,NG,ST,1,1968,11,2007, , , , 
7055,General Growth Properties Inc,55038,Westroads Shopping Center,Map,Map,NE,Douglas,,Commercial CHP,GEN1,,1.2,0.8,0.6,Natural Gas Internal Combustion Engine,NG,IC,1,1996,11,2007, , ,41.261389,-96.03278
7055,General Growth Properties Inc,55038,Westroads Shopping Center,Map,Map,NE,Douglas,,Commercial CHP,GEN2,,1.2,0.8,0.6,Natural Gas Internal Combustion Engine,NG,IC,1,1996,11,2007, , ,41.261389,-96.03278
7055,General Growth Properties Inc,55038,Westroads Shopping Center,Map,Map,NE,Douglas,,Commercial CHP,GEN3,,1.2,0.8,0.6,Natural Gas Internal Combustion Engine,NG,IC,1,1996,11,2007, , ,41.261389,-96.03278
7055,General Growth Properties Inc,55038,Westroads Shopping Center,Map,Map,NE,Douglas,,Commercial CHP,GEN4,,1,1,1,Petroleum Liquids,DFO,IC,1,1977,11,2007, , ,41.261389,-96.03278
13630,North Carolina Mun Power Agny #1,56058,"High Point, Jackson Lake",Map,Map,NC,Guilford,DUK,Electric Utility,1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2002,11,2007, , ,35.944444,-79.94306
13870,"Nushagak Electric Coop, Inc",109,Dillingham,Map,Map,AK,Dillingham,,Electric Utility,6,,1,1,1,Petroleum Liquids,DFO,IC,12,1976,10,2007, , ,59.042914,-158.4686
16463,City of Ruston - (LA),1458,Ruston,Map,Map,LA,Lincoln,,Electric Utility,1,,12.6,12,12,Natural Gas Steam Turbine,NG,ST,12,1963,10,2007, , ,32.525,-92.61667
16463,City of Ruston - (LA),1458,Ruston,Map,Map,LA,Lincoln,,Electric Utility,2,,26.8,25,25,Natural Gas Steam Turbine,NG,ST,10,1968,10,2007, , ,32.525,-92.61667
16463,City of Ruston - (LA),1458,Ruston,Map,Map,LA,Lincoln,,Electric Utility,3,,41.5,40,40,Natural Gas Steam Turbine,NG,ST,6,1974,10,2007, , ,32.525,-92.61667
16604,City of San Antonio - (TX),3613,W B Tuttle,Map,Map,TX,Bexar,ERCO,Electric Utility,2,,113.6,100,102,Natural Gas Steam Turbine,NG,ST,12,1956,10,2007, , ,29.53,-98.4181
58190,Bluestem LLC,7771,Springview,Map,Map,NE,Keya Paha,SWPP,IPP Non-CHP,1,,0.7,0.7,0.7,Onshore Wind Turbine,WND,WT,10,1998,10,2007, , ,42.82579,-99.77747
58190,Bluestem LLC,7771,Springview,Map,Map,NE,Keya Paha,SWPP,IPP Non-CHP,2,,0.7,0.7,0.7,Onshore Wind Turbine,WND,WT,10,1998,10,2007, , ,42.82579,-99.77747
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,1,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,10,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,11,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,12,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,13,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,14,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,15,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,16,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,17,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,18,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,19,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,2,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,20,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,3,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,4,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,5,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,6,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,7,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,8,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
14624,PUD No 2 of Grant County,7994,Randolph Road,Map,Map,WA,Grant,GCPD,Electric Utility,9,,1.6,1.8,1.8,Petroleum Liquids,DFO,IC,8,2001,10,2007, , ,47.183333,-119.3
17594,Southeast Missouri State Univ,50264,Southeast Missouri State University,Map,Map,MO,Cape Girardeau,,Commercial CHP,GEN3,,6.2,6.2,6.2,Conventional Steam Coal,BIT,ST,1,1972,10,2007, , ,37.313889,-89.53167
2184,Bradford Dyeing Association Inc,54866,Bradford Dyeing Association,Map,Map,RI,Washington,,Industrial CHP,AC01,,1,0.9,0.9,Petroleum Liquids,RFO,ST,1,1994,10,2007, , ,41.406111,-71.74972
2184,Bradford Dyeing Association Inc,54866,Bradford Dyeing Association,Map,Map,RI,Washington,,Industrial CHP,DC01,,1,0.9,0.9,Petroleum Liquids,RFO,ST,1,1994,10,2007, , ,41.406111,-71.74972
2184,Bradford Dyeing Association Inc,54866,Bradford Dyeing Association,Map,Map,RI,Washington,,Industrial CHP,DC30,,0.3,0.3,0.3,Petroleum Liquids,RFO,ST,1,1994,10,2007, , ,41.406111,-71.74972
57228,Lowell LLC,55095,Lowell Landfill,Map,Map,MA,Middlesex,,IPP Non-CHP,UNT1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,8,1997,10,2007, , ,42.625,-71.35194
57228,Lowell LLC,55095,Lowell Landfill,Map,Map,MA,Middlesex,,IPP Non-CHP,UNT2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,8,1997,10,2007, , ,42.625,-71.35194
6035,"Constellation Power, Inc",1589,New Boston Generating Station,Map,Map,MA,Suffolk,,IPP Non-CHP,1,,359,350,354.9,Natural Gas Steam Turbine,NG,ST,8,1965,9,2007, , ,42.339167,-71.03528
12658,"Minnkota Power Coop, Inc",2822,Harwood,Map,Map,ND,Cass,MISO,Electric Utility,1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,10,1947,9,2007, , ,46.9986,-96.9975
11566,City of Mangum - (OK),2991,Mangum,Map,Map,OK,Greer,SWPP,Electric Utility,3,,0.4,0.2,0.2,Natural Gas Internal Combustion Engine,NG,IC,0,1929,9,2007, , ,34.8836,-99.5022
15276,TalenEnergy Martins Creek LLC,3148,TalenEnergy Martins Creek,Map,Map,PA,Northampton,PJM,IPP Non-CHP,1,,156.2,140,150,Conventional Steam Coal,BIT,ST,9,1954,9,2007, , ,40.797762,-75.10542
15276,TalenEnergy Martins Creek LLC,3148,TalenEnergy Martins Creek,Map,Map,PA,Northampton,PJM,IPP Non-CHP,2,,156.2,140,150,Conventional Steam Coal,BIT,ST,6,1956,9,2007, , ,40.797762,-75.10542
15276,TalenEnergy Martins Creek LLC,3148,TalenEnergy Martins Creek,Map,Map,PA,Northampton,PJM,IPP Non-CHP,MCD1,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,2,1967,9,2007, , ,40.797762,-75.10542
15276,TalenEnergy Martins Creek LLC,3148,TalenEnergy Martins Creek,Map,Map,PA,Northampton,PJM,IPP Non-CHP,MCD2,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,2,1967,9,2007, , ,40.797762,-75.10542
1015,Austin Energy,3549,Holly Street,Map,Map,TX,Travis,ERCO,Electric Utility,3,,165,195,195,Natural Gas Steam Turbine,NG,ST,7,1967,9,2007, , ,30.25,-97.71667
1015,Austin Energy,3549,Holly Street,Map,Map,TX,Travis,ERCO,Electric Utility,4,,193,196,196,Natural Gas Steam Turbine,NG,ST,7,1974,9,2007, , ,30.25,-97.71667
26256,Love Box Co Inc,50317,Love Box,Map,Map,KS,Sedgwick,,Industrial CHP,GEN1,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,12,1985,9,2007, , ,37.772778,-97.31556
26256,Love Box Co Inc,50317,Love Box,Map,Map,KS,Sedgwick,,Industrial CHP,GEN2,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,12,1985,9,2007, , ,37.772778,-97.31556
26256,Love Box Co Inc,50317,Love Box,Map,Map,KS,Sedgwick,,Industrial CHP,GEN3,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,4,2000,9,2007, , ,37.772778,-97.31556
54842,WM Renewable Energy LLC,50564,New Milford Gas Recovery,Map,Map,CT,Litchfield,ISNE,IPP Non-CHP,GEN1,,3,2.9,3.3,Landfill Gas,LFG,GT,7,1991,9,2007, , ,41.547671,-73.42524
219,Alaska Power and Telephone Co,56146,False Island,Map,Map,AK,Prince of Wales Ketchikan,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,9,1983,9,2007, , ,55.48918,-133.1345
56175,Fairbanks Morse Engine,56937,Fairbanks Morse Engine,Map,Map,WI,Rock,MISO,Industrial Non-CHP,GEN7,,3.1,3.1,3.1,Petroleum Liquids,DFO,IC,8,1996,9,2007, , ,42.51846,-89.0287
13206,Nantucket Electric Co,1615,Nantucket Hybrid,Map,Map,MA,Nantucket,ISNE,Electric Utility,14,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,4,1995,8,2007, , ,41.2583,-70.0517
13206,Nantucket Electric Co,1615,Nantucket Hybrid,Map,Map,MA,Nantucket,ISNE,Electric Utility,15,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,4,1995,8,2007, , ,41.2583,-70.0517
13206,Nantucket Electric Co,1615,Nantucket Hybrid,Map,Map,MA,Nantucket,ISNE,Electric Utility,16,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,2,1998,8,2007, , ,41.2583,-70.0517
13206,Nantucket Electric Co,1615,Nantucket Hybrid,Map,Map,MA,Nantucket,ISNE,Electric Utility,17,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,2,1998,8,2007, , ,41.2583,-70.0517
65490,Edom Hills Project 1 LLC,50553,Edom Hills Project 1 LLC,Map,Map,CA,Riverside,CISO,IPP Non-CHP,WGNS,,11,6.5,10.2,Onshore Wind Turbine,WND,WT,12,1985,8,2007, , ,33.881667,-116.4603
49744,Merit Energy Company,52129,Anschutz Ranch East,Map,Map,WY,Uinta,,Industrial CHP,GEN1,,25.3,20,21.5,Natural Gas Fired Combustion Turbine,NG,GT,2,1987,8,2007, , ,41.176944,-111.0097
49744,Merit Energy Company,52129,Anschutz Ranch East,Map,Map,WY,Uinta,,Industrial CHP,GEN2,,25.3,20,21.5,Natural Gas Fired Combustion Turbine,NG,GT,2,1987,8,2007, , ,41.176944,-111.0097
3702,Clarksdale Public Utilities,2060,Third Street,Map,Map,MS,Coahoma,MISO,Electric Utility,4,,4,4,4,Natural Gas Steam Turbine,NG,ST,10,1951,7,2007, , ,34.205,-90.57778
3702,Clarksdale Public Utilities,2060,Third Street,Map,Map,MS,Coahoma,MISO,Electric Utility,5,,9,8,8,Natural Gas Steam Turbine,NG,ST,10,1946,7,2007, , ,34.205,-90.57778
54888,NRG Texas Power LLC,3460,Cedar Bayou,Map,Map,TX,Chambers,ERCO,IPP Non-CHP,3,,765,760,760,Natural Gas Steam Turbine,NG,ST,12,1974,7,2007, , ,29.75,-94.9256
49852,Great Bay Hydro Corp,3730,Newport Diesels,Map,Map,VT,Orleans,ISNE,IPP Non-CHP,10,,1.1,1,1,Petroleum Liquids,DFO,IC,88,1954,7,2007, , ,44.938056,-72.18
49852,Great Bay Hydro Corp,3730,Newport Diesels,Map,Map,VT,Orleans,ISNE,IPP Non-CHP,4,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,88,1948,7,2007, , ,44.938056,-72.18
49852,Great Bay Hydro Corp,3730,Newport Diesels,Map,Map,VT,Orleans,ISNE,IPP Non-CHP,5,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,88,1948,7,2007, , ,44.938056,-72.18
49852,Great Bay Hydro Corp,3730,Newport Diesels,Map,Map,VT,Orleans,ISNE,IPP Non-CHP,6,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,88,1948,7,2007, , ,44.938056,-72.18
49852,Great Bay Hydro Corp,3730,Newport Diesels,Map,Map,VT,Orleans,ISNE,IPP Non-CHP,7,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,88,1948,7,2007, , ,44.938056,-72.18
49852,Great Bay Hydro Corp,3730,Newport Diesels,Map,Map,VT,Orleans,ISNE,IPP Non-CHP,8,,1.1,1,1,Petroleum Liquids,DFO,IC,88,1954,7,2007, , ,44.938056,-72.18
49852,Great Bay Hydro Corp,3730,Newport Diesels,Map,Map,VT,Orleans,ISNE,IPP Non-CHP,9,,1.1,1,1,Petroleum Liquids,DFO,IC,88,1954,7,2007, , ,44.938056,-72.18
10837,Lebanon Methane Recovery Inc,10557,Lebanon Methane Recovery,Map,Map,PA,Lebanon,,IPP Non-CHP,GEN1,,0.6,0.6,0.6,Landfill Gas,LFG,IC,7,1985,7,2007, , ,40.333889,-76.42528
10837,Lebanon Methane Recovery Inc,10557,Lebanon Methane Recovery,Map,Map,PA,Lebanon,,IPP Non-CHP,GEN2,,0.6,0.6,0.6,Landfill Gas,LFG,IC,7,1985,7,2007, , ,40.333889,-76.42528
55731,CalTex Holdings LP,50253,CalTex Holdings LP,Map,Map,TX,Harris,,Industrial CHP,TG3,,18,15.3,17.6,Natural Gas Fired Combustion Turbine,NG,GT,1,1967,7,2007, , ,29.883056,-95.10861
6762,City of Fredonia - (KS),1277,Fredonia,Map,Map,KS,Wilson,,Electric Utility,1,,0.9,0.7,0.5,Petroleum Liquids,DFO,IC,99,1948,6,2007, , ,37.534167,-95.82333
6762,City of Fredonia - (KS),1277,Fredonia,Map,Map,KS,Wilson,,Electric Utility,IC5,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,12,1978,6,2007, , ,37.534167,-95.82333
6762,City of Fredonia - (KS),1277,Fredonia,Map,Map,KS,Wilson,,Electric Utility,IC6,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,12,1978,6,2007, , ,37.534167,-95.82333
6762,City of Fredonia - (KS),1277,Fredonia,Map,Map,KS,Wilson,,Electric Utility,IC7,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,12,1978,6,2007, , ,37.534167,-95.82333
6762,City of Fredonia - (KS),1277,Fredonia,Map,Map,KS,Wilson,,Electric Utility,IC8,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,12,1980,6,2007, , ,37.534167,-95.82333
6762,City of Fredonia - (KS),1277,Fredonia,Map,Map,KS,Wilson,,Electric Utility,IC9,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,12,1980,6,2007, , ,37.534167,-95.82333
13168,NRG Huntley Operations Inc,2549,C R Huntley Generating Station,Map,Map,NY,Erie,NYIS,IPP Non-CHP,65,,100,100,100,Conventional Steam Coal,BIT,ST,11,1953,6,2007, , ,42.97,-78.93
13168,NRG Huntley Operations Inc,2549,C R Huntley Generating Station,Map,Map,NY,Erie,NYIS,IPP Non-CHP,66,,100,100,100,Conventional Steam Coal,BIT,ST,1,1954,6,2007, , ,42.97,-78.93
5336,City of Dover - (OH),2914,Dover,Map,Map,OH,Tuscarawas,PJM,Electric Utility,2,,4,4,4,Conventional Steam Coal,BIT,ST,1,1944,6,2007, , ,40.520066,-81.46815
40052,AG Energy LP,10803,Ogdensburg Power,Map,Map,NY,St Lawrence,NYIS,IPP CHP,GEN1,,48.8,36,42,Natural Gas Fired Combined Cycle,NG,CT,10,1993,6,2007, , ,44.7258,-75.4417
40052,AG Energy LP,10803,Ogdensburg Power,Map,Map,NY,St Lawrence,NYIS,IPP CHP,GEN2,,23.6,19.6,21,Natural Gas Fired Combined Cycle,NG,CT,10,1993,6,2007, , ,44.7258,-75.4417
1311,Bassett Furniture Industries Inc,50911,Bassett Table,Map,Map,VA,Henry,,Industrial Non-CHP,2102,,1.5,1,1,Wood/Wood Waste Biomass,WDS,ST,1,1956,6,2007, , ,36.759167,-79.99333
14661,Pekin Paperboard Co LP,54664,Pekin Paperboard,Map,Map,IL,Tazewell,,Industrial Non-CHP,GEN1,,1.5,1.5,1.5,Natural Gas Steam Turbine,NG,ST,10,1948,6,2007, , ,40.551389,-89.66861
6529,Exxon Mobil Production Co,54962,ExxonMobil Hawkins Gas Plant,Map,Map,TX,Wood,,Industrial Non-CHP,UN73,,3,2.9,3,Natural Gas Internal Combustion Engine,NG,IC,1,1973,6,2007, , ,32.607778,-95.20639
6529,Exxon Mobil Production Co,54962,ExxonMobil Hawkins Gas Plant,Map,Map,TX,Wood,,Industrial Non-CHP,UN74,,3.4,3.3,3.4,Natural Gas Internal Combustion Engine,NG,IC,9,1987,6,2007, , ,32.607778,-95.20639
6529,Exxon Mobil Production Co,54962,ExxonMobil Hawkins Gas Plant,Map,Map,TX,Wood,,Industrial Non-CHP,UN75,,2.5,2.4,2.5,Natural Gas Internal Combustion Engine,NG,IC,9,1987,6,2007, , ,32.607778,-95.20639
6529,Exxon Mobil Production Co,54962,ExxonMobil Hawkins Gas Plant,Map,Map,TX,Wood,,Industrial Non-CHP,UN76,,0.1,0.1,0.1,Natural Gas Internal Combustion Engine,NG,IC,1,1955,6,2007, , ,32.607778,-95.20639
6529,Exxon Mobil Production Co,54962,ExxonMobil Hawkins Gas Plant,Map,Map,TX,Wood,,Industrial Non-CHP,UN77,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,1,1968,6,2007, , ,32.607778,-95.20639
6529,Exxon Mobil Production Co,54962,ExxonMobil Hawkins Gas Plant,Map,Map,TX,Wood,,Industrial Non-CHP,UN78,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,1,1968,6,2007, , ,32.607778,-95.20639
6529,Exxon Mobil Production Co,54962,ExxonMobil Hawkins Gas Plant,Map,Map,TX,Wood,,Industrial Non-CHP,UN79,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,1,1968,6,2007, , ,32.607778,-95.20639
56901,"AP Holdings Southaven, LLC",55219,Southaven Energy Facility,Map,Map,MS,DE SOTO,,IPP Non-CHP,5,,86,78,78,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,6,2007, , ,33.044722,-88.07167
56901,"AP Holdings Southaven, LLC",55219,Southaven Energy Facility,Map,Map,MS,DE SOTO,,IPP Non-CHP,6,,86,78,78,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,6,2007, , ,33.044722,-88.07167
56901,"AP Holdings Southaven, LLC",55219,Southaven Energy Facility,Map,Map,MS,DE SOTO,,IPP Non-CHP,7,,86,78,78,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,6,2007, , ,33.044722,-88.07167
56901,"AP Holdings Southaven, LLC",55219,Southaven Energy Facility,Map,Map,MS,DE SOTO,,IPP Non-CHP,8,,86,78,78,Natural Gas Fired Combustion Turbine,NG,GT,6,2002,6,2007, , ,33.044722,-88.07167
7631,City of Greensburg - (KS),1281,Greensburg,Map,Map,KS,Kiowa,,Electric Utility,1,,2.1,2,2,Natural Gas Internal Combustion Engine,NG,IC,9,1966,5,2007, , ,37.603056,-99.29389
7631,City of Greensburg - (KS),1281,Greensburg,Map,Map,KS,Kiowa,,Electric Utility,3,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,9,1963,5,2007, , ,37.603056,-99.29389
7631,City of Greensburg - (KS),1281,Greensburg,Map,Map,KS,Kiowa,,Electric Utility,4,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,9,1956,5,2007, , ,37.603056,-99.29389
7631,City of Greensburg - (KS),1281,Greensburg,Map,Map,KS,Kiowa,,Electric Utility,5,,2.1,1.9,1.9,Natural Gas Internal Combustion Engine,NG,IC,9,1972,5,2007, , ,37.603056,-99.29389
7631,City of Greensburg - (KS),1281,Greensburg,Map,Map,KS,Kiowa,,Electric Utility,6,,1.4,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,5,1983,5,2007, , ,37.603056,-99.29389
12792,"GenOn New York, LLC",2629,Lovett,Map,Map,NY,Rockland,NYIS,IPP Non-CHP,3,,69,69,67,Natural Gas Steam Turbine,NG,ST,3,1955,5,2007, , ,41.257778,-73.97972
12792,"GenOn New York, LLC",2629,Lovett,Map,Map,NY,Rockland,NYIS,IPP Non-CHP,4,,179.5,172,165.3,Conventional Steam Coal,BIT,ST,4,1966,5,2007, , ,41.257778,-73.97972
7601,Green Mountain Power Corp,3737,Essex Junction 19,Map,Map,VT,Chittenden,ISNE,Electric Utility,IC5,,1,1,1,Petroleum Liquids,DFO,IC,10,1947,5,2007, , ,44.4821,-73.1164
7601,Green Mountain Power Corp,3737,Essex Junction 19,Map,Map,VT,Chittenden,ISNE,Electric Utility,IC6,,1,1,1,Petroleum Liquids,DFO,IC,10,1947,5,2007, , ,44.4821,-73.1164
7601,Green Mountain Power Corp,3737,Essex Junction 19,Map,Map,VT,Chittenden,ISNE,Electric Utility,IC7,,1,1,1,Petroleum Liquids,DFO,IC,10,1947,5,2007, , ,44.4821,-73.1164
7601,Green Mountain Power Corp,3737,Essex Junction 19,Map,Map,VT,Chittenden,ISNE,Electric Utility,IC8,,1,1,1,Petroleum Liquids,DFO,IC,10,1947,5,2007, , ,44.4821,-73.1164
1194,Baptist Memorial Hospital,10008,Baptist Medical Center,Map,Map,FL,Duval,JEA,Commercial CHP,CG-3,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,10,1972,5,2007, , ,30.314467,-81.66271
49777,SP Fiber Technologies NW LLC,56124,SPFT - Newberg Cogen,Map,Map,OR,Yamhill,PGE,Industrial CHP,GT2,,54,41.6,47.3,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,5,2007, , ,45.2879,-122.9627
9230,City of Independence - (IA),1149,Independence (IA),Map,Map,IA,Buchanan,MISO,Electric Utility,2,,1,0.8,0.8,Petroleum Liquids,DFO,IC,8,1949,4,2007, , ,42.4753,-91.88722
56831,"Ponca, City of",2997,Ponca Diesel,Map,Map,OK,Kay,,Electric Utility,6,,1.7,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,1947,4,2007, , ,36.719722,-96.91528
1579,PUD No 1 of Benton County,7945,Finley Combustion Turbine Plant,Map,Map,WA,Benton,,Electric Utility,1,,32,27,31,Natural Gas Fired Combustion Turbine,NG,GT,10,2001,4,2007, , ,46.156667,-119.0119
1194,Baptist Memorial Hospital,10008,Baptist Medical Center,Map,Map,FL,Duval,JEA,Commercial CHP,TG-1,,2.6,2.3,2.6,Natural Gas Fired Combustion Turbine,NG,GT,1,1982,4,2007, , ,30.314467,-81.66271
19365,United States Sugar Corp,50483,Bryant Sugar House,Map,Map,FL,Palm Beach,,Industrial CHP,DGE,,1,1,1,Petroleum Liquids,DFO,IC,8,1986,4,2007, , ,26.814167,-80.66278
19365,United States Sugar Corp,50483,Bryant Sugar House,Map,Map,FL,Palm Beach,,Industrial CHP,DGW,,1,1,1,Petroleum Liquids,DFO,IC,8,1986,4,2007, , ,26.814167,-80.66278
19365,United States Sugar Corp,50483,Bryant Sugar House,Map,Map,FL,Palm Beach,,Industrial CHP,TG1,,2.5,2.3,2.5,Other Waste Biomass,AB,ST,11,1962,4,2007, , ,26.814167,-80.66278
19365,United States Sugar Corp,50483,Bryant Sugar House,Map,Map,FL,Palm Beach,,Industrial CHP,TG2,,2.5,2.3,2.5,Other Waste Biomass,AB,ST,11,1962,4,2007, , ,26.814167,-80.66278
19365,United States Sugar Corp,50483,Bryant Sugar House,Map,Map,FL,Palm Beach,,Industrial CHP,TG3,,3.5,3.3,3.5,Other Waste Biomass,AB,ST,11,1974,4,2007, , ,26.814167,-80.66278
19365,United States Sugar Corp,50483,Bryant Sugar House,Map,Map,FL,Palm Beach,,Industrial CHP,TG4,,20,18.6,10,Other Waste Biomass,AB,ST,11,1979,4,2007, , ,26.814167,-80.66278
40845,Weirton Steel Corp,54344,ISG Weirton,Map,Map,WV,Hancock,,Industrial CHP,1GEN,,7.5,7.5,7.5,Natural Gas Steam Turbine,NG,ST,1,1919,4,2007, , ,40.416667,-80.59167
40845,Weirton Steel Corp,54344,ISG Weirton,Map,Map,WV,Hancock,,Industrial CHP,2GEN,,7.5,7.5,7.5,Natural Gas Steam Turbine,NG,ST,1,1921,4,2007, , ,40.416667,-80.59167
40845,Weirton Steel Corp,54344,ISG Weirton,Map,Map,WV,Hancock,,Industrial CHP,3GEN,,7.5,7.5,7.5,Natural Gas Steam Turbine,NG,ST,1,1921,4,2007, , ,40.416667,-80.59167
40845,Weirton Steel Corp,54344,ISG Weirton,Map,Map,WV,Hancock,,Industrial CHP,5GEN,,7.5,7.5,7.5,Natural Gas Steam Turbine,NG,ST,1,1927,4,2007, , ,40.416667,-80.59167
40845,Weirton Steel Corp,54344,ISG Weirton,Map,Map,WV,Hancock,,Industrial CHP,6GEN,,10,10,10,Natural Gas Steam Turbine,NG,ST,1,1936,4,2007, , ,40.416667,-80.59167
40845,Weirton Steel Corp,54344,ISG Weirton,Map,Map,WV,Hancock,,Industrial CHP,7GEN,,10,10,10,Natural Gas Steam Turbine,NG,ST,1,1937,4,2007, , ,40.416667,-80.59167
40845,Weirton Steel Corp,54344,ISG Weirton,Map,Map,WV,Hancock,,Industrial CHP,8GEN,,25,25,25,Natural Gas Steam Turbine,NG,ST,1,1947,4,2007, , ,40.416667,-80.59167
40845,Weirton Steel Corp,54344,ISG Weirton,Map,Map,WV,Hancock,,Industrial CHP,9GEN,,20,20,20,Natural Gas Steam Turbine,NG,ST,1,1957,4,2007, , ,40.416667,-80.59167
11169,Longview Fibre Co,54562,Longview Fibre,Map,Map,WA,Cowlitz,BPAT,Industrial CHP,2,,2.5,2.5,2.5,Wood/Wood Waste Biomass,BLQ,ST,1,1936,4,2007, , ,46.103887,-122.9184
11169,Longview Fibre Co,54562,Longview Fibre,Map,Map,WA,Cowlitz,BPAT,Industrial CHP,3,,3.5,3.5,3.5,Wood/Wood Waste Biomass,BLQ,ST,1,1941,4,2007, , ,46.103887,-122.9184
11169,Longview Fibre Co,54562,Longview Fibre,Map,Map,WA,Cowlitz,BPAT,Industrial CHP,5,,6,5.7,5.7,Wood/Wood Waste Biomass,BLQ,ST,1,1950,4,2007, , ,46.103887,-122.9184
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE10,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE11,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE12,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE13,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE21,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE22,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE23,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE24,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE25,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE26,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE27,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC1,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC2,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC3,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC4,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC5,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC6,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC7,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC8,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
34691,Ormat Nevada Inc,54724,Ormesa II,Map,Map,CA,Imperial,IID,IPP Non-CHP,OEC9,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1987,4,2007, , ,32.7881,-115.2481
13870,"Nushagak Electric Coop, Inc",109,Dillingham,Map,Map,AK,Dillingham,,Electric Utility,5,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,12,1973,3,2007, , ,59.042914,-158.4686
22500,"Evergy Kansas Central, Inc",1248,Hutchinson Energy Center,Map,Map,KS,Reno,SWPP,Electric Utility,ST1,,23,17,17,Natural Gas Steam Turbine,NG,ST,6,1950,3,2007, , ,38.0906,-97.87472
22500,"Evergy Kansas Central, Inc",1248,Hutchinson Energy Center,Map,Map,KS,Reno,SWPP,Electric Utility,ST2,,23,16,16,Natural Gas Steam Turbine,NG,ST,6,1950,3,2007, , ,38.0906,-97.87472
22500,"Evergy Kansas Central, Inc",1248,Hutchinson Energy Center,Map,Map,KS,Reno,SWPP,Electric Utility,ST3,,35,28,28,Natural Gas Steam Turbine,NG,ST,9,1951,3,2007, , ,38.0906,-97.87472
18252,City of Sturgis - (MI),1855,Sturgis City Diesel Plant,Map,Map,MI,St Joseph,PJM,Electric Utility,4,,1,0.6,0.6,Petroleum Liquids,DFO,IC,88,1947,3,2007, , ,41.7992,-85.4256
18252,City of Sturgis - (MI),1855,Sturgis City Diesel Plant,Map,Map,MI,St Joseph,PJM,Electric Utility,5,,1,0.6,0.6,Petroleum Liquids,DFO,IC,88,1947,3,2007, , ,41.7992,-85.4256
14328,Pacific Gas & Electric Co.,6212,Mobile GT,Map,Map,CA,Humboldt,CISO,Electric Utility,1,,13.3,15,15,Petroleum Liquids,DFO,GT,8,1975,3,2007, , ,40.741389,-124.2103
5624,"RED-Rochester, LLC",10025,"RED-Rochester, LLC",Map,Map,NY,Monroe,NYIS,Industrial CHP,11TG,,6.3,6.3,6.3,Conventional Steam Coal,BIT,ST,11,1937,3,2007, , ,43.1989,-77.6319
5624,"RED-Rochester, LLC",10025,"RED-Rochester, LLC",Map,Map,NY,Monroe,NYIS,Industrial CHP,13TG,,10.4,10.4,10.4,Conventional Steam Coal,BIT,ST,5,1948,3,2007, , ,43.1989,-77.6319
5624,"RED-Rochester, LLC",10025,"RED-Rochester, LLC",Map,Map,NY,Monroe,NYIS,Industrial CHP,14TG,,10.4,10.4,10.4,Conventional Steam Coal,BIT,ST,7,1948,3,2007, , ,43.1989,-77.6319
5624,"RED-Rochester, LLC",10025,"RED-Rochester, LLC",Map,Map,NY,Monroe,NYIS,Industrial CHP,15TG,,17.5,17.5,17.5,Conventional Steam Coal,BIT,ST,10,1956,3,2007, , ,43.1989,-77.6319
5624,"RED-Rochester, LLC",10025,"RED-Rochester, LLC",Map,Map,NY,Monroe,NYIS,Industrial CHP,16TG,,25.6,25.6,25.6,Petroleum Liquids,RFO,ST,10,1972,3,2007, , ,43.1989,-77.6319
55915,Cascades Tissue Group,10178,Memphis Hardwood Flooring,Map,Map,TN,Shelby,,Industrial CHP,MEM1,,1.2,1.2,1.2,Wood/Wood Waste Biomass,WDS,ST,2,1956,3,2007, , ,35.183889,-90.03833
55915,Cascades Tissue Group,10178,Memphis Hardwood Flooring,Map,Map,TN,Shelby,,Industrial CHP,MEM2,,1,1,1,Wood/Wood Waste Biomass,WDS,ST,6,1972,3,2007, , ,35.183889,-90.03833
135,Agrilectric Power Partners Ltd,10593,Agrilectric Power Partners Ltd,Map,Map,LA,Calcasieu,MISO,IPP Non-CHP,GEN2,,1.5,1.3,1.3,Other Waste Biomass,AB,ST,8,1995,3,2007, , ,30.2012,-93.1269
64954,Contango Oil and Gas,52127,Elk Basin Gasoline Plant,Map,Map,WY,Park,PACE,Industrial CHP,GEN3,,0.5,0.4,0.4,Other Gases,OG,ST,1,1958,3,2007, , ,44.9806,-108.8428
54842,WM Renewable Energy LLC,54939,EKS Landfill,Map,Map,MN,Dakota,MISO,IPP Non-CHP,UNT3,,0.9,0.8,0.9,Landfill Gas,LFG,IC,5,1994,3,2007, , ,44.7806,-93.3094
10171,Kentucky Utilities Co,1361,Tyrone,Map,Map,KY,Woodford,LGEE,Electric Utility,1,,31.2,27,30,Petroleum Liquids,DFO,ST,10,1947,2,2007, , ,38.0478,-84.8483
10171,Kentucky Utilities Co,1361,Tyrone,Map,Map,KY,Woodford,LGEE,Electric Utility,2,,31.2,31,33,Petroleum Liquids,DFO,ST,6,1948,2,2007, , ,38.0478,-84.8483
20910,Wolverine Power Supply Coop,1881,Vestaburg,Map,Map,MI,Montcalm,MISO,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1939,2,2007, , ,43.4016,-84.9141
20910,Wolverine Power Supply Coop,1881,Vestaburg,Map,Map,MI,Montcalm,MISO,Electric Utility,4,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,1,1939,2,2007, , ,43.4016,-84.9141
20910,Wolverine Power Supply Coop,1881,Vestaburg,Map,Map,MI,Montcalm,MISO,Electric Utility,5,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,1,1941,2,2007, , ,43.4016,-84.9141
14354,PacifiCorp,3031,Powerdale,Map,Map,OR,Hood River,PACW,Electric Utility,1,,6,6,6,Conventional Hydroelectric,WAT,HY,5,1923,2,2007, , ,45.7039,-121.5042
54907,ReNu Power Holdings LLC,3442,La Palma,Map,Map,TX,Cameron,ERCO,IPP Non-CHP,4,,23,24,25,Natural Gas Steam Turbine,NG,ST,5,1947,2,2007, , ,26.133056,-97.63889
54907,ReNu Power Holdings LLC,3442,La Palma,Map,Map,TX,Cameron,ERCO,IPP Non-CHP,5,,23,24,25,Natural Gas Steam Turbine,NG,ST,5,1949,2,2007, , ,26.133056,-97.63889
54907,ReNu Power Holdings LLC,3442,La Palma,Map,Map,TX,Cameron,ERCO,IPP Non-CHP,6,,163.2,155,155,Natural Gas Steam Turbine,NG,ST,5,1970,2,2007, , ,26.133056,-97.63889
13458,NewsTech New York Inc,50246,Deferiet New York,Map,Map,NY,Jefferson,,Industrial CHP,WEST,,8.1,7.6,7.6,Conventional Steam Coal,BIT,ST,2,1946,2,2007, , ,44.038333,-75.68111
21148,Zapco Energy Tactics Corp,50344,Smithtown Energy Partners LP,Map,Map,NY,Suffolk,NYIS,IPP Non-CHP,SW1,,0.7,0.6,0.6,Landfill Gas,LFG,IC,8,1988,2,2007, , ,40.884167,-73.24361
21148,Zapco Energy Tactics Corp,50344,Smithtown Energy Partners LP,Map,Map,NY,Suffolk,NYIS,IPP Non-CHP,SW2,,0.7,0.6,0.6,Landfill Gas,LFG,IC,8,1988,2,2007, , ,40.884167,-73.24361
14387,Paper Pak Industries,50428,Paper Pak Industries,Map,Map,CA,Los Angeles,,Industrial CHP,GEN1,,1.4,1.4,0.3,Natural Gas Internal Combustion Engine,NG,IC,1,1984,2,2007, , ,34.095,-117.7639
