Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
15006,Phelps Dodge Mining Co,50738,New Cornelia Branch Power Plant,Map,Map,AZ,Pima,,Industrial Non-CHP,GEN1,,3,2.9,3,Natural Gas Internal Combustion Engine,NG,IC,7,1963,2,2007, , ,32.371111,-112.8622
15006,Phelps Dodge Mining Co,50738,New Cornelia Branch Power Plant,Map,Map,AZ,Pima,,Industrial Non-CHP,GEN3,,3,2.9,3,Natural Gas Internal Combustion Engine,NG,IC,7,1963,2,2007, , ,32.371111,-112.8622
15006,Phelps Dodge Mining Co,50738,New Cornelia Branch Power Plant,Map,Map,AZ,Pima,,Industrial Non-CHP,GEN4,,7.5,7.3,7.4,Natural Gas Internal Combustion Engine,NG,IC,7,1963,2,2007, , ,32.371111,-112.8622
54842,WM Renewable Energy LLC,54392,BJ Gas Recovery,Map,Map,GA,Gwinnett,SOCO,IPP Non-CHP,GEN2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,1993,2,2007, , ,33.93,-84.2378
6443,"Florida Keys El Coop Assn, Inc",696,Marathon Generating Plant,Map,Map,FL,Monroe,FPL,Electric Utility,5,,3,3,3,Petroleum Liquids,DFO,IC,1,1959,1,2007, , ,24.710833,-81.0927
5063,City of Denton - (TX),796,Ray Roberts,Map,Map,TX,Denton,,Electric Utility,1,,1.2,1.2,1.2,Conventional Hydroelectric,WAT,HY,1,1992,1,2007, , ,33.291944,-96.98778
3258,Central Iowa Power Cooperative,1206,Summit Lake,Map,Map,IA,Union,MISO,Electric Utility,IC1,,1,1.1,1.1,Petroleum Liquids,DFO,IC,11,1948,1,2007, , ,41.1136,-94.3472
3258,Central Iowa Power Cooperative,1206,Summit Lake,Map,Map,IA,Union,MISO,Electric Utility,IC2,,1,1.1,1.1,Petroleum Liquids,DFO,IC,11,1948,1,2007, , ,41.1136,-94.3472
3258,Central Iowa Power Cooperative,1206,Summit Lake,Map,Map,IA,Union,MISO,Electric Utility,IC4,,1,1,1,Petroleum Liquids,DFO,IC,11,1948,1,2007, , ,41.1136,-94.3472
3258,Central Iowa Power Cooperative,1206,Summit Lake,Map,Map,IA,Union,MISO,Electric Utility,IC5,,1,1,1,Petroleum Liquids,DFO,IC,11,1948,1,2007, , ,41.1136,-94.3472
2144,Town of Braintree - (MA),1660,Potter Station 2,Map,Map,MA,Norfolk,ISNE,Electric Utility,IC2,,2.7,2.3,2.3,Petroleum Liquids,DFO,IC,7,1963,1,2007, , ,42.235,-70.9672
17824,Spring Valley Pub Utils Comm,2013,Spring Valley,Map,Map,MN,Fillmore,MISO,Electric Utility,1,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,1,1949,1,2007, , ,43.687322,-92.38939
5416,"Duke Energy Carolinas, LLC",3264,W S Lee,Map,Map,SC,Anderson,DUK,Electric Utility,4,,35.1,30,30,Natural Gas Fired Combustion Turbine,NG,GT,4,1978,1,2007, , ,34.6022,-82.435
5416,"Duke Energy Carolinas, LLC",3264,W S Lee,Map,Map,SC,Anderson,DUK,Electric Utility,5,,35.1,30,30,Natural Gas Fired Combustion Turbine,NG,GT,2,1968,1,2007, , ,34.6022,-82.435
5416,"Duke Energy Carolinas, LLC",3264,W S Lee,Map,Map,SC,Anderson,DUK,Electric Utility,6,,35.1,30,30,Natural Gas Fired Combustion Turbine,NG,GT,4,1968,1,2007, , ,34.6022,-82.435
17166,Sierra Pacific Power Co,6524,Portola,Map,Map,CA,Plumas,NEVP,Electric Utility,1,,2,2,2,Petroleum Liquids,DFO,IC,1,1965,1,2007, , ,39.816944,-120.4633
17166,Sierra Pacific Power Co,6524,Portola,Map,Map,CA,Plumas,NEVP,Electric Utility,2,,2,2,2,Petroleum Liquids,DFO,IC,1,1965,1,2007, , ,39.816944,-120.4633
17166,Sierra Pacific Power Co,6524,Portola,Map,Map,CA,Plumas,NEVP,Electric Utility,3,,2,2,2,Petroleum Liquids,DFO,IC,1,1965,1,2007, , ,39.816944,-120.4633
50128,Georgia-Pacific Consr Ops LLC-Palatka,10611,Georgia-Pacific Palatka Operations,Map,Map,FL,Putnam,FPL,Industrial CHP,GEN3,,14,4.7,4.7,Wood/Wood Waste Biomass,BLQ,ST,6,1956,1,2007, , ,29.6807,-81.6809
59875,Olin Blue Cube Operations,52120,Freeport Energy,Map,Map,TX,Brazoria,ERCO,Industrial CHP,G-33,,49,49,47,Natural Gas Fired Combined Cycle,NG,CA,12,1953,1,2007, , ,28.991289,-95.40748
4202,Phillips 66-Ponca City Refinery,52188,Ponca City Refinery,Map,Map,OK,Kay,SWPP,Industrial CHP,G3,,10,9,9,Natural Gas Steam Turbine,NG,ST,1,1954,1,2007, , ,36.688,-97.088
14354,PacifiCorp,826,Cove,Map,Map,ID,Caribou,PACE,Electric Utility,1,,7.5,7,7,Conventional Hydroelectric,WAT,HY,88,1917,12,2006, , ,42.514444,-111.7931
17633,Southern Indiana Gas & Elec Co,1012,F B Culley,Map,Map,IN,Warrick,MISO,Electric Utility,1,,46,42,42,Conventional Steam Coal,BIT,ST,6,1955,12,2006, , ,37.9111,-87.3275
12208,City of McPherson - (KS),1305,McPherson 2,Map,Map,KS,McPherson,SWPP,Electric Utility,1,,32,26.6,26.6,Natural Gas Steam Turbine,NG,ST,6,1963,12,2006, , ,38.363411,-97.68335
8449,Henderson City Utility Comm,1372,Henderson I,Map,Map,KY,Henderson,,Electric Utility,1,,1.2,1,1,Petroleum Liquids,DFO,IC,4,1948,12,2006, , ,37.8425,-87.59111
8449,Henderson City Utility Comm,1372,Henderson I,Map,Map,KY,Henderson,,Electric Utility,2,,1.2,1,1,Petroleum Liquids,DFO,IC,4,1948,12,2006, , ,37.8425,-87.59111
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,1,,25,25,25,Conventional Steam Coal,BIT,ST,9,1955,12,2006, , ,46.5789,-87.395
20847,Wisconsin Electric Power Co,1769,Presque Isle,Map,Map,MI,Marquette,MISO,Electric Utility,2,,37.5,37,37,Conventional Steam Coal,BIT,ST,7,1962,12,2006, , ,46.5789,-87.395
13781,Northern States Power Co - Minnesota,1918,Minnesota Valley,Map,Map,MN,Chippewa,,Electric Utility,3,,46,46.9,46.9,Natural Gas Steam Turbine,NG,ST,9,1953,12,2006, , ,44.802778,-95.52694
13781,Northern States Power Co - Minnesota,1932,West Fairbault,Map,Map,MN,Rice,,Electric Utility,2,,16.2,15.9,19.9,Natural Gas Fired Combustion Turbine,NG,GT,5,1965,12,2006, , ,44.269722,-93.29056
13781,Northern States Power Co - Minnesota,1932,West Fairbault,Map,Map,MN,Rice,,Electric Utility,3,,16.2,13.5,17.9,Natural Gas Fired Combustion Turbine,NG,GT,5,1965,12,2006, , ,44.269722,-93.29056
20737,Willmar Municipal Utilities,2022,Willmar,Map,Map,MN,Kandiyohi,MISO,Electric Utility,ST1,,4,4,4,Conventional Steam Coal,SUB,ST,10,1949,12,2006, , ,45.121705,-95.05324
6204,City of Farmington - (NM),2465,Animas,Map,Map,NM,San Juan,WACM,Electric Utility,HY1,,0.2,0.2,0.2,Conventional Hydroelectric,WAT,HY,3,1927,12,2006, , ,36.725138,-108.192
54907,ReNu Power Holdings LLC,3440,Lon C Hill,Map,Map,TX,Nueces,ERCO,IPP Non-CHP,1,,75,75,75,Natural Gas Steam Turbine,NG,ST,3,1954,12,2006, , ,27.85,-97.6167
54907,ReNu Power Holdings LLC,3440,Lon C Hill,Map,Map,TX,Nueces,ERCO,IPP Non-CHP,2,,75,75,75,Natural Gas Steam Turbine,NG,ST,3,1956,12,2006, , ,27.85,-97.6167
54907,ReNu Power Holdings LLC,3440,Lon C Hill,Map,Map,TX,Nueces,ERCO,IPP Non-CHP,4,,261,245,245,Natural Gas Steam Turbine,NG,ST,5,1969,12,2006, , ,27.85,-97.6167
54907,ReNu Power Holdings LLC,3442,La Palma,Map,Map,TX,Cameron,ERCO,IPP Non-CHP,7,,49.1,52,58,Natural Gas Fired Combustion Turbine,NG,GT,10,1975,12,2006, , ,26.133056,-97.63889
20404,AEP Texas North Company,3623,Vernon,Map,Map,TX,Wilbarger,,IPP Non-CHP,1,,2.4,2,2,Petroleum Liquids,DFO,IC,0,1963,12,2006, , ,34.116944,-99.34194
20404,AEP Texas North Company,3623,Vernon,Map,Map,TX,Wilbarger,,IPP Non-CHP,2,,1.3,1,1,Petroleum Liquids,DFO,IC,0,1952,12,2006, , ,34.116944,-99.34194
20404,AEP Texas North Company,3623,Vernon,Map,Map,TX,Wilbarger,,IPP Non-CHP,3,,2,1.1,1.1,Petroleum Liquids,DFO,IC,0,1961,12,2006, , ,34.116944,-99.34194
20404,AEP Texas North Company,3623,Vernon,Map,Map,TX,Wilbarger,,IPP Non-CHP,4,,4.1,4,4,Petroleum Liquids,DFO,IC,0,1968,12,2006, , ,34.116944,-99.34194
20404,AEP Texas North Company,3623,Vernon,Map,Map,TX,Wilbarger,,IPP Non-CHP,7,,1.3,1,1,Petroleum Liquids,DFO,IC,0,1953,12,2006, , ,34.116944,-99.34194
13697,North Central Power Co Inc,3996,Grimh,Map,Map,WI,Sawyer,MISO,Electric Utility,1,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,4,1928,12,2006, , ,45.751667,-91.22361
13697,North Central Power Co Inc,3996,Grimh,Map,Map,WI,Sawyer,MISO,Electric Utility,3,,0.2,0.2,0.2,Conventional Hydroelectric,WAT,HY,4,1965,12,2006, , ,45.751667,-91.22361
13697,North Central Power Co Inc,3996,Grimh,Map,Map,WI,Sawyer,MISO,Electric Utility,IC1,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,12,1951,12,2006, , ,45.751667,-91.22361
19125,City of Traverse City - (MI),4249,Boardman,Map,Map,MI,Grand Traverse,,Electric Utility,HC1,,1,0.8,0.9,Conventional Hydroelectric,WAT,HY,11,1985,12,2006, , ,44.734167,-85.61667
189,PowerSouth Energy Cooperative,6192,Portland (FL),Map,Map,FL,Walton,SOCO,Electric Utility,1,,11,7,9,Petroleum Liquids,DFO,GT,3,1964,12,2006, , ,30.573611,-86.21583
13781,Northern States Power Co - Minnesota,6231,Apple River,Map,Map,WI,St Croix,MISO,Electric Utility,2,,0.8,0,0,Conventional Hydroelectric,WAT,HY,0,1901,12,2006, , ,45.157552,-92.71621
221,"Alaska Village Elec Coop, Inc",6338,St Marys IC,Map,Map,AK,Bethel,,Electric Utility,1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,5,1977,12,2006, , ,62.051525,-163.1726
221,"Alaska Village Elec Coop, Inc",6637,Yakutat,Map,Map,AK,Yakutat,,Electric Utility,5,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,1989,12,2006, , ,59.544553,-139.7243
11626,City of Marceline - (MO),7470,Marceline,Map,Map,MO,Linn,MISO,Electric Utility,3,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,3,1959,12,2006, , ,39.716944,-92.94583
11626,City of Marceline - (MO),7470,Marceline,Map,Map,MO,Linn,MISO,Electric Utility,4,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,11,1995,12,2006, , ,39.716944,-92.94583
3252,Central Illinois Light Co,7895,Hallock,Map,Map,IL,Peoria,,Electric Utility,1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,12,2006, , ,40.5325,-89.53306
3252,Central Illinois Light Co,7895,Hallock,Map,Map,IL,Peoria,,Electric Utility,2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,12,2006, , ,40.5325,-89.53306
3252,Central Illinois Light Co,7895,Hallock,Map,Map,IL,Peoria,,Electric Utility,3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,12,2006, , ,40.5325,-89.53306
3252,Central Illinois Light Co,7895,Hallock,Map,Map,IL,Peoria,,Electric Utility,4,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,12,2006, , ,40.5325,-89.53306
3252,Central Illinois Light Co,7895,Hallock,Map,Map,IL,Peoria,,Electric Utility,5,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,12,2006, , ,40.5325,-89.53306
3252,Central Illinois Light Co,7895,Hallock,Map,Map,IL,Peoria,,Electric Utility,6,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,12,2006, , ,40.5325,-89.53306
3252,Central Illinois Light Co,7895,Hallock,Map,Map,IL,Peoria,,Electric Utility,7,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,12,2006, , ,40.5325,-89.53306
3252,Central Illinois Light Co,7895,Hallock,Map,Map,IL,Peoria,,Electric Utility,8,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,12,2006, , ,40.5325,-89.53306
1194,Baptist Memorial Hospital,10008,Baptist Medical Center,Map,Map,FL,Duval,JEA,Commercial CHP,CG-4,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,10,1973,12,2006, , ,30.314467,-81.66271
10077,Kaweah Delta Hospital,10042,Kaweah Delta District Hospital,Map,Map,CA,Tulare,CISO,Commercial Non-CHP,KDH2,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,8,1984,12,2006, , ,36.3275,-119.2947
7392,Goodyear Tire & Rubber Co,10114,Goodyear Power Plant,Map,Map,OH,Summit,,Industrial CHP,T-1,,7.5,5,7,Conventional Steam Coal,BIT,ST,10,1975,12,2006, , ,40.903056,-81.30222
7392,Goodyear Tire & Rubber Co,10114,Goodyear Power Plant,Map,Map,OH,Summit,,Industrial CHP,T-2,,12.5,10,11,Conventional Steam Coal,BIT,ST,4,1977,12,2006, , ,40.903056,-81.30222
7392,Goodyear Tire & Rubber Co,10114,Goodyear Power Plant,Map,Map,OH,Summit,,Industrial CHP,T-3,,7.5,6,6,Conventional Steam Coal,BIT,ST,5,1984,12,2006, , ,40.903056,-81.30222
7392,Goodyear Tire & Rubber Co,10114,Goodyear Power Plant,Map,Map,OH,Summit,,Industrial CHP,T-4,,12.5,12,12,Conventional Steam Coal,BIT,ST,2,1953,12,2006, , ,40.903056,-81.30222
54726,Pepperell Realty LLC,10522,Indeck Pepperell Power Facility,Map,Map,MA,Middlesex,,IPP Non-CHP,GEN1,,28.4,20.9,27.9,Natural Gas Fired Combustion Turbine,NG,GT,12,1989,12,2006, , ,42.6675,-71.57556
14570,Palomar Medical Center,50319,Palomar Medical Center,Map,Map,CA,San Diego,,Commercial CHP,EG-1,,0.6,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,8,1986,12,2006, , ,33.129722,-117.0814
14570,Palomar Medical Center,50319,Palomar Medical Center,Map,Map,CA,San Diego,,Commercial CHP,EG-2,,0.6,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,8,1986,12,2006, , ,33.129722,-117.0814
17771,Specialty Minerals Inc,50356,Specialty Minerals,Map,Map,MA,Berkshire,,Industrial CHP,1,,4.8,4.8,4.8,Natural Gas Internal Combustion Engine,NG,IC,11,1988,12,2006, , ,42.633333,-73.11806
56097,Gramercy Holdings I LLC,50846,Gramercy Holdings LLC,Map,Map,LA,St James,MISO,Industrial CHP,GT1,,16,15,17,Natural Gas Fired Combustion Turbine,NG,GT,3,1969,12,2006, , ,30.054,-90.6693
2852,Calpine Corp,50991,Pryor Power Plant,Map,Map,OK,Mayes,,Industrial CHP,GEN4,,41.4,33.5,39.6,Natural Gas Fired Combustion Turbine,NG,GT,12,1990,12,2006, , ,36.238333,-95.275
2852,Calpine Corp,50991,Pryor Power Plant,Map,Map,OK,Mayes,,Industrial CHP,GEN8,,5,2.5,5,Natural Gas Steam Turbine,NG,ST,1,1943,12,2006, , ,36.238333,-95.275
2852,Calpine Corp,50991,Pryor Power Plant,Map,Map,OK,Mayes,,Industrial CHP,GEN9,,15,10,10,Natural Gas Steam Turbine,NG,ST,1,1953,12,2006, , ,36.238333,-95.275
55983,Luminant Generation Company LLC,52071,Sandow No 5,Map,Map,TX,Milam,ERCO,IPP Non-CHP,GEN1,,121,121,124,Conventional Steam Coal,LIG,ST,12,1953,12,2006, , ,30.5681,-97.0614
55983,Luminant Generation Company LLC,52071,Sandow No 5,Map,Map,TX,Milam,ERCO,IPP Non-CHP,GEN2,,121,121,124,Conventional Steam Coal,LIG,ST,2,1954,12,2006, , ,30.5681,-97.0614
55983,Luminant Generation Company LLC,52071,Sandow No 5,Map,Map,TX,Milam,ERCO,IPP Non-CHP,GEN3,,121,121,124,Conventional Steam Coal,LIG,ST,7,1954,12,2006, , ,30.5681,-97.0614
55783,Cumberland and Western Resources,54243,Brown Williamson Tobacco,,,GA,Bibb,,Industrial CHP,BWO1,,1.5,0.8,1,Conventional Steam Coal,BIT,ST,7,1987,12,2006, , , , 
5473,Durango-Georgia Paper Co,54428,Durango Georgia Paper,Map,Map,GA,Camden,,Industrial CHP,NO1,,4,3.8,3.8,Conventional Steam Coal,BIT,ST,1,1941,12,2006, , ,30.720556,-81.54889
5473,Durango-Georgia Paper Co,54428,Durango Georgia Paper,Map,Map,GA,Camden,,Industrial CHP,NO2,,6.7,6.3,6.3,Conventional Steam Coal,BIT,ST,6,1947,12,2006, , ,30.720556,-81.54889
5473,Durango-Georgia Paper Co,54428,Durango Georgia Paper,Map,Map,GA,Camden,,Industrial CHP,NO3,,18.7,17.5,17.6,Conventional Steam Coal,BIT,ST,6,1955,12,2006, , ,30.720556,-81.54889
54716,St Marys Cement Inc,54516,Dixon Marquette,,,IL,Lee,,Industrial Non-CHP,20,,2.3,2.3,2.3,Natural Gas Internal Combustion Engine,NG,IC,6,1992,12,2006, , ,41.8875, 
54716,St Marys Cement Inc,54516,Dixon Marquette,,,IL,Lee,,Industrial Non-CHP,21,,2.3,2.3,2.3,Natural Gas Internal Combustion Engine,NG,IC,6,1992,12,2006, , ,41.8875, 
54716,St Marys Cement Inc,54516,Dixon Marquette,,,IL,Lee,,Industrial Non-CHP,22,,2.3,2.3,2.3,Natural Gas Internal Combustion Engine,NG,IC,6,1992,12,2006, , ,41.8875, 
54716,St Marys Cement Inc,54516,Dixon Marquette,,,IL,Lee,,Industrial Non-CHP,23,,2.3,2.3,2.3,Natural Gas Internal Combustion Engine,NG,IC,6,1992,12,2006, , ,41.8875, 
54716,St Marys Cement Inc,54516,Dixon Marquette,,,IL,Lee,,Industrial Non-CHP,24,,2.3,2.3,2.3,Natural Gas Internal Combustion Engine,NG,IC,6,1992,12,2006, , ,41.8875, 
54716,St Marys Cement Inc,54516,Dixon Marquette,,,IL,Lee,,Industrial Non-CHP,34,,2.3,2.3,2.3,Natural Gas Internal Combustion Engine,NG,IC,9,1993,12,2006, , ,41.8875, 
17062,Shenango Inc,54532,Shenango Neville Island Coke Works,Map,Map,PA,Allegheny,,Industrial Non-CHP,2WH,,5,4.7,4.7,Other Gases,OG,ST,7,1920,12,2006, , ,40.505,-80.10917
17062,Shenango Inc,54532,Shenango Neville Island Coke Works,Map,Map,PA,Allegheny,,Industrial Non-CHP,3GE,,6.3,5.9,5.9,Other Gases,OG,ST,3,1929,12,2006, , ,40.505,-80.10917
1807,Bioten GP,55021,BIOTEN Power Plant,Map,Map,TN,Macon,,IPP CHP,GEN1,,6.5,5.8,6.5,Wood/Wood Waste Biomass,WDS,OT,7,1997,12,2006, , ,36.473056,-85.86111
15912,Resource Technology Corp,55056,Biodyne Congress,Map,Map,IL,Cook,PJM,IPP Non-CHP,1,,5,4.2,5,Landfill Gas,LFG,GT,9,2001,12,2006, , ,41.8717,-87.8861
15912,Resource Technology Corp,55056,Biodyne Congress,Map,Map,IL,Cook,PJM,IPP Non-CHP,2,,5,4.2,5,Landfill Gas,LFG,GT,9,2001,12,2006, , ,41.8717,-87.8861
15912,Resource Technology Corp,55056,Biodyne Congress,Map,Map,IL,Cook,PJM,IPP Non-CHP,3,,5,4.2,5,Landfill Gas,LFG,GT,12,2001,12,2006, , ,41.8717,-87.8861
49941,"DEGS of O&M, LLC",55373,Enterprise Energy Facility,Map,Map,MS,Clark,,IPP Non-CHP,CT3,,86.5,75,90,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,12,2006, , ,34.976667,-90.03944
49941,"DEGS of O&M, LLC",55373,Enterprise Energy Facility,Map,Map,MS,Clark,,IPP Non-CHP,CT4,,86.5,75,90,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,12,2006, , ,34.976667,-90.03944
49941,"DEGS of O&M, LLC",55373,Enterprise Energy Facility,Map,Map,MS,Clark,,IPP Non-CHP,CT5,,86.5,75,90,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,12,2006, , ,34.976667,-90.03944
49941,"DEGS of O&M, LLC",55373,Enterprise Energy Facility,Map,Map,MS,Clark,,IPP Non-CHP,CT6,,86.5,75,90,Natural Gas Fired Combustion Turbine,NG,GT,5,2002,12,2006, , ,34.976667,-90.03944
49785,"Groveton Paper Board, Inc",56140,Groveton Paper Board,Map,Map,NH,Plaquemines,,Industrial CHP,TUR1,,5,4,5,Natural Gas Fired Combustion Turbine,NG,GT,12,2001,12,2006, , ,45.015,-71.7833
49785,"Groveton Paper Board, Inc",56140,Groveton Paper Board,Map,Map,NH,Plaquemines,,Industrial CHP,TUR2,,5,4,5,Natural Gas Fired Combustion Turbine,NG,GT,12,2001,12,2006, , ,45.015,-71.7833
13511,New York State Elec & Gas Corp,2533,Keuka,Map,Map,NY,Steuben,NYIS,Electric Utility,1,,2,1.9,1.8,Conventional Hydroelectric,WAT,HY,88,1928,11,2006, , ,42.494167,-77.11944
6035,"Constellation Power, Inc",3160,Delaware Generating Station,Map,Map,PA,Philadelphia,PJM,IPP Non-CHP,1,,2.7,2.7,2.7,Petroleum Liquids,DFO,IC,5,1967,11,2006, , ,39.968021,-75.1252
10077,Kaweah Delta Hospital,10042,Kaweah Delta District Hospital,Map,Map,CA,Tulare,CISO,Commercial Non-CHP,KDH1,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,8,1984,11,2006, , ,36.3275,-119.2947
26977,Ridgewood Power Management LLC,10829,Coca Cola Bottling of New York,Map,Map,NY,Westcherster,,IPP CHP,ENG1,,0.7,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1989,11,2006, , ,41.0675,-73.81667
26977,Ridgewood Power Management LLC,10829,Coca Cola Bottling of New York,Map,Map,NY,Westcherster,,IPP CHP,ENG2,,0.7,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1989,11,2006, , ,41.0675,-73.81667
26977,Ridgewood Power Management LLC,10829,Coca Cola Bottling of New York,Map,Map,NY,Westcherster,,IPP CHP,ENG3,,0.7,0.6,0.6,Petroleum Liquids,DFO,IC,12,1989,11,2006, , ,41.0675,-73.81667
16397,Rowan University,50173,Rowan University,Map,Map,NJ,Gloucester,,Commercial CHP,GEN1,,1.5,1.2,1.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1992,11,2006, , ,39.708333,-75.11583
50163,Valero Energy Corporation,52108,Valero Energy Port Arthur Refinery,Map,Map,TX,JEFFERSON,MISO,Industrial CHP,GEN3,,13.7,12,14,Natural Gas Fired Combined Cycle,NG,CT,6,1972,11,2006, , ,29.867431,-93.96578
8751,Town of Holly - (CO),502,Holly,Map,Map,CO,Prowers,WACM,Electric Utility,ARPA,,2.2,2,2.2,Petroleum Liquids,DFO,IC,9,2002,10,2006, , ,38.032717,-102.0737
14577,City of Paullina - (IA),1174,Paullina,Map,Map,IA,O Brien,,Electric Utility,2,,1,0.9,0.9,Petroleum Liquids,DFO,IC,10,1969,10,2006, , ,42.961111,-95.68278
55849,Domtar Paper Co LLC Kingsport Mill,10252,Domtar Kingsport Mill,Map,Map,TN,Sullivan,TVA,Industrial CHP,NO.6,,7,7,7,Wood/Wood Waste Biomass,BLQ,ST,1,1956,10,2006, , ,36.5489,-82.5667
55849,Domtar Paper Co LLC Kingsport Mill,10252,Domtar Kingsport Mill,Map,Map,TN,Sullivan,TVA,Industrial CHP,NO.7,,12,12,12,Wood/Wood Waste Biomass,BLQ,ST,1,1965,10,2006, , ,36.5489,-82.5667
17460,South Oak Hospital,50136,South Oaks Hospital,Map,Map,NY,Suffolk,NYIS,Commercial CHP,GEN2,,0.6,0.1,0.5,Natural Gas Internal Combustion Engine,NG,IC,6,1990,10,2006, , ,40.6853,-73.4258
2852,Calpine Corp,50991,Pryor Power Plant,Map,Map,OK,Mayes,,Industrial CHP,GEN3,,20.6,17.5,20.5,Natural Gas Fired Combustion Turbine,NG,GT,12,1990,10,2006, , ,36.238333,-95.275
24210,Riverbay Corp,52168,Riverbay,Map,Map,NY,Bronx,NYIS,Commercial CHP,GEN1,,6,5.6,5.6,Petroleum Liquids,RFO,ST,1,1969,10,2006, , ,40.869972,-73.82444
56817,Outagamie Clean Energy Project LLC,54842,Outagamie County Co-Generation Facility,Map,Map,WI,Outagamie,MISO,IPP CHP,GEN1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,1991,10,2006, , ,44.2869,-88.3339
56817,Outagamie Clean Energy Project LLC,54842,Outagamie County Co-Generation Facility,Map,Map,WI,Outagamie,MISO,IPP CHP,GEN2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,1991,10,2006, , ,44.2869,-88.3339
56817,Outagamie Clean Energy Project LLC,54842,Outagamie County Co-Generation Facility,Map,Map,WI,Outagamie,MISO,IPP CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,9,1991,10,2006, , ,44.2869,-88.3339
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,4,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,5,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,6,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,7,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,8,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
12807,Michigan South Central Power Agency,56183,Modular Power LLC,Map,Map,MI,Branch,,Electric Utility,9,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,1999,10,2006, , ,41.926111,-85.01028
50079,Utility Board of Key West City,164,Big Pine,Map,Map,FL,Monroe,,Electric Utility,1,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,2,1969,9,2006, , ,24.579167,-81.685
10963,Lewiston City of,1487,Continental Mills,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,CM1,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,1,1920,9,2006, , ,44.092001,-70.22192
10963,Lewiston City of,1487,Continental Mills,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,CM2,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,1,1920,9,2006, , ,44.092001,-70.22192
10963,Lewiston City of,1487,Continental Mills,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,CM3,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,1,1920,9,2006, , ,44.092001,-70.22192
10963,Lewiston City of,1487,Continental Mills,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,CM5,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,1,1920,9,2006, , ,44.092001,-70.22192
10963,Lewiston City of,1487,Continental Mills,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,CM6,,0.1,0.1,0.1,Conventional Hydroelectric,WAT,HY,1,1920,9,2006, , ,44.092001,-70.22192
50079,Utility Board of Key West City,6582,Cudjoe,Map,Map,FL,Monroe,,Electric Utility,2,,2.7,2.5,2.5,Petroleum Liquids,DFO,IC,8,1966,9,2006, , ,24.579167,-81.685
50079,Utility Board of Key West City,6582,Cudjoe,Map,Map,FL,Monroe,,Electric Utility,3,,2.3,2,2,Petroleum Liquids,DFO,IC,8,1968,9,2006, , ,24.579167,-81.685
10963,Lewiston City of,7044,Bates Mill Upper,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,BU1,,1.2,0.9,0.9,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.095876,-70.21901
10963,Lewiston City of,7044,Bates Mill Upper,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,BU2,,1.5,0.9,0.9,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.095876,-70.21901
10963,Lewiston City of,7044,Bates Mill Upper,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,BU3,,1.2,0.9,0.9,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.095876,-70.21901
10963,Lewiston City of,7048,Hill Mill,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,HM1,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.092904,-70.21697
10963,Lewiston City of,7048,Hill Mill,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,HM2,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.092904,-70.21697
10963,Lewiston City of,7048,Hill Mill,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,HM3,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.092904,-70.21697
10963,Lewiston City of,7048,Hill Mill,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,HM4,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.092904,-70.21697
10963,Lewiston City of,7048,Hill Mill,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,HM5,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.092904,-70.21697
10963,Lewiston City of,7048,Hill Mill,Map,Map,ME,Androscoggin,ISNE,IPP Non-CHP,HM6,,0.3,0.3,0.3,Conventional Hydroelectric,WAT,HY,2,1986,9,2006, , ,44.092904,-70.21697
19578,Upper Peninsula Power Company,7115,Hoist,Map,Map,MI,Marquette,MISO,Electric Utility,1,,1,1,1,Conventional Hydroelectric,WAT,HY,2,1988,9,2006, , ,46.5628,-87.5686
13159,MWRD:W/SW Facility,50331,Stickney Water Reclamation Plant,Map,Map,IL,Cook,,Commercial Non-CHP,GEN4,,3,2.5,2.9,Other Waste Biomass,OBG,GT,12,1991,9,2006, , ,41.815833,-87.765
15912,Resource Technology Corp,55058,Biodyne Lansing,Map,Map,IL,Cook,PJM,IPP Non-CHP,1,,0.6,0.6,0.6,Landfill Gas,LFG,IC,7,1997,9,2006, , ,41.586389,-87.55389
15912,Resource Technology Corp,55058,Biodyne Lansing,Map,Map,IL,Cook,PJM,IPP Non-CHP,2,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,7,1997,9,2006, , ,41.586389,-87.55389
15912,Resource Technology Corp,55058,Biodyne Lansing,Map,Map,IL,Cook,PJM,IPP Non-CHP,3,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,7,1997,9,2006, , ,41.586389,-87.55389
15912,Resource Technology Corp,55059,Biodyne Springfield,Map,Map,IL,Sangamon,MISO,IPP CHP,1,,0.6,0.6,0.6,Landfill Gas,LFG,IC,2,1997,9,2006, , ,39.856389,-89.61944
15912,Resource Technology Corp,55059,Biodyne Springfield,Map,Map,IL,Sangamon,MISO,IPP CHP,2,,0.6,0.6,0.6,Landfill Gas,LFG,IC,2,1997,9,2006, , ,39.856389,-89.61944
15912,Resource Technology Corp,55059,Biodyne Springfield,Map,Map,IL,Sangamon,MISO,IPP CHP,3,,0.6,0.6,0.6,Landfill Gas,LFG,IC,2,1997,9,2006, , ,39.856389,-89.61944
15912,Resource Technology Corp,55059,Biodyne Springfield,Map,Map,IL,Sangamon,MISO,IPP CHP,4,,0.6,0.6,0.6,Landfill Gas,LFG,IC,2,1997,9,2006, , ,39.856389,-89.61944
15912,Resource Technology Corp,55059,Biodyne Springfield,Map,Map,IL,Sangamon,MISO,IPP CHP,5,,0.6,0.6,0.6,Landfill Gas,LFG,IC,2,1997,9,2006, , ,39.856389,-89.61944
11249,Louisville Gas & Electric Co,1367,Waterside GT,Map,Map,KY,Jefferson,,Electric Utility,7,,20,11,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1964,8,2006, , ,38.258333,-85.75417
11249,Louisville Gas & Electric Co,1367,Waterside GT,Map,Map,KY,Jefferson,,Electric Utility,8,,25,11,13,Natural Gas Fired Combustion Turbine,NG,GT,2,1964,8,2006, , ,38.258333,-85.75417
19883,City of Virginia - (MN),2018,Virginia,Map,Map,MN,St Louis,MISO,Electric Utility,1A,,4,4,4,Conventional Steam Coal,SUB,ST,8,1992,8,2006, , ,47.522428,-92.54095
12869,Monterey Regional Waste Mgmt,10748,Marina Landfill Gas,Map,Map,CA,Monterey,CISO,Commercial Non-CHP,LL1,,0.8,0.7,0.7,Landfill Gas,LFG,IC,4,1994,8,2006, , ,36.7131,-121.7686
19685,Valero Refining Co,50121,Valero Refinery Corpus Christi West,Map,Map,TX,Nueces,ERCO,Industrial Non-CHP,TG3,,7.5,7,7.1,Other Gases,OG,ST,9,1986,8,2006, , ,27.8175,-97.4814
49955,Ainsworth Engineered USA LLC,54061,Minnesota Wood Products,Map,Map,MN,Hubbard,,Industrial CHP,GEN1,,12.5,11,11,Wood/Wood Waste Biomass,WDS,ST,4,1992,8,2006, , ,47.390278,-94.74667
794,Apollo Energy Corp,54390,Kamaoa Wind Farm,Map,Map,HI,Hawaii,,IPP Non-CHP,GEN1,,9.2,9.2,9.2,Onshore Wind Turbine,WND,WT,7,1987,8,2006, , ,18.992222,-155.6681
9669,Japan Energy Corp Ltd,54838,Gould Electronics Foil Division,Map,Map,AZ,Maricopa,,Industrial CHP,G1,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,1,1994,8,2006, , ,33.305556,-111.8925
9669,Japan Energy Corp Ltd,54838,Gould Electronics Foil Division,Map,Map,AZ,Maricopa,,Industrial CHP,G2,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,1,1994,8,2006, , ,33.305556,-111.8925
14897,Phelps Dodge Chicago Rod,54942,Phelps Dodge Chicago Rod,Map,Map,IL,Cook,,Industrial CHP,1,,0.8,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,3,1994,8,2006, , ,41.853611,-87.7375
14897,Phelps Dodge Chicago Rod,54942,Phelps Dodge Chicago Rod,Map,Map,IL,Cook,,Industrial CHP,2,,0.8,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,3,1994,8,2006, , ,41.853611,-87.7375
14897,Phelps Dodge Chicago Rod,54942,Phelps Dodge Chicago Rod,Map,Map,IL,Cook,,Industrial CHP,3,,0.8,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,3,1994,8,2006, , ,41.853611,-87.7375
221,"Alaska Village Elec Coop, Inc",57062,Gambell,Map,Map,AK,Nome,,Electric Utility,UNIT1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,12,1985,8,2006, , ,63.777058,-171.7124
20110,City of Warren - (MN),2019,Warren,Map,Map,MN,Marshall,,Electric Utility,1,,1.1,0.9,1,Petroleum Liquids,DFO,IC,88,1953,7,2006, , ,48.207778,-96.75972
20110,City of Warren - (MN),2019,Warren,Map,Map,MN,Marshall,,Electric Utility,2,,0.5,0.3,0.4,Petroleum Liquids,DFO,IC,88,1948,7,2006, , ,48.207778,-96.75972
20110,City of Warren - (MN),2019,Warren,Map,Map,MN,Marshall,,Electric Utility,3,,0.2,0.1,0.2,Petroleum Liquids,DFO,IC,88,1941,7,2006, , ,48.207778,-96.75972
20110,City of Warren - (MN),2019,Warren,Map,Map,MN,Marshall,,Electric Utility,4,,0.2,0.1,0.1,Petroleum Liquids,DFO,IC,88,1935,7,2006, , ,48.207778,-96.75972
221,"Alaska Village Elec Coop, Inc",6345,Shishmaref,Map,Map,AK,Nome,,Electric Utility,4,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,2,1988,7,2006, , ,66.255072,-166.0736
21678,Riverdale Mills Corp,50601,Riverdale Mills,Map,Map,MA,Worcester,,Industrial Non-CHP,GEN2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1988,7,2006, , ,42.140278,-71.63889
10935,City of Lewes - (DE),600,Lewes,Map,Map,DE,Sussex,,Electric Utility,7,,1,0.9,1,Petroleum Liquids,DFO,IC,8,1993,6,2006, , ,38.769444,-75.13889
10935,City of Lewes - (DE),600,Lewes,Map,Map,DE,Sussex,,Electric Utility,8,,1,0.9,1,Petroleum Liquids,DFO,IC,8,1993,6,2006, , ,38.769444,-75.13889
13380,City of Neodesha - (KS),1309,Neodesha,Map,Map,KS,Wilson,,Electric Utility,5,,1.2,1,1,Petroleum Liquids,DFO,IC,99,1952,6,2006, , ,37.423333,-95.68167
13380,City of Neodesha - (KS),1309,Neodesha,Map,Map,KS,Wilson,,Electric Utility,6,,2.2,2.2,2.2,Petroleum Liquids,DFO,IC,99,1956,6,2006, , ,37.423333,-95.68167
13380,City of Neodesha - (KS),1309,Neodesha,Map,Map,KS,Wilson,,Electric Utility,7,,2,1.9,1.9,Petroleum Liquids,DFO,IC,99,1962,6,2006, , ,37.423333,-95.68167
13380,City of Neodesha - (KS),1309,Neodesha,Map,Map,KS,Wilson,,Electric Utility,8,,2.6,2.5,2.5,Petroleum Liquids,DFO,IC,10,1968,6,2006, , ,37.423333,-95.68167
13206,Nantucket Electric Co,1615,Nantucket Hybrid,Map,Map,MA,Nantucket,ISNE,Electric Utility,10,,1.2,1,1,Petroleum Liquids,DFO,IC,7,1987,6,2006, , ,41.2583,-70.0517
13206,Nantucket Electric Co,1615,Nantucket Hybrid,Map,Map,MA,Nantucket,ISNE,Electric Utility,11,,1.2,1,1,Petroleum Liquids,DFO,IC,7,1987,6,2006, , ,41.2583,-70.0517
57280,"Eagle Creek Renewable Energy, LLC",2633,Swinging Bridge 1,Map,Map,NY,Sullivan,NYIS,IPP Non-CHP,SWI1,,5,4.3,4.3,Conventional Hydroelectric,WAT,HY,2,1930,6,2006, , ,41.571667,-74.78278
14063,Oklahoma Gas & Electric Co,7185,Conoco,Map,Map,OK,Kay,SWPP,Electric Utility,1,,33,31.5,31.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1991,6,2006, , ,36.674444,-97.06028
14063,Oklahoma Gas & Electric Co,7185,Conoco,Map,Map,OK,Kay,SWPP,Electric Utility,2,,33,28.3,28.3,Natural Gas Fired Combustion Turbine,NG,GT,6,1991,6,2006, , ,36.674444,-97.06028
56024,Kamin LLC,54880,Kamin LLC Wrens Plant,Map,Map,GA,Jefferson,SOCO,Industrial CHP,WP1,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1988,6,2006, , ,33.273835,-82.40781
910,NEXPAK,54881,Nexpak,Map,Map,GA,Gwinnett,,Industrial Non-CHP,GEN1,,1,0.9,1,Natural Gas Internal Combustion Engine,NG,IC,9,1991,6,2006, , ,38.977778,-84.09444
910,NEXPAK,54881,Nexpak,Map,Map,GA,Gwinnett,,Industrial Non-CHP,GEN2,,1,0.9,1,Natural Gas Internal Combustion Engine,NG,IC,9,1991,6,2006, , ,38.977778,-84.09444
14328,Pacific Gas & Electric Co.,247,Hunters Point,Map,Map,CA,San Francisco,,Electric Utility,2,,107.5,107,107,Natural Gas Steam Turbine,NG,ST,12,1948,5,2006, , ,37.733611,-122.3897
14328,Pacific Gas & Electric Co.,247,Hunters Point,Map,Map,CA,San Francisco,,Electric Utility,3,,107.5,107,107,Natural Gas Steam Turbine,NG,ST,1,1949,5,2006, , ,37.733611,-122.3897
14328,Pacific Gas & Electric Co.,247,Hunters Point,Map,Map,CA,San Francisco,,Electric Utility,4,,156.2,163,163,Natural Gas Steam Turbine,NG,ST,11,1958,5,2006, , ,37.733611,-122.3897
14328,Pacific Gas & Electric Co.,247,Hunters Point,Map,Map,CA,San Francisco,,Electric Utility,GT1,,56.2,52,52,Petroleum Liquids,DFO,GT,6,1976,5,2006, , ,37.733611,-122.3897
7160,Geysers Power Co LLC,286,Geysers Unit 5-20,Map,Map,CA,Sonoma,CISO,IPP Non-CHP,U10,,55,0,0,Geothermal,GEO,ST,7,1973,5,2006, , ,38.777,-122.745
7160,Geysers Power Co LLC,286,Geysers Unit 5-20,Map,Map,CA,Sonoma,CISO,IPP Non-CHP,U9,,55,0,0,Geothermal,GEO,ST,7,1973,5,2006, , ,38.777,-122.745
6452,Florida Power & Light Co,641,Gulf Clean Energy Center,Map,Map,FL,Escambia,FPL,Electric Utility,2,,28.1,24,24,Natural Gas Steam Turbine,NG,ST,6,1949,5,2006, , ,30.5661,-87.2244
6452,Florida Power & Light Co,641,Gulf Clean Energy Center,Map,Map,FL,Escambia,FPL,Electric Utility,3,,37.5,35,35,Natural Gas Steam Turbine,NG,ST,9,1952,5,2006, , ,30.5661,-87.2244
15147,PSEG Fossil LLC,2397,PSEG Bayonne Generating Station,Map,Map,NJ,Hudson,,IPP Non-CHP,1,,21.2,20,24,Petroleum Liquids,KER,GT,6,1970,5,2006, , ,40.660833,-74.08528
15147,PSEG Fossil LLC,2397,PSEG Bayonne Generating Station,Map,Map,NJ,Hudson,,IPP Non-CHP,2,,21,20,25,Petroleum Liquids,KER,GT,6,1970,5,2006, , ,40.660833,-74.08528
65389,Linden Combined Cycle,2406,PSEG Linden Generating Station,Map,Map,NJ,Union,PJM,IPP Non-CHP,1,,181.4,180,180,Petroleum Liquids,RFO,ST,5,1957,5,2006, , ,40.6217,-74.2072
65389,Linden Combined Cycle,2406,PSEG Linden Generating Station,Map,Map,NJ,Union,PJM,IPP Non-CHP,2,,181.4,250,250,Petroleum Liquids,RFO,ST,12,1957,5,2006, , ,40.6217,-74.2072
65389,Linden Combined Cycle,2406,PSEG Linden Generating Station,Map,Map,NJ,Union,PJM,IPP Non-CHP,3,,18.5,0,0,Natural Gas Fired Combustion Turbine,NG,GT,7,1967,5,2006, , ,40.6217,-74.2072
17166,Sierra Pacific Power Co,6512,Farad,Map,Map,CA,Nevada,NEVP,Electric Utility,1,,1.4,1.4,1.2,Conventional Hydroelectric,WAT,HY,1,1933,5,2006, , ,39.394267,-120.0217
17166,Sierra Pacific Power Co,6512,Farad,Map,Map,CA,Nevada,NEVP,Electric Utility,2,,1.4,1.4,1.2,Conventional Hydroelectric,WAT,HY,1,1933,5,2006, , ,39.394267,-120.0217
34691,Ormat Nevada Inc,10018,Desert Peak Power Plant,Map,Map,NV,Lyon,NEVP,IPP Non-CHP,GEN1,,11,9,10,Geothermal,GEO,ST,12,1985,5,2006, , ,39.753999,-118.9535
10077,Kaweah Delta Hospital,10042,Kaweah Delta District Hospital,Map,Map,CA,Tulare,CISO,Commercial Non-CHP,KDH3,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,10,2001,5,2006, , ,36.3275,-119.2947
3102,Mosaic Company,10205,Mosaic Co Greenbay,Map,Map,FL,Polk,TEC,Industrial CHP,GEN1,,38.2,37.2,37.2,All Other,OTH,ST,11,1990,5,2006, , ,27.845,-81.90972
17207,Simkins Industries Inc,10552,Lowe Paper Simkins Industries,Map,Map,NJ,Bergen,,Industrial CHP,GEN1,,3,2.8,2.8,Petroleum Liquids,RFO,ST,1,1909,5,2006, , ,40.834722,-74.0125
55903,Domtar Paper Company LLC,50189,Domtar Paper Co LLC Plymouth NC,Map,Map,NC,Martin,PJM,Industrial CHP,TG6,,7.5,7.5,7.5,Conventional Steam Coal,BIT,ST,1,1956,5,2006, , ,35.8628,-76.7831
19365,United States Sugar Corp,50482,Clewiston Sugar House,Map,Map,FL,Hendry,FPC,Industrial CHP,DGN,,1,1,1,Petroleum Liquids,DFO,IC,6,1987,5,2006, , ,26.7351,-80.9377
19365,United States Sugar Corp,50482,Clewiston Sugar House,Map,Map,FL,Hendry,FPC,Industrial CHP,DGS,,1,1,1,Petroleum Liquids,DFO,IC,6,1987,5,2006, , ,26.7351,-80.9377
21678,Riverdale Mills Corp,50601,Riverdale Mills,Map,Map,MA,Worcester,,Industrial Non-CHP,GEN1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1988,5,2006, , ,42.140278,-71.63889
19893,Voss Industries,54602,Voss Lantz,Map,Map,MI,Wayne,,Industrial CHP,1,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,3,1991,5,2006, , ,42.440833,-83.03556
19893,Voss Industries,54602,Voss Lantz,Map,Map,MI,Wayne,,Industrial CHP,2,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,3,1991,5,2006, , ,42.440833,-83.03556
13870,"Nushagak Electric Coop, Inc",109,Dillingham,Map,Map,AK,Dillingham,,Electric Utility,8,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,3,1985,4,2006, , ,59.042914,-158.4686
5957,City of Erie - (KS),1276,Erie,Map,Map,KS,Neosho,SWPP,Electric Utility,5,,1.5,1.4,1.4,Petroleum Liquids,DFO,IC,3,1992,4,2006, , ,37.56681,-95.2375
9442,Town of Ipswich - (MA),1670,High Street Station,Map,Map,MA,Essex,ISNE,Electric Utility,3,,0.7,0.7,0.6,Petroleum Liquids,DFO,IC,6,1941,4,2006, , ,42.6986,-70.8697
9442,Town of Ipswich - (MA),1670,High Street Station,Map,Map,MA,Essex,ISNE,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,6,1937,4,2006, , ,42.6986,-70.8697
13168,NRG Huntley Operations Inc,2549,C R Huntley Generating Station,Map,Map,NY,Erie,NYIS,IPP Non-CHP,63,,80,80,80,Conventional Steam Coal,BIT,ST,8,1942,4,2006, , ,42.97,-78.93
13168,NRG Huntley Operations Inc,2549,C R Huntley Generating Station,Map,Map,NY,Erie,NYIS,IPP Non-CHP,64,,100,100,100,Conventional Steam Coal,BIT,ST,10,1948,4,2006, , ,42.97,-78.93
6309,FiberMark,10851,FiberMark Warren Glen Mill,,,NJ,Hunterdon,,Industrial CHP,GEN1,,2,2,2,Natural Gas Steam Turbine,NG,ST,6,1936,4,2006, , , , 
6309,FiberMark,10851,FiberMark Warren Glen Mill,,,NJ,Hunterdon,,Industrial CHP,GEN2,,0.3,0.1,0.2,Conventional Hydroelectric,WAT,HY,6,1936,4,2006, , , , 
21826,Valero Refining Co-Texas City,52013,Valero Refining Texas City,Map,Map,TX,Galveston,,Industrial CHP,GEN3,,16.2,12,14,Natural Gas Fired Combustion Turbine,NG,GT,9,1991,4,2006, , ,29.368889,-94.91139
6778,Fraser NH LLC,56024,Berlin Gorham,Map,Map,NH,Coos,,Industrial Non-CHP,TUR1,,7.5,7.5,7.5,Wood/Wood Waste Biomass,WDS,ST,1,1957,4,2006, , ,40.441667,-71.1875
6778,Fraser NH LLC,56024,Berlin Gorham,Map,Map,NH,Coos,,Industrial Non-CHP,TUR9,,25,20,18,Petroleum Liquids,RFO,ST,3,2004,4,2006, , ,40.441667,-71.1875
13870,"Nushagak Electric Coop, Inc",109,Dillingham,Map,Map,AK,Dillingham,,Electric Utility,IC9,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,3,1985,3,2006, , ,59.042914,-158.4686
18454,Tampa Electric Co,748,Phillips,Map,Map,FL,Highlands,TEC,Electric Utility,3,,3.6,3,3,Petroleum Liquids,RFO,CA,6,1983,3,2006, , ,27.4439,-81.3633
4375,City of Corning - (IA),1134,Corning,Map,Map,IA,Adams,MISO,Electric Utility,1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,7,1945,3,2006, , ,40.9871,-94.7352
4375,City of Corning - (IA),1134,Corning,Map,Map,IA,Adams,MISO,Electric Utility,2,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,7,1950,3,2006, , ,40.9871,-94.7352
4375,City of Corning - (IA),1134,Corning,Map,Map,IA,Adams,MISO,Electric Utility,3,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,7,1955,3,2006, , ,40.9871,-94.7352
4375,City of Corning - (IA),1134,Corning,Map,Map,IA,Adams,MISO,Electric Utility,4,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,7,1938,3,2006, , ,40.9871,-94.7352
1647,City of Bethany - (MO),2114,Bethany,Map,Map,MO,Harrison,MPS,Electric Utility,8,,1.6,1,1,Petroleum Liquids,DFO,IC,7,1993,3,2006, , ,40.2619,-94.0403
54888,NRG Texas Power LLC,3471,Webster,Map,Map,TX,Harris,,IPP Non-CHP,3,,410,374,374,Natural Gas Steam Turbine,NG,ST,5,1965,3,2006, , ,29.525833,-95.10806
54888,NRG Texas Power LLC,3471,Webster,Map,Map,TX,Harris,,IPP Non-CHP,GT1,,16.3,13,13,Natural Gas Fired Combustion Turbine,NG,GT,7,1967,3,2006, , ,29.525833,-95.10806
55858,EDL Inc,10532,Grand River,Map,Map,MI,Clinton,MISO,IPP Non-CHP,2-Feb,,0.8,0.8,0.8,Landfill Gas,LFG,IC,4,1991,3,2006, , ,42.791028,-84.69568
4664,Curtis Specialty Papers,10616,Milford Power LP,Map,Map,NJ,Hunterdon,,Industrial CHP,GEN1,,28,26,30,Natural Gas Fired Combined Cycle,NG,CT,7,1989,3,2006, , ,40.562222,-75.0875
4664,Curtis Specialty Papers,10616,Milford Power LP,Map,Map,NJ,Hunterdon,,Industrial CHP,GEN2,,5,5,5,Natural Gas Fired Combined Cycle,NG,CA,7,1989,3,2006, , ,40.562222,-75.0875
4664,Curtis Specialty Papers,10616,Milford Power LP,Map,Map,NJ,Hunterdon,,Industrial CHP,GEN3,,3.5,3.5,3.5,Natural Gas Fired Combined Cycle,NG,CA,7,1989,3,2006, , ,40.562222,-75.0875
55702,DRG School Land LLC,50954,Dan River Power Plant,Map,Map,VA,Pittsylvania,,Industrial CHP,GEN1,,3,3,3,Conventional Steam Coal,BIT,ST,1,1947,3,2006, , ,36.5625,-79.41833
55702,DRG School Land LLC,50954,Dan River Power Plant,Map,Map,VA,Pittsylvania,,Industrial CHP,GEN2,,6,6,6,Conventional Steam Coal,BIT,ST,1,1952,3,2006, , ,36.5625,-79.41833
16245,Rollling Hills Landfill LLC,55884,Rolling Hills,Map,Map,PA,Berks,,Commercial Non-CHP,N01,,5.5,5.5,5.5,Landfill Gas,LFG,GT,4,2005,3,2006, , ,40.394722,-75.71917
50047,"Alpena Power Generation,  LLC",56286,Alpena Long Lake,Map,Map,MI,Alpena,,IPP Non-CHP,LL1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,2000,3,2006, , ,45.083333,-83.43417
50047,"Alpena Power Generation,  LLC",56286,Alpena Long Lake,Map,Map,MI,Alpena,,IPP Non-CHP,LL2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,2000,3,2006, , ,45.083333,-83.43417
50047,"Alpena Power Generation,  LLC",56286,Alpena Long Lake,Map,Map,MI,Alpena,,IPP Non-CHP,LL3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,2000,3,2006, , ,45.083333,-83.43417
50047,"Alpena Power Generation,  LLC",56286,Alpena Long Lake,Map,Map,MI,Alpena,,IPP Non-CHP,LL4,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,2000,3,2006, , ,45.083333,-83.43417
50047,"Alpena Power Generation,  LLC",56286,Alpena Long Lake,Map,Map,MI,Alpena,,IPP Non-CHP,LL5,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,5,2000,3,2006, , ,45.083333,-83.43417
11736,City of Marshall - (IL),949,Marshall (IL),Map,Map,IL,Clark,MISO,Electric Utility,1,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,88,1948,2,2006, , ,39.392138,-87.68513
11736,City of Marshall - (IL),949,Marshall (IL),Map,Map,IL,Clark,MISO,Electric Utility,2,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,88,1948,2,2006, , ,39.392138,-87.68513
11736,City of Marshall - (IL),949,Marshall (IL),Map,Map,IL,Clark,MISO,Electric Utility,3,,1.2,1.1,1.1,Petroleum Liquids,DFO,IC,88,1953,2,2006, , ,39.392138,-87.68513
9417,Interstate Power and Light Co,1047,Lansing,Map,Map,IA,Allamakee,MISO,Electric Utility,1,,15,14.1,14.1,Conventional Steam Coal,SUB,ST,1,1948,2,2006, , ,43.3359,-91.1675
9275,Indianola Municipal Utilities,1150,Indianola,Map,Map,IA,Warren,MISO,Electric Utility,3,,1.1,1,1,Petroleum Liquids,DFO,IC,1,1953,2,2006, , ,41.359491,-93.56327
17718,Southwestern Public Service Co,2469,Tucumcari,Map,Map,NM,Quay,SWPP,Electric Utility,4,,2.2,2,2,Petroleum Liquids,DFO,IC,1,1959,2,2006, , ,35.168056,-103.7181
17718,Southwestern Public Service Co,2469,Tucumcari,Map,Map,NM,Quay,SWPP,Electric Utility,5,,1,1,1,Petroleum Liquids,DFO,IC,0,1951,2,2006, , ,35.168056,-103.7181
17718,Southwestern Public Service Co,2469,Tucumcari,Map,Map,NM,Quay,SWPP,Electric Utility,6,,4.1,3,3,Petroleum Liquids,DFO,IC,1,1964,2,2006, , ,35.168056,-103.7181
17718,Southwestern Public Service Co,2469,Tucumcari,Map,Map,NM,Quay,SWPP,Electric Utility,8,,3,3,3,Petroleum Liquids,DFO,IC,1,1968,2,2006, , ,35.168056,-103.7181
56082,Biofuels Power Corporation,3465,Hiram Clarke,Map,Map,TX,Harris,,IPP Non-CHP,1,,16,13,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,2,2006, , ,29.648056,-95.45056
56082,Biofuels Power Corporation,3465,Hiram Clarke,Map,Map,TX,Harris,,IPP Non-CHP,2,,16,13,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,2,2006, , ,29.648056,-95.45056
56082,Biofuels Power Corporation,3465,Hiram Clarke,Map,Map,TX,Harris,,IPP Non-CHP,3,,16,13,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,2,2006, , ,29.648056,-95.45056
56082,Biofuels Power Corporation,3465,Hiram Clarke,Map,Map,TX,Harris,,IPP Non-CHP,4,,16,13,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,2,2006, , ,29.648056,-95.45056
56082,Biofuels Power Corporation,3465,Hiram Clarke,Map,Map,TX,Harris,,IPP Non-CHP,5,,16,13,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,2,2006, , ,29.648056,-95.45056
56082,Biofuels Power Corporation,3465,Hiram Clarke,Map,Map,TX,Harris,,IPP Non-CHP,6,,16,13,13,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,2,2006, , ,29.648056,-95.45056
221,"Alaska Village Elec Coop, Inc",6333,Nunapitchuk,Map,Map,AK,Bethel,,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1976,2,2006, , ,60.89588,-162.4598
221,"Alaska Village Elec Coop, Inc",6333,Nunapitchuk,Map,Map,AK,Bethel,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,4,1976,2,2006, , ,60.89588,-162.4598
221,"Alaska Village Elec Coop, Inc",6333,Nunapitchuk,Map,Map,AK,Bethel,,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,2,1986,2,2006, , ,60.89588,-162.4598
19699,Valero Refining Co - TX,52012,Valero Refining Texas Houston,Map,Map,TX,Harris,,Industrial CHP,GEN1,,17.1,16.2,17.8,Natural Gas Fired Combustion Turbine,NG,GT,12,1990,2,2006, , ,29.723333,-95.25306
21116,YKK USA Inc,54566,YKK USA Chestney,Map,Map,GA,Bibb,SOCO,Industrial Non-CHP,PPD1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,5,1992,2,2006, , ,32.8061,-83.5456
21116,YKK USA Inc,54566,YKK USA Chestney,Map,Map,GA,Bibb,SOCO,Industrial Non-CHP,PPD2,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,5,1992,2,2006, , ,32.8061,-83.5456
49840,"Waterside Power, LLC",56189,"Waterside Power, LLC",Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,6,,23.2,23.2,22.7,Petroleum Liquids,DFO,GT,5,2004,2,2006, , ,41.0372,-73.5564
2550,City of Burlington - (CO),490,Burlington City of,Map,Map,CO,KIT CARSON,WACM,Electric Utility,1,,1.2,1,1,Petroleum Liquids,DFO,IC,6,1960,1,2006, , ,39.3078,-102.2614
2550,City of Burlington - (CO),490,Burlington City of,Map,Map,CO,KIT CARSON,WACM,Electric Utility,2,,2.8,2.5,2.8,Petroleum Liquids,DFO,IC,6,1965,1,2006, , ,39.3078,-102.2614
2550,City of Burlington - (CO),490,Burlington City of,Map,Map,CO,KIT CARSON,WACM,Electric Utility,3,,2.5,2.2,2.5,Petroleum Liquids,DFO,IC,8,1969,1,2006, , ,39.3078,-102.2614
2550,City of Burlington - (CO),490,Burlington City of,Map,Map,CO,KIT CARSON,WACM,Electric Utility,4,,1,0.8,0.8,Petroleum Liquids,DFO,IC,8,1951,1,2006, , ,39.3078,-102.2614
9603,City of Jackson - (MO),2137,Jackson (MO),Map,Map,MO,Cape Girardeau,MISO,Electric Utility,1,,1,0.9,0.9,Petroleum Liquids,DFO,IC,6,1954,1,2006, , ,37.3847,-89.6606
9603,City of Jackson - (MO),2137,Jackson (MO),Map,Map,MO,Cape Girardeau,MISO,Electric Utility,2,,1,0.9,0.9,Petroleum Liquids,DFO,IC,6,1954,1,2006, , ,37.3847,-89.6606
20588,City of Whitesboro - (TX),3625,Whitesboro,Map,Map,TX,Grayson,,Electric Utility,1,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,88,1959,1,2006, , ,33.685,-96.91972
20588,City of Whitesboro - (TX),3625,Whitesboro,Map,Map,TX,Grayson,,Electric Utility,2,,0.9,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,88,1955,1,2006, , ,33.685,-96.91972
20588,City of Whitesboro - (TX),3625,Whitesboro,Map,Map,TX,Grayson,,Electric Utility,3,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,88,1951,1,2006, , ,33.685,-96.91972
20588,City of Whitesboro - (TX),3625,Whitesboro,Map,Map,TX,Grayson,,Electric Utility,4,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,88,1951,1,2006, , ,33.685,-96.91972
11479,Madison Gas & Electric Co,3992,Blount Street,Map,Map,WI,Dane,MISO,Electric Utility,1,,10,6.8,7.2,Conventional Steam Coal,BIT,ST,0,1925,1,2006, , ,43.0789,-89.3744
