Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
17607,South Glens Falls Energy LLC,10618,South Glens Falls Energy LLC,Map,Map,NY,Saratoga,,IPP CHP,GEN1,,37.7,40.4,46.8,Natural Gas Fired Combined Cycle,NG,CT,1,1999,1,2006, , ,43.275,-73.62778
17607,South Glens Falls Energy LLC,10618,South Glens Falls Energy LLC,Map,Map,NY,Saratoga,,IPP CHP,GEN2,,22,22.6,22.6,Natural Gas Fired Combined Cycle,NG,CA,6,2001,1,2006, , ,43.275,-73.62778
18155,Westrock (LA),50810,Westrock Hodge (LA),Map,Map,LA,Jackson,MISO,Industrial CHP,NO 4,,3,3,3,Wood/Wood Waste Biomass,BLQ,ST,1,1938,1,2006, , ,32.2752,-92.7277
49732,Chevron Products Company-Richmond,52105,Richmond Refinery TG800,Map,Map,CA,Contra Costa,CISO,Industrial CHP,GEN3,,4,3.7,3.8,Other Gases,OG,ST,1,1936,1,2006, , ,37.932222,-122.3897
44135,8309 Tujunga Avenue Corp,52203,Gude,Map,Map,MD,Montgomery,,IPP Non-CHP,GUD1,,1.4,1.3,1.3,Landfill Gas,LFG,IC,12,1985,1,2006, , ,39.105556,-77.145
44135,8309 Tujunga Avenue Corp,52203,Gude,Map,Map,MD,Montgomery,,IPP Non-CHP,GUD2,,1.4,1.3,1.3,Landfill Gas,LFG,IC,12,1985,1,2006, , ,39.105556,-77.145
16203,Rock-Tenn,54248,Rock Tenn Dallas Mill,Map,Map,TX,Dallas,,Industrial CHP,GEN1,,6.2,6.2,6.2,Natural Gas Steam Turbine,NG,ST,1,1960,1,2006, , ,32.742778,-96.80778
54795,Professional Plant Operations Inc,54339,Smurfit Newsprint,Map,Map,CA,Los Angeles,,Industrial CHP,1,,16.3,15,15,Natural Gas Fired Combustion Turbine,NG,GT,1,1967,1,2006, , ,34.058889,-117.7817
50084,Algonquin-Cambrian Pacific GenLLC,54938,Woodlake Sanitary Services,Map,Map,MN,Hennepin,,IPP Non-CHP,UNT1,,1.6,1.5,1.5,Landfill Gas,LFG,IC,5,1994,1,2006, , ,44.8275,-93.44417
50084,Algonquin-Cambrian Pacific GenLLC,54938,Woodlake Sanitary Services,Map,Map,MN,Hennepin,,IPP Non-CHP,UNT2,,1.6,1.5,1.5,Landfill Gas,LFG,IC,5,1994,1,2006, , ,44.8275,-93.44417
50084,Algonquin-Cambrian Pacific GenLLC,54938,Woodlake Sanitary Services,Map,Map,MN,Hennepin,,IPP Non-CHP,UNT3,,1.6,1.5,1.5,Landfill Gas,LFG,IC,5,1994,1,2006, , ,44.8275,-93.44417
17879,City of St. John - (KS),1322,St John,Map,Map,KS,Stafford,SWPP,Electric Utility,3,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,88,1952,12,2005, , ,37.9953,-98.7602
14232,Otter Tail Power Co,1943,Hoot Lake,Map,Map,MN,Otter Tail,MISO,Electric Utility,1,,7.5,7.7,7.7,Conventional Steam Coal,SUB,ST,8,1948,12,2005, , ,46.290641,-96.04325
65417,Generation Bridge II New York LLC,2539,Bethlehem Energy Center,Map,Map,NY,Albany,NYIS,IPP Non-CHP,1,,100,90,95,Natural Gas Steam Turbine,NG,ST,10,1952,12,2005, , ,42.594196,-73.76375
65417,Generation Bridge II New York LLC,2539,Bethlehem Energy Center,Map,Map,NY,Albany,NYIS,IPP Non-CHP,2,,100,90,94,Natural Gas Steam Turbine,NG,ST,11,1952,12,2005, , ,42.594196,-73.76375
65417,Generation Bridge II New York LLC,2539,Bethlehem Energy Center,Map,Map,NY,Albany,NYIS,IPP Non-CHP,3,,100,91,96,Natural Gas Steam Turbine,NG,ST,9,1953,12,2005, , ,42.594196,-73.76375
65417,Generation Bridge II New York LLC,2539,Bethlehem Energy Center,Map,Map,NY,Albany,NYIS,IPP Non-CHP,4,,100,94,91,Natural Gas Steam Turbine,NG,ST,8,1954,12,2005, , ,42.594196,-73.76375
58620,AEP Generation Resources Inc,2840,Conesville,Map,Map,OH,Coshocton,PJM,IPP Non-CHP,1,,148,115,125,Conventional Steam Coal,BIT,ST,2,1959,12,2005, , ,40.1842,-81.8811
58620,AEP Generation Resources Inc,2840,Conesville,Map,Map,OH,Coshocton,PJM,IPP Non-CHP,2,,136,115,125,Conventional Steam Coal,BIT,ST,12,1957,12,2005, , ,40.1842,-81.8811
54888,NRG Texas Power LLC,3469,T H Wharton,Map,Map,TX,Harris,ERCO,IPP Non-CHP,2,,247.8,229,229,Natural Gas Steam Turbine,NG,ST,6,1960,12,2005, , ,29.9417,-95.5306
18429,City of Tacoma - (WA),3920,Steam plant,Map,Map,WA,Pierce,TPWR,Electric Utility,1,,25,0,0,Wood/Wood Waste Biomass,WDS,ST,1,1990,12,2005, , ,47.277778,-122.4
18429,City of Tacoma - (WA),3920,Steam plant,Map,Map,WA,Pierce,TPWR,Electric Utility,2,,25,25,25,Wood/Wood Waste Biomass,WDS,ST,12,1989,12,2005, , ,47.277778,-122.4
6958,City of Garland - (TX),4266,Spencer,Map,Map,TX,Denton,ERCO,Electric Utility,1,,12.6,12,12,Natural Gas Steam Turbine,NG,ST,6,1955,12,2005, , ,33.1975,-97.1061
6958,City of Garland - (TX),4266,Spencer,Map,Map,TX,Denton,ERCO,Electric Utility,2,,12.6,12,12,Natural Gas Steam Turbine,NG,ST,7,1955,12,2005, , ,33.1975,-97.1061
50098,DTE Biomass,5756,KMS Joliet Power Partners LP,Map,Map,IL,Will,,IPP Non-CHP,E-1,,0.8,0.8,0.5,Landfill Gas,LFG,IC,5,1997,12,2005, , ,41.499167,-88.14639
50098,DTE Biomass,5756,KMS Joliet Power Partners LP,Map,Map,IL,Will,,IPP Non-CHP,E-2,,0.8,0.4,0.4,Landfill Gas,LFG,IC,5,1997,12,2005, , ,41.499167,-88.14639
50098,DTE Biomass,5756,KMS Joliet Power Partners LP,Map,Map,IL,Will,,IPP Non-CHP,E-3,,0.8,0.4,0.4,Landfill Gas,LFG,IC,4,1999,12,2005, , ,41.499167,-88.14639
50098,DTE Biomass,5756,KMS Joliet Power Partners LP,Map,Map,IL,Will,,IPP Non-CHP,E-4,,0.8,0.4,0.4,Landfill Gas,LFG,IC,1,2000,12,2005, , ,41.499167,-88.14639
14276,City of Oxford - (KS),7432,Oxford (KS),Map,Map,KS,Sumner,SWPP,Electric Utility,1,,1.1,0.6,0.6,Petroleum Liquids,DFO,IC,5,1986,12,2005, , ,37.2758,-97.1636
14276,City of Oxford - (KS),7432,Oxford (KS),Map,Map,KS,Sumner,SWPP,Electric Utility,2,,1.1,0.6,0.6,Petroleum Liquids,DFO,IC,5,1986,12,2005, , ,37.2758,-97.1636
14276,City of Oxford - (KS),7432,Oxford (KS),Map,Map,KS,Sumner,SWPP,Electric Utility,3,,1.1,0.6,0.6,Petroleum Liquids,DFO,IC,5,1986,12,2005, , ,37.2758,-97.1636
10911,Lenzing Fibers Corp,10321,Lowland,Map,Map,TN,Hamblen,,Industrial Non-CHP,GEN1,,5,5,5,Conventional Steam Coal,BIT,ST,1,1947,12,2005, , ,36.126111,-83.1775
10911,Lenzing Fibers Corp,10321,Lowland,Map,Map,TN,Hamblen,,Industrial Non-CHP,GEN2,,5,5,5,Conventional Steam Coal,BIT,ST,1,1947,12,2005, , ,36.126111,-83.1775
10911,Lenzing Fibers Corp,10321,Lowland,Map,Map,TN,Hamblen,,Industrial Non-CHP,GEN3,,5,5,5,Conventional Steam Coal,BIT,ST,1,1951,12,2005, , ,36.126111,-83.1775
10911,Lenzing Fibers Corp,10321,Lowland,Map,Map,TN,Hamblen,,Industrial Non-CHP,GEN4,,0.3,0.3,0.3,Conventional Steam Coal,BIT,ST,1,1985,12,2005, , ,36.126111,-83.1775
10911,Lenzing Fibers Corp,10321,Lowland,Map,Map,TN,Hamblen,,Industrial Non-CHP,GEN5,,5,5,5,Conventional Steam Coal,BIT,ST,1,1951,12,2005, , ,36.126111,-83.1775
15726,Rayonier Advanced Materials,10562,Fernandina Plant,Map,Map,FL,Nassau,JEA,Industrial CHP,GEN2,,5,5,5,Petroleum Liquids,RFO,ST,12,1939,12,2005, , ,30.6612,-81.473
2029,Borden Chemicals & Plastics,10596,Borden Chemicals Plastics Cogen,Map,Map,LA,Ascension,,Industrial CHP,GEN1,,26,20.1,23.2,Natural Gas Fired Combustion Turbine,NG,GT,4,1985,12,2005, , ,31.214444,-91.01694
2029,Borden Chemicals & Plastics,10596,Borden Chemicals Plastics Cogen,Map,Map,LA,Ascension,,Industrial CHP,GEN2,,38.8,29.9,32.5,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,12,2005, , ,31.214444,-91.01694
2029,Borden Chemicals & Plastics,10596,Borden Chemicals Plastics Cogen,Map,Map,LA,Ascension,,Industrial CHP,GEN3,,38.8,29.7,33.9,Natural Gas Fired Combustion Turbine,NG,GT,11,1986,12,2005, , ,31.214444,-91.01694
22256,Yountville Cogeneration Assoc,50065,Veterans Home of California,Map,Map,CA,Napa,,Commercial CHP,1,,1.5,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,7,1986,12,2005, , ,38.375,-122.25
22256,Yountville Cogeneration Assoc,50065,Veterans Home of California,Map,Map,CA,Napa,,Commercial CHP,2,,1.5,1.3,1.3,Natural Gas Internal Combustion Engine,NG,IC,7,1986,12,2005, , ,38.375,-122.25
17460,South Oak Hospital,50136,South Oaks Hospital,Map,Map,NY,Suffolk,NYIS,Commercial CHP,GEN1,,0.6,0.1,0.5,Natural Gas Internal Combustion Engine,NG,IC,6,1990,12,2005, , ,40.6853,-73.4258
18007,Starwood Hotels & Resorts,50238,Starwood Hotels Resorts,Map,Map,AZ,Maricopa,,Commercial CHP,GEN1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,10,1988,12,2005, , ,41.055278,-73.74306
18007,Starwood Hotels & Resorts,50238,Starwood Hotels Resorts,Map,Map,AZ,Maricopa,,Commercial CHP,GEN2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,10,1988,12,2005, , ,41.055278,-73.74306
15237,PCS Nitrogen LP,50341,PCS Nitrogen Fertilizer LP,Map,Map,LA,Iberville,MISO,Industrial Non-CHP,GEN1,,26,19,23,Natural Gas Fired Combustion Turbine,NG,GT,11,1986,12,2005, , ,30.226977,-91.05511
20210,Warbasse Cogen,50405,Warbasse Cogen Facility,Map,Map,NY,Kings,,IPP CHP,GT1,,4.5,4,4.5,Natural Gas Fired Combustion Turbine,NG,GT,10,1994,12,2005, , ,40.578611,-73.97472
20210,Warbasse Cogen,50405,Warbasse Cogen Facility,Map,Map,NY,Kings,,IPP CHP,GT2,,4.5,4,4.5,Natural Gas Fired Combustion Turbine,NG,GT,10,1994,12,2005, , ,40.578611,-73.97472
20210,Warbasse Cogen,50405,Warbasse Cogen Facility,Map,Map,NY,Kings,,IPP CHP,GT3,,4.5,4,4.5,Natural Gas Fired Combustion Turbine,NG,GT,10,1994,12,2005, , ,40.578611,-73.97472
20210,Warbasse Cogen,50405,Warbasse Cogen Facility,Map,Map,NY,Kings,,IPP CHP,GT4,,4.5,4,4.5,Natural Gas Fired Combustion Turbine,NG,GT,10,1995,12,2005, , ,40.578611,-73.97472
20210,Warbasse Cogen,50405,Warbasse Cogen Facility,Map,Map,NY,Kings,,IPP CHP,GT5,,4.5,4,4.5,Natural Gas Fired Combustion Turbine,NG,GT,10,1995,12,2005, , ,40.578611,-73.97472
9255,Indeck Operations Inc,50459,NRG Ilion LP,Map,Map,NY,Herkimer,,IPP CHP,GT,,43,37,42,Natural Gas Fired Combined Cycle,NG,CT,3,1993,12,2005, , ,43.0125,-75.03333
9255,Indeck Operations Inc,50459,NRG Ilion LP,Map,Map,NY,Herkimer,,IPP CHP,ST,,17.8,17.8,17.8,Natural Gas Fired Combined Cycle,NG,CA,3,1993,12,2005, , ,43.0125,-75.03333
21148,Zapco Energy Tactics Corp,50782,Taylor Energy Partners LP,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,AM1,,1,0.6,0.6,Landfill Gas,LFG,IC,9,1987,12,2005, , ,41.387778,-75.71722
21148,Zapco Energy Tactics Corp,50782,Taylor Energy Partners LP,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,AM3,,0.7,0.4,0.4,Landfill Gas,LFG,IC,9,1987,12,2005, , ,41.387778,-75.71722
30141,San Jose City of,50925,San Jose Convention Center,Map,Map,CA,Santa Clara,,Commercial CHP,1,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,5,1990,12,2005, , ,37.330278,-121.8897
64260,Nextera Energy Resources,54298,Coram Energy LLC (ECT),Map,Map,CA,Kern,CISO,IPP Non-CHP,SX1S,,3.3,3.3,3.3,Onshore Wind Turbine,WND,WT,12,1985,12,2005, , ,35.0583,-118.3417
64260,Nextera Energy Resources,54299,Coram Energy LLC,Map,Map,CA,Kern,CISO,IPP Non-CHP,SX15,,1.4,1.4,1.4,Onshore Wind Turbine,WND,WT,12,1985,12,2005, , ,35.075,-118.3417
33308,International Malting Co.,54313,Chicago,Map,Map,IL,Cook,,Industrial Non-CHP,GEN1,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,7,1990,12,2005, , ,41.812222,-87.65472
33308,International Malting Co.,54313,Chicago,Map,Map,IL,Cook,,Industrial Non-CHP,GEN2,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,7,1990,12,2005, , ,41.812222,-87.65472
33308,International Malting Co.,54313,Chicago,Map,Map,IL,Cook,,Industrial Non-CHP,GEN3,,1,0.9,1,Natural Gas Fired Combustion Turbine,NG,GT,7,1992,12,2005, , ,41.812222,-87.65472
60194,"Fuyao Glass Illinois, Inc",54360,Fuyao Glass Illinois Inc.,Map,Map,IL,Macon,MISO,Industrial Non-CHP,1200,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,12,1999,12,2005, , ,39.77896,-88.90163
19222,TRW Inc,54645,TRW Radio Systems,Map,Map,CA,San Diego,,Commercial CHP,EG-1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,6,1984,12,2005, , ,32.972778,-117.0803
19222,TRW Inc,54645,TRW Radio Systems,Map,Map,CA,San Diego,,Commercial CHP,EG-2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,6,1984,12,2005, , ,32.972778,-117.0803
3670,FreePort-McMoRan-Corp-Chino Mines,54667,Chino Mines,Map,Map,NM,Grant,PNM,Industrial Non-CHP,5,,10,9.3,9.4,Natural Gas Steam Turbine,NG,ST,6,1950,12,2005, , ,32.6956,-108.1225
3670,FreePort-McMoRan-Corp-Chino Mines,54667,Chino Mines,Map,Map,NM,Grant,PNM,Industrial Non-CHP,8,,30,27.9,28.2,Natural Gas Steam Turbine,NG,ST,5,1973,12,2005, , ,32.6956,-108.1225
6778,Fraser NH LLC,56024,Berlin Gorham,Map,Map,NH,Coos,,Industrial Non-CHP,TUR4,,5,5,5,Wood/Wood Waste Biomass,BLQ,ST,10,1948,12,2005, , ,40.441667,-71.1875
6778,Fraser NH LLC,56024,Berlin Gorham,Map,Map,NH,Coos,,Industrial Non-CHP,TUR7,,2.5,2.5,2.5,Petroleum Liquids,RFO,ST,1,1926,12,2005, , ,40.441667,-71.1875
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA10,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA4,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA5,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA6,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA7,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA8,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56282,Calcite,Map,Map,MI,Presque Isle,,IPP Non-CHP,CA9,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.406944,-83.78583
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW10,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW4,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW5,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW6,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW7,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW8,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56285,Lake Winyah,Map,Map,MI,Alpena,,IPP Non-CHP,LW9,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,6,2000,12,2005, , ,45.065556,-83.4825
50047,"Alpena Power Generation,  LLC",56287,Alpena Rockport,Map,Map,MI,Alpena,,IPP Non-CHP,RP1,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,7,1999,12,2005, , ,45.185833,-83.40194
50047,"Alpena Power Generation,  LLC",56287,Alpena Rockport,Map,Map,MI,Alpena,,IPP Non-CHP,RP2,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,7,1999,12,2005, , ,45.185833,-83.40194
50047,"Alpena Power Generation,  LLC",56287,Alpena Rockport,Map,Map,MI,Alpena,,IPP Non-CHP,RP3,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,7,1999,12,2005, , ,45.185833,-83.40194
50047,"Alpena Power Generation,  LLC",56287,Alpena Rockport,Map,Map,MI,Alpena,,IPP Non-CHP,RP4,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,7,1999,12,2005, , ,45.185833,-83.40194
50047,"Alpena Power Generation,  LLC",56287,Alpena Rockport,Map,Map,MI,Alpena,,IPP Non-CHP,RP5,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,7,1999,12,2005, , ,45.185833,-83.40194
2930,City of Campbell- (MO),2118,Campbell City,Map,Map,MO,Dunklin,,Electric Utility,2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,9,1950,11,2005, , ,36.491944,-90.07417
2930,City of Campbell- (MO),2118,Campbell City,Map,Map,MO,Dunklin,,Electric Utility,4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,10,1947,11,2005, , ,36.491944,-90.07417
54779,AES Western Power LLC,3461,Deepwater,Map,Map,TX,Harris,,IPP Non-CHP,7,,187.8,174,174,Natural Gas Steam Turbine,NG,ST,6,1955,11,2005, , ,29.723056,-95.22583
5189,Diamond Walnut Growers Inc,10257,Diamond Walnut,,,CA,San Joaquin,,Industrial CHP,DWG1,,4.5,4.2,4.2,Other Waste Biomass,AB,ST,4,1981,11,2005, , , , 
49732,Chevron Products Company-Richmond,52105,Richmond Refinery TG800,Map,Map,CA,Contra Costa,CISO,Industrial CHP,GEN1,,4,3.7,3.8,Other Gases,OG,ST,1,1936,11,2005, , ,37.932222,-122.3897
14359,Pacific Recovery Corp,52207,Santa Clara,Map,Map,CA,Santa Clara,,IPP Non-CHP,SCLA,,1.4,1.3,1.3,Landfill Gas,LFG,IC,12,1986,11,2005, , ,37.416111,-121.9719
19893,Voss Industries,54603,Voss Taylor,Map,Map,MI,Wayne,,Industrial CHP,1,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,6,1991,11,2005, , ,42.249444,-83.28917
19893,Voss Industries,54603,Voss Taylor,Map,Map,MI,Wayne,,Industrial CHP,2,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,6,1991,11,2005, , ,42.249444,-83.28917
23913,Borger Energy Associates LP,55064,Black Hawk Station,Map,Map,TX,Hutchinson,SWPP,IPP CHP,UNT2,,126.9,110.7,126,Natural Gas Fired Combustion Turbine,NG,GT,6,1999,11,2005, , ,35.6957,-101.36
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,14,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,2,1972,10,2005, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,15,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,2,1972,10,2005, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,16,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,2,1972,10,2005, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,17,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,2,1972,10,2005, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,18,,2,2,2,Natural Gas Internal Combustion Engine,NG,IC,2,1972,10,2005, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,19,,2.5,2,2,Petroleum Liquids,DFO,IC,2,1983,10,2005, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,20,,2.5,2,3,Petroleum Liquids,DFO,IC,2,1983,10,2005, , ,28.289436,-81.40791
10376,Kissimmee Utility Authority,672,Hansel,Map,Map,FL,Osceola,FMPP,Electric Utility,8,,3,2,2,Natural Gas Internal Combustion Engine,NG,IC,2,1959,10,2005, , ,28.289436,-81.40791
20910,Wolverine Power Supply Coop,1877,George Johnson,Map,Map,MI,Osceola,MISO,Electric Utility,7,,11,10.5,12.8,Natural Gas Fired Combustion Turbine,NG,GT,1,1973,10,2005, , ,43.8393,-85.426
20910,Wolverine Power Supply Coop,1877,George Johnson,Map,Map,MI,Osceola,MISO,Electric Utility,8,,11,10.5,12.8,Natural Gas Fired Combustion Turbine,NG,GT,1,1973,10,2005, , ,43.8393,-85.426
1194,Baptist Memorial Hospital,10008,Baptist Medical Center,Map,Map,FL,Duval,JEA,Commercial CHP,CG-1,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,2,1973,10,2005, , ,30.314467,-81.66271
4558,Cutrale Citrus Juices USA Inc,10188,Cutrale Citrus Juices USA II,Map,Map,FL,Polk,TEC,Industrial Non-CHP,GEN3,,1.5,1.3,1.4,Natural Gas Fired Combined Cycle,NG,CA,11,1982,10,2005, , ,28.05485,-81.79817
49732,Chevron Products Company-Richmond,52105,Richmond Refinery TG800,Map,Map,CA,Contra Costa,CISO,Industrial CHP,GEN4,,9,8.4,8.5,Other Gases,OG,ST,1,1950,10,2005, , ,37.932222,-122.3897
3335,Cargill Hammond,55537,Cargill Hammond,Map,Map,IN,Lake,,Industrial CHP,GEN1,,4,3.5,3.5,Natural Gas Steam Turbine,NG,ST,1,1947,10,2005, , ,41.699444,-86.48194
3335,Cargill Hammond,55537,Cargill Hammond,Map,Map,IN,Lake,,Industrial CHP,GEN5,,11.5,10.5,6.5,Natural Gas Steam Turbine,NG,ST,1,1957,10,2005, , ,41.699444,-86.48194
13407,Nevada Power Co,2322,Clark (NVE),Map,Map,NV,Clark,NEVP,Electric Utility,1,,50,42,42,Natural Gas Steam Turbine,NG,ST,12,1955,9,2005, , ,36.0875,-115.0507
13407,Nevada Power Co,2322,Clark (NVE),Map,Map,NV,Clark,NEVP,Electric Utility,2,,65,66,69,Natural Gas Steam Turbine,NG,ST,7,1957,9,2005, , ,36.0875,-115.0507
13407,Nevada Power Co,2322,Clark (NVE),Map,Map,NV,Clark,NEVP,Electric Utility,3,,75,73,81,Natural Gas Steam Turbine,NG,ST,7,1961,9,2005, , ,36.0875,-115.0507
5914,Erie Boulevard Hydropower LP,2596,Oswego Falls West,Map,Map,NY,Oswego,NYIS,IPP Non-CHP,3,,1,0.9,0.9,Conventional Hydroelectric,WAT,HY,1,1914,9,2005, , ,43.3156,-76.4172
3252,Central Illinois Light Co,7896,Kickapoo,Map,Map,IL,Logan,,Electric Utility,1,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,9,2005, , ,40.398056,-89.3875
3252,Central Illinois Light Co,7896,Kickapoo,Map,Map,IL,Logan,,Electric Utility,2,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,9,2005, , ,40.398056,-89.3875
3252,Central Illinois Light Co,7896,Kickapoo,Map,Map,IL,Logan,,Electric Utility,3,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,9,2005, , ,40.398056,-89.3875
3252,Central Illinois Light Co,7896,Kickapoo,Map,Map,IL,Logan,,Electric Utility,4,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,9,2005, , ,40.398056,-89.3875
3252,Central Illinois Light Co,7896,Kickapoo,Map,Map,IL,Logan,,Electric Utility,5,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,9,2005, , ,40.398056,-89.3875
3252,Central Illinois Light Co,7896,Kickapoo,Map,Map,IL,Logan,,Electric Utility,6,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,9,2005, , ,40.398056,-89.3875
3252,Central Illinois Light Co,7896,Kickapoo,Map,Map,IL,Logan,,Electric Utility,7,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,9,2005, , ,40.398056,-89.3875
3252,Central Illinois Light Co,7896,Kickapoo,Map,Map,IL,Logan,,Electric Utility,8,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,6,2000,9,2005, , ,40.398056,-89.3875
991,Air Products & Chemicals Inc,10639,New Orleans,Map,Map,LA,Orleans,MISO,Industrial CHP,GEN1,,23.4,19,23.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1984,9,2005, , ,30,-90
5543,E I DuPont De Nemours & Co,10788,Belle West Virginia Plant,Map,Map,WV,Kanawha,,Industrial CHP,GEN1,,13.5,2,7,Natural Gas Steam Turbine,NG,ST,1,1982,9,2005, , ,38.2425,-81.55417
14013,Ohio State University,50044,McCracken Power Plant,Map,Map,OH,Franklin,,Commercial CHP,NO.1,,5,4.7,4.7,Natural Gas Steam Turbine,NG,ST,1,1951,9,2005, , ,40.000833,-83.01583
14013,Ohio State University,50044,McCracken Power Plant,Map,Map,OH,Franklin,,Commercial CHP,NO.2,,3.1,2.9,2.9,Natural Gas Steam Turbine,NG,ST,3,1988,9,2005, , ,40.000833,-83.01583
20666,Willamina Lumber Co,50232,Tillamook Lumber,Map,Map,OR,Tillamook,,Industrial CHP,T/G,,10,7,7,Wood/Wood Waste Biomass,WDS,ST,12,1978,9,2005, , ,45.451111,-123.8339
19699,Valero Refining Co - TX,52012,Valero Refining Texas Houston,Map,Map,TX,Harris,,Industrial CHP,GEN2,,17.1,16.2,17.8,Natural Gas Fired Combustion Turbine,NG,GT,12,1990,9,2005, , ,29.723333,-95.25306
49964,DSM Nutritional Products,54416,Roche Vitamins,Map,Map,NJ,WARREN,,Industrial CHP,GEN2,,2.3,1.3,1.3,Natural Gas Steam Turbine,NG,ST,3,1995,9,2005, , ,40.834444,-74.9625
49964,DSM Nutritional Products,54416,Roche Vitamins,Map,Map,NJ,WARREN,,Industrial CHP,GEN3,,38.2,32.9,34.1,Natural Gas Fired Combustion Turbine,NG,GT,6,1998,9,2005, , ,40.834444,-74.9625
15509,Pure Resources,54443,North Riley,Map,Map,TX,Gaines,,Industrial CHP,GEN1,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,1,1990,9,2005, , ,32.693056,-102.8414
15509,Pure Resources,54443,North Riley,Map,Map,TX,Gaines,,Industrial CHP,GEN2,,1,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,1,1990,9,2005, , ,32.693056,-102.8414
15509,Pure Resources,54443,North Riley,Map,Map,TX,Gaines,,Industrial CHP,GEN3,,1,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,1,1990,9,2005, , ,32.693056,-102.8414
3082,Carrollton Board of Public Wks,2120,Carrollton,Map,Map,MO,Carroll,SWPP,Electric Utility,6,,1.1,1,1.1,Natural Gas Internal Combustion Engine,NG,IC,88,1956,8,2005, , ,39.3515,-93.5016
20404,AEP Texas North Company,3525,Presidio,Map,Map,TX,Presidio,,IPP Non-CHP,5,,1.1,1,1,Petroleum Liquids,DFO,IC,7,1967,8,2005, , ,29.6225,-104.1314
20404,AEP Texas North Company,3525,Presidio,Map,Map,TX,Presidio,,IPP Non-CHP,6,,1.1,1,1,Petroleum Liquids,DFO,IC,7,1967,8,2005, , ,29.6225,-104.1314
8366,Heber Light & Power Company,7111,Heber City,Map,Map,UT,Wasatch,PACE,Electric Utility,NA7,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,4,1996,8,2005, , ,40.50368,-111.4252
8366,Heber Light & Power Company,7111,Heber City,Map,Map,UT,Wasatch,PACE,Electric Utility,NA8,,1.6,1.5,1.5,Petroleum Liquids,DFO,IC,12,1991,8,2005, , ,40.50368,-111.4252
4959,Aniak Light & Power Co Inc,7182,Aniak,Map,Map,AK,Bethel,,Electric Utility,3,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,7,1980,8,2005, , ,61.580678,-159.5356
4959,Aniak Light & Power Co Inc,7182,Aniak,Map,Map,AK,Bethel,,Electric Utility,4,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,7,1980,8,2005, , ,61.580678,-159.5356
11481,City of Madison - (NE),7469,Madison Utilities,Map,Map,NE,Madison,SWPP,Electric Utility,FM4,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,3,1948,8,2005, , ,41.829754,-97.45628
13945,Corewell Health Dearborn Campus,50260,Corewell Health Dearborn Campus,Map,Map,MI,Wayne,MISO,Commercial Non-CHP,300KW,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1972,8,2005, , ,42.2917,-83.2119
6090,ExxonMobil Oil Corp,50625,ExxonMobil Beaumont Refinery,Map,Map,TX,Jefferson,MISO,Industrial CHP,TG7,,10,9.5,9.5,Other Gases,OG,ST,2,1957,8,2005, , ,30.0636,-94.0753
6090,ExxonMobil Oil Corp,50625,ExxonMobil Beaumont Refinery,Map,Map,TX,Jefferson,MISO,Industrial CHP,TG9,,10,9.5,9.5,Other Gases,OG,ST,6,1959,8,2005, , ,30.0636,-94.0753
13034,Morton International Inc,54976,Morton Salt Grand Saline,Map,Map,TX,Van Zandt,,Industrial CHP,1530,,1.5,1.5,1.5,Natural Gas Steam Turbine,NG,ST,1,1949,8,2005, , ,32.592222,-95.66083
1871,City of Blooming Prairie - (MN),1966,Blooming Prairie,Map,Map,MN,Steele,MISO,Electric Utility,3,,1.4,1.4,1.4,Petroleum Liquids,DFO,IC,5,1957,7,2005, , ,43.866,-93.0504
3082,Carrollton Board of Public Wks,2120,Carrollton,Map,Map,MO,Carroll,SWPP,Electric Utility,4,,0.8,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,88,1963,7,2005, , ,39.3515,-93.5016
3082,Carrollton Board of Public Wks,2120,Carrollton,Map,Map,MO,Carroll,SWPP,Electric Utility,5,,0.9,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,88,1951,7,2005, , ,39.3515,-93.5016
7042,Gaylord Container Corp,10886,Gaylord Container Antioch,Map,Map,CA,Contra Costa,,Industrial CHP,GEN1,,44.2,44,44,Natural Gas Fired Combined Cycle,NG,CT,8,1982,7,2005, , ,37.98,-121.8022
7042,Gaylord Container Corp,10886,Gaylord Container Antioch,Map,Map,CA,Contra Costa,,Industrial CHP,ST1,,21,21,21,Natural Gas Fired Combined Cycle,NG,CA,8,1982,7,2005, , ,37.98,-121.8022
803,Arizona Public Service Co,112,Childs,Map,Map,AZ,Yavapai,,Electric Utility,1,,1.8,1.4,1.4,Conventional Hydroelectric,WAT,HY,6,1909,6,2005, , ,34.351111,-111.7006
803,Arizona Public Service Co,112,Childs,Map,Map,AZ,Yavapai,,Electric Utility,2,,1.8,1.4,1.4,Conventional Hydroelectric,WAT,HY,7,1909,6,2005, , ,34.351111,-111.7006
803,Arizona Public Service Co,112,Childs,Map,Map,AZ,Yavapai,,Electric Utility,3,,1.8,1.4,1.4,Conventional Hydroelectric,WAT,HY,9,1909,6,2005, , ,34.351111,-111.7006
803,Arizona Public Service Co,115,Irving,Map,Map,AZ,Yavapai,,Electric Utility,1,,1.6,1.4,1.4,Conventional Hydroelectric,WAT,HY,4,1916,6,2005, , ,34.402222,-111.6172
65388,Kearny Generating Station,2404,PSEG Kearny Generating Station,Map,Map,NJ,Hudson,PJM,IPP Non-CHP,7,,147,150,150,Petroleum Liquids,RFO,ST,3,1953,6,2005, , ,40.737283,-74.09646
65388,Kearny Generating Station,2404,PSEG Kearny Generating Station,Map,Map,NJ,Hudson,PJM,IPP Non-CHP,8,,147,150,150,Petroleum Liquids,RFO,ST,1,1953,6,2005, , ,40.737283,-74.09646
56488,Ascend Performance Materials,10418,Ascend Performance Materials Texas Inc.,Map,Map,TX,Brazoria,ERCO,Industrial CHP,GEN2,,1.2,1.2,1.2,Other Gases,OG,ST,10,1990,6,2005, , ,29.2558,-95.2103
56488,Ascend Performance Materials,10418,Ascend Performance Materials Texas Inc.,Map,Map,TX,Brazoria,ERCO,Industrial CHP,GEN3,,2,2,2,Other Gases,OG,ST,10,1990,6,2005, , ,29.2558,-95.2103
21826,Valero Refining Co-Texas City,52013,Valero Refining Texas City,Map,Map,TX,Galveston,,Industrial CHP,GEN2,,16.2,12,14,Natural Gas Fired Combustion Turbine,NG,GT,10,1991,6,2005, , ,29.368889,-94.91139
18981,Thomson Corp,54294,West Group Data Center,Map,Map,MN,Dakota,MISO,Commercial Non-CHP,2178,,1.5,0.7,0.5,Petroleum Liquids,DFO,IC,7,1990,6,2005, , ,44.8256,-93.1139
18981,Thomson Corp,54294,West Group Data Center,Map,Map,MN,Dakota,MISO,Commercial Non-CHP,2179,,1.5,0.7,0.5,Petroleum Liquids,DFO,IC,7,1990,6,2005, , ,44.8256,-93.1139
18981,Thomson Corp,54294,West Group Data Center,Map,Map,MN,Dakota,MISO,Commercial Non-CHP,2180,,2,0.7,0.5,Petroleum Liquids,DFO,IC,7,1990,6,2005, , ,44.8256,-93.1139
17945,St Mary's Hospital,54767,St Marys Hospital,Map,Map,NY,Kings,,Commercial CHP,G-1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1993,6,2005, , ,40.670556,-73.93639
17945,St Mary's Hospital,54767,St Marys Hospital,Map,Map,NY,Kings,,Commercial CHP,G-2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1993,6,2005, , ,40.670556,-73.93639
1053,Austin State Hospital,54940,Austin State Hospital,Map,Map,TX,Travis,,Commercial Non-CHP,GEN1,,1,0.7,0.9,Natural Gas Fired Combustion Turbine,NG,GT,4,1994,6,2005, , ,30.309722,-97.73583
7140,Georgia Power Co,734,Riverside (GA),Map,Map,GA,Chatham,,Electric Utility,6,,24.7,19,19,Natural Gas Steam Turbine,NG,ST,5,1949,5,2005, , ,32.083611,-81.09556
7140,Georgia Power Co,734,Riverside (GA),Map,Map,GA,Chatham,,Electric Utility,7,,21.2,20,20,Natural Gas Steam Turbine,NG,ST,7,1954,5,2005, , ,32.083611,-81.09556
56606,Calpine New Jersey Generation LLC,2384,Deepwater,Map,Map,NJ,Salem,PJM,IPP Non-CHP,GTA,,18.6,19,24,Natural Gas Fired Combustion Turbine,NG,GT,4,1967,5,2005, , ,39.6831,-75.5083
23279,Allegheny Energy Supply Co LLC,3182,FirstEnergy Springdale Power Station,Map,Map,PA,Allegheny,PJM,IPP Non-CHP,7,,74.7,86,86,Petroleum Liquids,RFO,ST,12,1945,5,2005, , ,40.544167,-79.76722
23279,Allegheny Energy Supply Co LLC,3182,FirstEnergy Springdale Power Station,Map,Map,PA,Allegheny,PJM,IPP Non-CHP,8,,140.6,121,121,Petroleum Liquids,DFO,ST,6,1954,5,2005, , ,40.544167,-79.76722
20404,AEP Texas North Company,3517,Abilene,Map,Map,TX,Taylor,,Electric Utility,4,,15,18,18,Natural Gas Steam Turbine,NG,ST,0,1949,5,2005, , ,32.3,-99.89
20404,AEP Texas North Company,3520,Fort Stockton,Map,Map,TX,Pecos,,Electric Utility,2,,5,5,6,Natural Gas Fired Combustion Turbine,NG,GT,0,1958,5,2005, , ,30.683611,-102.8028
20404,AEP Texas North Company,3521,Lake Pauline,Map,Map,TX,Hardeman,,Electric Utility,1,,20,12,12,Natural Gas Steam Turbine,NG,ST,0,1928,5,2005, , ,34.3,-99.74
20404,AEP Texas North Company,3521,Lake Pauline,Map,Map,TX,Hardeman,,Electric Utility,2,,20,23,23,Natural Gas Steam Turbine,NG,ST,1,1951,5,2005, , ,34.3,-99.74
20404,AEP Texas North Company,3523,Oak Creek,Map,Map,TX,Coke,,Electric Utility,1,,75,85,85,Natural Gas Steam Turbine,NG,ST,4,1962,5,2005, , ,31.89,-100.53
20404,AEP Texas North Company,3524,Paint Creek,Map,Map,TX,Haskell,,Electric Utility,1,,34.5,31,33,Natural Gas Steam Turbine,NG,ST,0,1953,5,2005, , ,33.080833,-99.57778
20404,AEP Texas North Company,3524,Paint Creek,Map,Map,TX,Haskell,,Electric Utility,2,,37.5,31,33,Natural Gas Steam Turbine,NG,ST,0,1955,5,2005, , ,33.080833,-99.57778
20404,AEP Texas North Company,3524,Paint Creek,Map,Map,TX,Haskell,,Electric Utility,3,,54.4,53,54,Natural Gas Steam Turbine,NG,ST,5,1959,5,2005, , ,33.080833,-99.57778
20404,AEP Texas North Company,3524,Paint Creek,Map,Map,TX,Haskell,,Electric Utility,4,,115.2,116,118,Natural Gas Steam Turbine,NG,ST,7,1971,5,2005, , ,33.080833,-99.57778
20404,AEP Texas North Company,3526,Rio Pecos,Map,Map,TX,Crockett,,IPP Non-CHP,4,,5,5,5,Natural Gas Fired Combined Cycle,NG,CT,0,1954,5,2005, , ,31.086667,-102.3692
20404,AEP Texas North Company,3526,Rio Pecos,Map,Map,TX,Crockett,,IPP Non-CHP,5,,37.5,38,38,Natural Gas Fired Combined Cycle,NG,CA,12,1959,5,2005, , ,31.086667,-102.3692
20404,AEP Texas North Company,3526,Rio Pecos,Map,Map,TX,Crockett,,IPP Non-CHP,6,,99,98,99,Natural Gas Steam Turbine,NG,ST,5,1969,5,2005, , ,31.086667,-102.3692
6958,City of Garland - (TX),3574,C E Newman,Map,Map,TX,Dallas,ERCO,Electric Utility,1,,7.5,8,8,Natural Gas Steam Turbine,NG,ST,2,1957,5,2005, , ,32.9125,-96.6231
6958,City of Garland - (TX),3574,C E Newman,Map,Map,TX,Dallas,ERCO,Electric Utility,2,,7.5,8,8,Natural Gas Steam Turbine,NG,ST,4,1957,5,2005, , ,32.9125,-96.6231
6958,City of Garland - (TX),3574,C E Newman,Map,Map,TX,Dallas,ERCO,Electric Utility,3,,18.7,17,17,Natural Gas Steam Turbine,NG,ST,5,1960,5,2005, , ,32.9125,-96.6231
6958,City of Garland - (TX),3574,C E Newman,Map,Map,TX,Dallas,ERCO,Electric Utility,4,,18.7,18,18,Natural Gas Steam Turbine,NG,ST,6,1961,5,2005, , ,32.9125,-96.6231
6958,City of Garland - (TX),4266,Spencer,Map,Map,TX,Denton,ERCO,Electric Utility,3,,22,22,22,Natural Gas Steam Turbine,NG,ST,5,1962,5,2005, , ,33.1975,-97.1061
54825,Crozer Chester Medical Center,10097,Crozer Chester Medical Center,Map,Map,PA,Delaware,,IPP CHP,1,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1988,5,2005, , ,39.857222,-75.36778
54825,Crozer Chester Medical Center,10097,Crozer Chester Medical Center,Map,Map,PA,Delaware,,IPP CHP,2,,1.1,1.1,1.1,Natural Gas Internal Combustion Engine,NG,IC,4,1988,5,2005, , ,39.857222,-75.36778
54825,Crozer Chester Medical Center,10097,Crozer Chester Medical Center,Map,Map,PA,Delaware,,IPP CHP,3,,0.9,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,6,1994,5,2005, , ,39.857222,-75.36778
6091,Exxon Mobil Refining and Supply Co.,10436,ExxonMobil Baytown Refinery,Map,Map,TX,Harris,ERCO,Industrial CHP,GT35,,14.5,12.3,14.2,Natural Gas Fired Combustion Turbine,NG,GT,1,1970,5,2005, , ,29.753517,-94.99728
6091,Exxon Mobil Refining and Supply Co.,10436,ExxonMobil Baytown Refinery,Map,Map,TX,Harris,ERCO,Industrial CHP,GT36,,15.2,12.9,14.9,Natural Gas Fired Combustion Turbine,NG,GT,1,1972,5,2005, , ,29.753517,-94.99728
6091,Exxon Mobil Refining and Supply Co.,10436,ExxonMobil Baytown Refinery,Map,Map,TX,Harris,ERCO,Industrial CHP,GT37,,17.2,14.6,16.9,Natural Gas Fired Combustion Turbine,NG,GT,1,1976,5,2005, , ,29.753517,-94.99728
9681,Jeanerette Sugar Co Inc,10736,Jeanerette Sugar,Map,Map,LA,Iberia,,Industrial Non-CHP,1,,2,1.9,2,Other Waste Biomass,AB,ST,10,1983,5,2005, , ,29.908333,-91.67194
22040,Washington State University,50083,Washington State University,Map,Map,WA,Whitman,AVA,Commercial CHP,GEN1,,2,2,2,Conventional Steam Coal,BIT,ST,10,1963,5,2005, , ,46.729444,-117.1708
49732,Chevron Products Company-Richmond,52105,Richmond Refinery TG800,Map,Map,CA,Contra Costa,CISO,Industrial CHP,GEN2,,4,3.7,3.8,Other Gases,OG,ST,1,1936,5,2005, , ,37.932222,-122.3897
49969,"Lincoln Paper and Tissue, LLC",54587,Lincoln Paper & Tissue,Map,Map,ME,Penobscot,ISNE,Industrial CHP,GE,,2.5,2,2.8,Wood/Wood Waste Biomass,BLQ,ST,1,1951,5,2005, , ,45.3669,-68.5106
15912,Resource Technology Corp,55055,Biodyne Beecher,Map,Map,IL,Will,,IPP Non-CHP,1,,5,4.2,5,Landfill Gas,LFG,GT,12,2001,5,2005, , ,41.391389,-87.6375
3643,Premcor Refining Group Inc,55703,Memphis Refinery,Map,Map,TN,Shelby,,Industrial Non-CHP,PO36,,85,72.3,83.3,Natural Gas Fired Combustion Turbine,NG,GT,5,2003,5,2005, , ,35.083611,-90.0825
62042,SRIV Partnership LLC,692,Medicine Bow,Map,Map,WY,Carbon,WAUW,IPP Non-CHP,3,,0.1,0.1,0.1,Onshore Wind Turbine,WND,WT,4,1998,4,2005, , ,41.835278,-106.2428
11568,Town of Manilla - (IA),1159,Manilla,Map,Map,IA,Crawford,,Electric Utility,IC1,,0.5,0.4,0.5,Petroleum Liquids,DFO,IC,99,1951,4,2005, , ,44.885556,-95.20861
11568,Town of Manilla - (IA),1159,Manilla,Map,Map,IA,Crawford,,Electric Utility,IC2,,0.6,0.5,0.6,Petroleum Liquids,DFO,IC,99,1955,4,2005, , ,44.885556,-95.20861
4226,Consolidated Edison Co-NY Inc,2502,Waterside,Map,Map,NY,New York,NYIS,Electric Utility,6,,74.8,69,68,Petroleum Liquids,RFO,ST,7,1941,4,2005, , ,40.753333,-73.97583
4226,Consolidated Edison Co-NY Inc,2502,Waterside,Map,Map,NY,New York,NYIS,Electric Utility,8,,62.5,49.8,49.6,Petroleum Liquids,RFO,ST,6,1949,4,2005, , ,40.753333,-73.97583
4226,Consolidated Edison Co-NY Inc,2502,Waterside,Map,Map,NY,New York,NYIS,Electric Utility,9,,62.5,48.4,49.4,Petroleum Liquids,RFO,ST,10,1949,4,2005, , ,40.753333,-73.97583
221,"Alaska Village Elec Coop, Inc",6314,Emmonak,Map,Map,AK,Kusilvak,,Electric Utility,4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,12,1980,4,2005, , ,62.777694,-164.5315
221,"Alaska Village Elec Coop, Inc",6314,Emmonak,Map,Map,AK,Kusilvak,,Electric Utility,5,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,1988,4,2005, , ,62.777694,-164.5315
221,"Alaska Village Elec Coop, Inc",6341,Selawik,Map,Map,AK,Northwest Arctic,,Electric Utility,2,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,6,2003,4,2005, , ,66.606778,-160.0148
7969,City of Halstad - (MN),8105,Halstad,Map,Map,MN,Norman,MISO,Electric Utility,1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,1,1955,4,2005, , ,47.350064,-96.83191
7969,City of Halstad - (MN),8105,Halstad,Map,Map,MN,Norman,MISO,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1940,4,2005, , ,47.350064,-96.83191
7969,City of Halstad - (MN),8105,Halstad,Map,Map,MN,Norman,MISO,Electric Utility,3,,0.2,0.1,0.2,Petroleum Liquids,DFO,IC,1,1947,4,2005, , ,47.350064,-96.83191
12339,Merrimac Paper Co Inc,10179,Merrimac Paper,Map,Map,MA,Essex,,Industrial CHP,1,,0.2,0.2,0.2,Conventional Hydroelectric,WAT,HY,7,1960,4,2005, , ,42.700278,-71.16333
12339,Merrimac Paper Co Inc,10179,Merrimac Paper,Map,Map,MA,Essex,,Industrial CHP,2,,0.4,0.4,0.4,Conventional Hydroelectric,WAT,HY,7,1960,4,2005, , ,42.700278,-71.16333
12339,Merrimac Paper Co Inc,10179,Merrimac Paper,Map,Map,MA,Essex,,Industrial CHP,3,,0.6,0.6,0.6,Conventional Hydroelectric,WAT,HY,7,1960,4,2005, , ,42.700278,-71.16333
12339,Merrimac Paper Co Inc,10179,Merrimac Paper,Map,Map,MA,Essex,,Industrial CHP,4,,0.3,0.3,0.2,Conventional Hydroelectric,WAT,HY,7,1960,4,2005, , ,42.700278,-71.16333
12339,Merrimac Paper Co Inc,10179,Merrimac Paper,Map,Map,MA,Essex,,Industrial CHP,COON,,0.3,0.1,0.2,Petroleum Liquids,RFO,ST,1,1990,4,2005, , ,42.700278,-71.16333
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,311,,17.3,17.3,13.9,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,312,,17.3,13.7,17,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,313,,17.3,14.4,17.9,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,314,,17.3,13.9,17.3,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,321,,17.3,14.7,18.3,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,322,,17.3,14.7,18.3,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,323,,17.3,13.9,17.3,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,324,,17.3,14.2,17.7,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,331,,17.3,14.2,17.7,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,332,,17.3,13.8,17.1,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,333,,17.3,14.3,17.8,Natural Gas Fired Combustion Turbine,NG,GT,7,1968,3,2005, , ,41.82848,-87.72291
12384,Midwest Generations EME LLC,867,Crawford,Map,Map,IL,Cook,PJM,IPP Non-CHP,334,,17.3,13.7,17,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,3,2005, , ,41.82848,-87.72291
2888,City of Cambridge - (NE),2223,Cambridge,Map,Map,NE,Furnas,SWPP,Electric Utility,1,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,7,1957,3,2005, , ,40.286178,-100.1768
2888,City of Cambridge - (NE),2223,Cambridge,Map,Map,NE,Furnas,SWPP,Electric Utility,2,,0.9,0.8,0.8,Petroleum Liquids,DFO,IC,12,1963,3,2005, , ,40.286178,-100.1768
2888,City of Cambridge - (NE),2223,Cambridge,Map,Map,NE,Furnas,SWPP,Electric Utility,3,,1.3,1.2,1.2,Petroleum Liquids,DFO,IC,8,1971,3,2005, , ,40.286178,-100.1768
221,"Alaska Village Elec Coop, Inc",6329,Mountain Village,Map,Map,AK,Bethel,,Electric Utility,3A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1977,3,2005, , ,62.085569,-163.7291
17542,Sonoco Products Co,54331,Sonoco Products,Map,Map,PA,Chester,,Industrial CHP,2,,2.5,2.5,2.5,Conventional Steam Coal,BIT,ST,1,1952,3,2005, , ,40.016667,-75.62139
877,Art Institute of Chicago,54455,Art Institute of Chicago,Map,Map,IL,Cook,,Commercial CHP,1,,0.7,0.6,0.7,Natural Gas Fired Combustion Turbine,NG,GT,5,1991,3,2005, , ,41.879444,-87.62222
877,Art Institute of Chicago,54455,Art Institute of Chicago,Map,Map,IL,Cook,,Commercial CHP,2,,0.7,0.6,0.7,Natural Gas Fired Combustion Turbine,NG,GT,5,1991,3,2005, , ,41.879444,-87.62222
7140,Georgia Power Co,734,Riverside (GA),Map,Map,GA,Chatham,,Electric Utility,8,,37.5,39,39,Natural Gas Steam Turbine,NG,ST,6,1956,2,2005, , ,32.083611,-81.09556
27813,USCE-Mobile District,759,Buford,Map,Map,GA,Forsyth,SOCO,Electric Utility,3,,6,6,6,Conventional Hydroelectric,WAT,HY,7,1957,2,2005, , ,34.162279,-84.07737
20315,City of Wellington - (KS),1330,Wellington 1,Map,Map,KS,Sumner,SWPP,Electric Utility,5,,1,1,1,Petroleum Liquids,DFO,IC,88,1956,2,2005, , ,37.261372,-97.4057
55800,Lion Copolymer LLC,10297,Baton Rouge Plant,Map,Map,LA,East Baton Rouge,,Industrial Non-CHP,GEN1,,3,2,2.5,Natural Gas Steam Turbine,NG,ST,1,1959,2,2005, , ,30.501111,-91.1725
55800,Lion Copolymer LLC,10297,Baton Rouge Plant,Map,Map,LA,East Baton Rouge,,Industrial Non-CHP,GEN2,,3,2,2.5,Natural Gas Steam Turbine,NG,ST,1,1959,2,2005, , ,30.501111,-91.1725
65401,Wharton County Generation LLC,50137,Newgulf Cogen,Map,Map,TX,Wharton,ERCO,IPP Non-CHP,GEN2,,12.5,12,12,Natural Gas Fired Combined Cycle,NG,CA,12,1988,2,2005, , ,29.2639,-95.8997
1000,City of Augusta - (AR),181,Fairbanks,Map,Map,AR,Woodruff,,Electric Utility,1,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,88,1957,1,2005, , ,35.282222,-91.35917
1000,City of Augusta - (AR),181,Fairbanks,Map,Map,AR,Woodruff,,Electric Utility,2,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,88,1949,1,2005, , ,35.282222,-91.35917
1000,City of Augusta - (AR),181,Fairbanks,Map,Map,AR,Woodruff,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1945,1,2005, , ,35.282222,-91.35917
1000,City of Augusta - (AR),181,Fairbanks,Map,Map,AR,Woodruff,,Electric Utility,4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1935,1,2005, , ,35.282222,-91.35917
1000,City of Augusta - (AR),181,Fairbanks,Map,Map,AR,Woodruff,,Electric Utility,5,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,88,1929,1,2005, , ,35.282222,-91.35917
3710,City of Clay Center - (KS),1270,Clay Center,Map,Map,KS,Clay,SWPP,Electric Utility,4,,1.5,1.5,1.5,Natural Gas Steam Turbine,NG,ST,88,1942,1,2005, , ,39.373966,-97.12721
20404,AEP Texas North Company,4938,Fort Phantom,Map,Map,TX,Jones,,IPP Non-CHP,1,,156,158,158,Natural Gas Steam Turbine,NG,ST,7,1974,1,2005, , ,32.5825,-99.6825
20404,AEP Texas North Company,4938,Fort Phantom,Map,Map,TX,Jones,,IPP Non-CHP,2,,207,204,204,Natural Gas Steam Turbine,NG,ST,7,1977,1,2005, , ,32.5825,-99.6825
298,City of Alexandria - (LA),6558,D G Hunter,Map,Map,LA,Rapides,MISO,Electric Utility,1,,17.5,16,16,Natural Gas Steam Turbine,NG,ST,0,1956,1,2005, , ,31.3207,-92.4613
298,City of Alexandria - (LA),6558,D G Hunter,Map,Map,LA,Rapides,MISO,Electric Utility,2,,17.5,16,16,Natural Gas Steam Turbine,NG,ST,0,1956,1,2005, , ,31.3207,-92.4613
1857,Block Island Utility District,6567,Block Island,Map,Map,RI,Washington,NA,Electric Utility,11,,1,0.8,0.8,Petroleum Liquids,DFO,IC,88,1972,1,2005, , ,41.175556,-71.5711
21148,Zapco Energy Tactics Corp,50348,Oceanside Energy,Map,Map,NY,Nassau,NYIS,IPP Non-CHP,OS4,,0.7,0.7,0.7,Landfill Gas,LFG,IC,12,1990,1,2005, , ,40.6369,-73.6383
14938,Phelps Dodge Corp-Hidalgo,54208,Hidalgo Smelter,Map,Map,NM,Hidalgo,,Industrial CHP,EMD3,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,7,1977,1,2005, , ,31.761111,-108.5389
14938,Phelps Dodge Corp-Hidalgo,54208,Hidalgo Smelter,Map,Map,NM,Hidalgo,,Industrial CHP,EMD4,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,7,1977,1,2005, , ,31.761111,-108.5389
14938,Phelps Dodge Corp-Hidalgo,54208,Hidalgo Smelter,Map,Map,NM,Hidalgo,,Industrial CHP,EMD5,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,7,1985,1,2005, , ,31.761111,-108.5389
14938,Phelps Dodge Corp-Hidalgo,54208,Hidalgo Smelter,Map,Map,NM,Hidalgo,,Industrial CHP,TGU1,,15,15,15,Natural Gas Steam Turbine,NG,ST,4,1976,1,2005, , ,31.761111,-108.5389
14938,Phelps Dodge Corp-Hidalgo,54208,Hidalgo Smelter,Map,Map,NM,Hidalgo,,Industrial CHP,TGU2,,15,15,15,Natural Gas Steam Turbine,NG,ST,4,1976,1,2005, , ,31.761111,-108.5389
14928,Pfizer Inc,54236,Pfizer Groton Plant,Map,Map,CT,New London,ISNE,Industrial CHP,TG 1,,2.5,2.5,2.5,Natural Gas Steam Turbine,NG,ST,1,1948,1,2005, , ,41.3315,-72.0786
358,Amalgamated Sugar Co LLC,54612,Amalgamated Sugar LLC Nyssa,Map,Map,OR,Malheur,,Industrial CHP,1,,12,8,8,Conventional Steam Coal,SUB,ST,9,1987,1,2005, , ,43.876944,-116.9894
358,Amalgamated Sugar Co LLC,54612,Amalgamated Sugar LLC Nyssa,Map,Map,OR,Malheur,,Industrial CHP,2,,1.5,1.4,1.4,Conventional Steam Coal,SUB,ST,9,1942,1,2005, , ,43.876944,-116.9894
358,Amalgamated Sugar Co LLC,54612,Amalgamated Sugar LLC Nyssa,Map,Map,OR,Malheur,,Industrial CHP,3,,0.5,0.4,0.4,Conventional Steam Coal,SUB,ST,9,1942,1,2005, , ,43.876944,-116.9894
15880,CenterPoint Energy Svs.,54704,CenterPoint Energy Field Svs.,Map,Map,LA,Bossier,,Industrial Non-CHP,1,,0.2,0.2,0.2,Natural Gas Internal Combustion Engine,NG,IC,1,1961,1,2005, , ,32.514167,-93.53
15880,CenterPoint Energy Svs.,54704,CenterPoint Energy Field Svs.,Map,Map,LA,Bossier,,Industrial Non-CHP,2,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,1,1961,1,2005, , ,32.514167,-93.53
15880,CenterPoint Energy Svs.,54704,CenterPoint Energy Field Svs.,Map,Map,LA,Bossier,,Industrial Non-CHP,3,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,1,1961,1,2005, , ,32.514167,-93.53
15880,CenterPoint Energy Svs.,54704,CenterPoint Energy Field Svs.,Map,Map,LA,Bossier,,Industrial Non-CHP,4,,0.2,0.2,0.2,Natural Gas Internal Combustion Engine,NG,IC,1,1961,1,2005, , ,32.514167,-93.53
56334,WEHRAN Energy Corporation,55778,Brookhaven Facility,Map,Map,NY,Suffolk,NYIS,IPP Non-CHP,BH1,,1.3,1.2,1.2,Landfill Gas,LFG,IC,1,1995,1,2005, , ,40.7783,-72.9156
