Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
11181,Long Beach Generation LLC,341,Long Beach Generation LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,CT5,,63,63,63,Natural Gas Fired Combined Cycle,NG,CT,4,1977,12,2004, , ,33.7641,-118.2248
11181,Long Beach Generation LLC,341,Long Beach Generation LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,CT6,,63,63,63,Natural Gas Fired Combined Cycle,NG,CT,4,1977,12,2004, , ,33.7641,-118.2248
11181,Long Beach Generation LLC,341,Long Beach Generation LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,CT7,,63,63,63,Natural Gas Fired Combined Cycle,NG,CT,4,1977,12,2004, , ,33.7641,-118.2248
11181,Long Beach Generation LLC,341,Long Beach Generation LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,ST8,,80,80,80,Natural Gas Fired Combined Cycle,NG,CA,12,1976,12,2004, , ,33.7641,-118.2248
11181,Long Beach Generation LLC,341,Long Beach Generation LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,ST9,,66.4,63,63,Natural Gas Fired Combined Cycle,NG,CA,4,1977,12,2004, , ,33.7641,-118.2248
4252,Conectiv Delmarva Gen Inc,596,R Madison,Map,Map,DE,New Castle,,IPP Non-CHP,MAD,,12,11,12,Petroleum Liquids,DFO,GT,11,1962,12,2004, , ,39.733889,-75.56444
27813,USCE-Mobile District,759,Buford,Map,Map,GA,Forsyth,SOCO,Electric Utility,2,,40,40,40,Conventional Hydroelectric,WAT,HY,6,1957,12,2004, , ,34.162279,-84.07737
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,311,,18.4,14.7,17.9,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,312,,18.4,14.1,17.4,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,313,,18.4,12.3,15.9,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,314,,18.4,14.8,18.4,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,321,,18.4,14.1,17.4,Natural Gas Fired Combustion Turbine,NG,GT,6,1996,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,322,,18.4,14.2,18,Natural Gas Fired Combustion Turbine,NG,GT,6,1996,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,323,,18.4,14.2,17.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,324,,18.4,14.2,17.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,331,,18.4,15.1,18.4,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,332,,18.4,13,17.3,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,333,,18.4,13.6,17.2,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,341,,19,13.7,17.9,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,342,,19,14,17.2,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,343,,19,13.6,16.8,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,866,Calumet,Map,Map,IL,Cook,,IPP Non-CHP,344,,19,8.3,11.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.713611,-87.54278
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,311,,19,14.6,17.7,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,312,,19,15,18.3,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,313,,19,15.1,18.3,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,314,,19,14.7,17.9,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,321,,19,14.9,18.8,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,322,,19,14.6,17.7,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,323,,19,14.4,17.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,324,,19,15.3,18.7,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,331,,19,14.7,17.9,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,332,,19,15.1,18.5,Natural Gas Fired Combustion Turbine,NG,GT,8,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,333,,19,14.7,17.8,Natural Gas Fired Combustion Turbine,NG,GT,6,1970,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,334,,19,14.7,17.9,Natural Gas Fired Combustion Turbine,NG,GT,4,1971,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,341,,19,9.5,12.8,Natural Gas Fired Combustion Turbine,NG,GT,4,1971,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,342,,19,9.8,12.8,Natural Gas Fired Combustion Turbine,NG,GT,4,1971,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,343,,19,10.4,13.2,Natural Gas Fired Combustion Turbine,NG,GT,4,1971,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,870,Electric Junction,Map,Map,IL,DuPage,,IPP Non-CHP,344,,19,9.9,12.8,Natural Gas Fired Combustion Turbine,NG,GT,4,1971,12,2004, , ,41.8333,-88.0833
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,311,,18.4,15.8,19.3,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2004, , ,41.4931,-88.1153
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,312,,18.4,14.5,17.7,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2004, , ,41.4931,-88.1153
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,313,,18.4,14.6,17.8,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2004, , ,41.4931,-88.1153
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,314,,18.4,14,17.2,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2004, , ,41.4931,-88.1153
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,321,,18.4,14.1,17.3,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2004, , ,41.4931,-88.1153
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,322,,18.4,14.1,17.3,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2004, , ,41.4931,-88.1153
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,323,,18.4,14.1,17.3,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2004, , ,41.4931,-88.1153
12384,Midwest Generations EME LLC,874,Joliet 9,Map,Map,IL,Will,PJM,IPP Non-CHP,324,,18.4,13.9,17.8,Natural Gas Fired Combustion Turbine,NG,GT,5,1969,12,2004, , ,41.4931,-88.1153
12384,Midwest Generations EME LLC,877,Lombard,Map,Map,IL,DuPage,,IPP Non-CHP,311,,22.1,16.2,21.2,Petroleum Liquids,KER,GT,6,1969,12,2004, , ,41.89,-88.06167
12384,Midwest Generations EME LLC,877,Lombard,Map,Map,IL,DuPage,,IPP Non-CHP,312,,22.1,18.4,23,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.89,-88.06167
12384,Midwest Generations EME LLC,877,Lombard,Map,Map,IL,DuPage,,IPP Non-CHP,321,,22.1,15.5,20.2,Petroleum Liquids,KER,GT,6,1969,12,2004, , ,41.89,-88.06167
12384,Midwest Generations EME LLC,877,Lombard,Map,Map,IL,DuPage,,IPP Non-CHP,322,,22.1,18.8,21.7,Petroleum Liquids,KER,GT,6,1969,12,2004, , ,41.89,-88.06167
12384,Midwest Generations EME LLC,877,Lombard,Map,Map,IL,DuPage,,IPP Non-CHP,331,,22.1,16.2,21.2,Petroleum Liquids,KER,GT,6,1969,12,2004, , ,41.89,-88.06167
12384,Midwest Generations EME LLC,877,Lombard,Map,Map,IL,DuPage,,IPP Non-CHP,332,,22.1,18.3,22.9,Natural Gas Fired Combustion Turbine,NG,GT,6,1969,12,2004, , ,41.89,-88.06167
12384,Midwest Generations EME LLC,882,Sabrooke,Map,Map,IL,Winnebago,,IPP Non-CHP,311,,18.4,12.8,16.1,Petroleum Liquids,DFO,GT,5,1969,12,2004, , ,42.216944,-89.05222
12384,Midwest Generations EME LLC,882,Sabrooke,Map,Map,IL,Winnebago,,IPP Non-CHP,312,,18.4,12.4,15.6,Petroleum Liquids,DFO,GT,5,1969,12,2004, , ,42.216944,-89.05222
12384,Midwest Generations EME LLC,882,Sabrooke,Map,Map,IL,Winnebago,,IPP Non-CHP,321,,18.4,11.4,15.2,Petroleum Liquids,DFO,GT,5,1969,12,2004, , ,42.216944,-89.05222
12384,Midwest Generations EME LLC,882,Sabrooke,Map,Map,IL,Winnebago,,IPP Non-CHP,322,,18.4,13.5,16.9,Petroleum Liquids,DFO,GT,5,1969,12,2004, , ,42.216944,-89.05222
12384,Midwest Generations EME LLC,882,Sabrooke,Map,Map,IL,Winnebago,,IPP Non-CHP,331,,19,11,13.8,Petroleum Liquids,DFO,GT,5,1970,12,2004, , ,42.216944,-89.05222
12384,Midwest Generations EME LLC,882,Sabrooke,Map,Map,IL,Winnebago,,IPP Non-CHP,332,,19,12.8,16.4,Petroleum Liquids,DFO,GT,5,1970,12,2004, , ,42.216944,-89.05222
12384,Midwest Generations EME LLC,882,Sabrooke,Map,Map,IL,Winnebago,,IPP Non-CHP,341,,19,12.5,14,Petroleum Liquids,DFO,GT,5,1970,12,2004, , ,42.216944,-89.05222
12384,Midwest Generations EME LLC,882,Sabrooke,Map,Map,IL,Winnebago,,IPP Non-CHP,342,,19,13.1,16.6,Petroleum Liquids,DFO,GT,5,1970,12,2004, , ,42.216944,-89.05222
3355,City of Chanute,1267,Chanute 1,Map,Map,KS,Neosho,SWPP,Electric Utility,4,,4,4,4.2,Natural Gas Steam Turbine,NG,ST,8,1949,12,2004, , ,37.683333,-95.45472
3355,City of Chanute,1267,Chanute 1,Map,Map,KS,Neosho,SWPP,Electric Utility,5,,1.7,1.5,1.7,Natural Gas Internal Combustion Engine,NG,IC,8,1955,12,2004, , ,37.683333,-95.45472
3355,City of Chanute,1267,Chanute 1,Map,Map,KS,Neosho,SWPP,Electric Utility,6,,10,9.8,10,Natural Gas Steam Turbine,NG,ST,8,1957,12,2004, , ,37.683333,-95.45472
1015,Austin Energy,3549,Holly Street,Map,Map,TX,Travis,ERCO,Electric Utility,1,,100,100,100,Natural Gas Steam Turbine,NG,ST,11,1960,12,2004, , ,30.25,-97.71667
1015,Austin Energy,3549,Holly Street,Map,Map,TX,Travis,ERCO,Electric Utility,2,,100,100,100,Natural Gas Steam Turbine,NG,ST,6,1964,12,2004, , ,30.25,-97.71667
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC1,,1.5,1.3,1.4,Natural Gas Internal Combustion Engine,NG,IC,88,1955,12,2004, , ,31.831944,-99.42167
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC2,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,88,1959,12,2004, , ,31.831944,-99.42167
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC3,,1.3,1.1,1.2,Natural Gas Internal Combustion Engine,NG,IC,88,1951,12,2004, , ,31.831944,-99.42167
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC4,,1.5,1.3,1.4,Natural Gas Internal Combustion Engine,NG,IC,88,1963,12,2004, , ,31.831944,-99.42167
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC5,,2.2,1.8,1.9,Natural Gas Internal Combustion Engine,NG,IC,88,1968,12,2004, , ,31.831944,-99.42167
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC6,,2.5,2.2,2.3,Natural Gas Internal Combustion Engine,NG,IC,88,1973,12,2004, , ,31.831944,-99.42167
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC7,,1.5,1.2,1.4,Natural Gas Internal Combustion Engine,NG,IC,88,1978,12,2004, , ,31.831944,-99.42167
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC8,,1.3,0.8,1,Natural Gas Internal Combustion Engine,NG,IC,88,1980,12,2004, , ,31.831944,-99.42167
3923,City of Coleman - (TX),3566,Coleman,Map,Map,TX,Coleman,,Electric Utility,IC9,,4,3.6,4,Natural Gas Internal Combustion Engine,NG,IC,9,1986,12,2004, , ,31.831944,-99.42167
16175,City of Robstown - (TX),3608,Robstown,Map,Map,TX,Nueces,,Electric Utility,10,,4.1,3.5,3.5,Natural Gas Internal Combustion Engine,NG,IC,6,1967,12,2004, , ,27.800556,-97.66694
16175,City of Robstown - (TX),3608,Robstown,Map,Map,TX,Nueces,,Electric Utility,11,,5,4,4,Natural Gas Internal Combustion Engine,NG,IC,9,1972,12,2004, , ,27.800556,-97.66694
16175,City of Robstown - (TX),3608,Robstown,Map,Map,TX,Nueces,,Electric Utility,3,,2.4,2.1,2.1,Natural Gas Internal Combustion Engine,NG,IC,88,1958,12,2004, , ,27.800556,-97.66694
16175,City of Robstown - (TX),3608,Robstown,Map,Map,TX,Nueces,,Electric Utility,4,,2.4,2,2,Natural Gas Internal Combustion Engine,NG,IC,3,1979,12,2004, , ,27.800556,-97.66694
16175,City of Robstown - (TX),3608,Robstown,Map,Map,TX,Nueces,,Electric Utility,5,,2.4,2,2,Natural Gas Internal Combustion Engine,NG,IC,3,1979,12,2004, , ,27.800556,-97.66694
16175,City of Robstown - (TX),3608,Robstown,Map,Map,TX,Nueces,,Electric Utility,7,,1,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,88,1955,12,2004, , ,27.800556,-97.66694
16175,City of Robstown - (TX),3608,Robstown,Map,Map,TX,Nueces,,Electric Utility,8,,1,0.9,0.9,Natural Gas Internal Combustion Engine,NG,IC,88,1956,12,2004, , ,27.800556,-97.66694
16175,City of Robstown - (TX),3608,Robstown,Map,Map,TX,Nueces,,Electric Utility,9,,2.6,2.2,2.2,Natural Gas Internal Combustion Engine,NG,IC,5,1962,12,2004, , ,27.800556,-97.66694
1776,City of Black River Falls,4104,Black River Falls,Map,Map,WI,Jackson,,Electric Utility,1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1941,12,2004, , ,44.283889,-90.85194
1776,City of Black River Falls,4104,Black River Falls,Map,Map,WI,Jackson,,Electric Utility,2,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,8,1941,12,2004, , ,44.283889,-90.85194
1776,City of Black River Falls,4104,Black River Falls,Map,Map,WI,Jackson,,Electric Utility,3,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,8,1949,12,2004, , ,44.283889,-90.85194
1776,City of Black River Falls,4104,Black River Falls,Map,Map,WI,Jackson,,Electric Utility,4,,1.4,1.4,1.4,Petroleum Liquids,DFO,IC,8,1955,12,2004, , ,44.283889,-90.85194
17569,City of South Norwalk - (CT),6598,South Norwalk Electric,Map,Map,CT,FAIRFIELD,ISNE,Electric Utility,1,,5,5,5.1,Petroleum Liquids,DFO,IC,11,1972,12,2004, , ,41.0947,-73.4242
17569,City of South Norwalk - (CT),6598,South Norwalk Electric,Map,Map,CT,FAIRFIELD,ISNE,Electric Utility,2,,2,2,2,Petroleum Liquids,DFO,IC,11,1940,12,2004, , ,41.0947,-73.4242
17569,City of South Norwalk - (CT),6598,South Norwalk Electric,Map,Map,CT,FAIRFIELD,ISNE,Electric Utility,3,,2,2,2,Petroleum Liquids,DFO,IC,3,1942,12,2004, , ,41.0947,-73.4242
17569,City of South Norwalk - (CT),6598,South Norwalk Electric,Map,Map,CT,FAIRFIELD,ISNE,Electric Utility,4,,3.3,3.1,3.2,Petroleum Liquids,DFO,IC,11,1951,12,2004, , ,41.0947,-73.4242
17569,City of South Norwalk - (CT),6598,South Norwalk Electric,Map,Map,CT,FAIRFIELD,ISNE,Electric Utility,5,,4,3.2,3.3,Petroleum Liquids,DFO,IC,3,1960,12,2004, , ,41.0947,-73.4242
55919,Georgia-Pacific Consumer Oper. Green Bay LLC,10360,Consumer Operations LLC,Map,Map,WI,Brown,MISO,Industrial CHP,GEN8,,25,20,20,Conventional Steam Coal,BIT,ST,1,1977,12,2004, , ,44.4936,-88.0303
8634,Hilo Coast Processing Co,10401,Pepeekeo Power Plant,Map,Map,HI,Hawaii,,IPP Non-CHP,GEN1,,23.8,22,22,Conventional Steam Coal,BIT,ST,9,1974,12,2004, , ,19.845556,-155.0875
402,Altamont Power LLC,10581,Altamont Power LLC,Map,Map,CA,Alameda,,IPP Non-CHP,EXIS,,28.7,28.7,28.7,Onshore Wind Turbine,WND,WT,12,1985,12,2004, , ,37.690278,-121.6619
30803,University of California,50117,University of California,Map,Map,CA,Yolo,,Commercial CHP,GEN1,,3,2.9,2.9,Natural Gas Fired Combustion Turbine,NG,GT,11,1981,12,2004, , ,38.528889,-121.7608
17566,South Houston Green Power LLC,52131,Power Station 3,Map,Map,TX,Galveston,,Industrial CHP,307A,,22,20,20,Natural Gas Fired Combined Cycle,NG,CA,1,1964,12,2004, , ,29.379444,-94.91667
17566,South Houston Green Power LLC,52131,Power Station 3,Map,Map,TX,Galveston,,Industrial CHP,307B,,22,20,20,Natural Gas Fired Combined Cycle,NG,CA,1,1964,12,2004, , ,29.379444,-94.91667
17566,South Houston Green Power LLC,52131,Power Station 3,Map,Map,TX,Galveston,,Industrial CHP,307C,,15.6,10,12,Natural Gas Fired Combined Cycle,NG,CT,1,1964,12,2004, , ,29.379444,-94.91667
17566,South Houston Green Power LLC,52131,Power Station 3,Map,Map,TX,Galveston,,Industrial CHP,307D,,22,20,20,Natural Gas Fired Combined Cycle,NG,CA,1,1966,12,2004, , ,29.379444,-94.91667
17566,South Houston Green Power LLC,52131,Power Station 3,Map,Map,TX,Galveston,,Industrial CHP,307E,,15.6,13.5,15,Natural Gas Fired Combined Cycle,NG,CT,1,1966,12,2004, , ,29.379444,-94.91667
17566,South Houston Green Power LLC,52131,Power Station 3,Map,Map,TX,Galveston,,Industrial CHP,307F,,20.7,14,16,Natural Gas Fired Combined Cycle,NG,CT,1,1978,12,2004, , ,29.379444,-94.91667
21063,WPI Packaging & Maint Co Inc,54252,Byxbee Park Sanitary Landfill,Map,Map,CA,Santa Clara,,IPP Non-CHP,GEN1,,1,1,1,Landfill Gas,LFG,IC,5,1990,12,2004, , ,37.457778,-122.1161
21063,WPI Packaging & Maint Co Inc,54252,Byxbee Park Sanitary Landfill,Map,Map,CA,Santa Clara,,IPP Non-CHP,GEN2,,1,1,1,Landfill Gas,LFG,IC,5,1990,12,2004, , ,37.457778,-122.1161
4579,"Coram Energy, LLC",54297,Coram Energy LLC,Map,Map,CA,Kern,CISO,IPP Non-CHP,SX15,,1,1,1,Onshore Wind Turbine,WND,WT,12,1984,12,2004, , ,35.058333,-118.3417
3670,FreePort-McMoRan-Corp-Chino Mines,54667,Chino Mines,Map,Map,NM,Grant,PNM,Industrial Non-CHP,4,,7.5,7,7.1,Natural Gas Steam Turbine,NG,ST,6,1930,12,2004, , ,32.6956,-108.1225
18458,York Generation Company LLC,54693,York Generation Company LLC,Map,Map,PA,York,PJM,IPP CHP,GT#3,,8.3, , ,Natural Gas Fired Combined Cycle,NG,CT,4,1989,12,2004, , ,39.985641,-76.67616
18458,York Generation Company LLC,54693,York Generation Company LLC,Map,Map,PA,York,PJM,IPP CHP,GT#4,,8.3, , ,Natural Gas Fired Combined Cycle,NG,CT,4,1989,12,2004, , ,39.985641,-76.67616
3635,CMS Distributed Power LLC,56023,Zilwaukee Generating Station,Map,Map,MI,Saginaw,,IPP Non-CHP,1,,38,38,38,Petroleum Liquids,DFO,IC,6,2000,12,2004, , ,43.474722,-83.94778
26644,Nitram Inc,50958,Nitram,Map,Map,FL,Hillsborough,,Industrial CHP,GEN1,,6.2,2,2,Natural Gas Steam Turbine,NG,ST,1,1985,11,2004, , ,27.911111,-82.39722
5482,Durgin & Crowell Lumber Co,54870,Durgin & Crowell Lumber,Map,Map,NH,SULLIVAN,,Industrial Non-CHP,277,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,4,1999,11,2004, , ,43.4433,-72.05
5957,City of Erie - (KS),1276,Erie,Map,Map,KS,Neosho,SWPP,Electric Utility,4,,1,0.9,0.9,Petroleum Liquids,DFO,IC,4,1964,10,2004, , ,37.56681,-95.2375
34363,FPL Energy Mason LLC,1496,Mason Steam,Map,Map,ME,Lincoln,,IPP Non-CHP,3,,34.5,32.1,31.7,Petroleum Liquids,RFO,ST,1,1952,10,2004, , ,43.991389,-69.67083
34363,FPL Energy Mason LLC,1496,Mason Steam,Map,Map,ME,Lincoln,,IPP Non-CHP,4,,34.5,32.8,32.7,Petroleum Liquids,RFO,ST,1,1952,10,2004, , ,43.991389,-69.67083
34363,FPL Energy Mason LLC,1496,Mason Steam,Map,Map,ME,Lincoln,,IPP Non-CHP,5,,37.5,33,33.2,Petroleum Liquids,RFO,ST,1,1955,10,2004, , ,43.991389,-69.67083
4226,Consolidated Edison Co-NY Inc,2496,Hudson Avenue,Map,Map,NY,Kings,NYIS,Electric Utility,10,,60,64.3,65,Petroleum Liquids,RFO,ST,11,1951,10,2004, , ,40.7052,-73.9807
20404,AEP Texas North Company,3527,San Angelo,Map,Map,TX,Tom Green,,IPP Non-CHP,2,,101,102,103,Natural Gas Fired Combined Cycle,NG,CA,7,1966,10,2004, , ,31.393056,-100.4919
12384,Midwest Generations EME LLC,6025,Collins,Map,Map,IL,Grundy,,IPP Non-CHP,1,,544.9,554,554,Natural Gas Steam Turbine,NG,ST,5,1978,10,2004, , ,41.346111,-88.39278
12384,Midwest Generations EME LLC,6025,Collins,Map,Map,IL,Grundy,,IPP Non-CHP,2,,544.9,554,554,Natural Gas Steam Turbine,NG,ST,10,1977,10,2004, , ,41.346111,-88.39278
12384,Midwest Generations EME LLC,6025,Collins,Map,Map,IL,Grundy,,IPP Non-CHP,3,,518.9,530,530,Natural Gas Steam Turbine,NG,ST,5,1977,10,2004, , ,41.346111,-88.39278
12384,Midwest Generations EME LLC,6025,Collins,Map,Map,IL,Grundy,,IPP Non-CHP,4,,520.7,530,530,Natural Gas Steam Turbine,NG,ST,12,1978,10,2004, , ,41.346111,-88.39278
12384,Midwest Generations EME LLC,6025,Collins,Map,Map,IL,Grundy,,IPP Non-CHP,5,,520.7,503,530,Natural Gas Steam Turbine,NG,ST,6,1979,10,2004, , ,41.346111,-88.39278
10451,Kotzebue Electric Assn Inc,6304,Kotzebue Hybrid,Map,Map,AK,NORTHWEST ARCTIC,,Electric Utility,9,,2.1,2.1,2.1,Petroleum Liquids,DFO,IC,12,1983,10,2004, , ,66.837778,-162.5569
1511,Bellevue Associates,10021,The Bellevue,Map,Map,PA,Philadelphia,,Commercial CHP,GEN1,,1.5,1.5,1.5,Natural Gas Internal Combustion Engine,NG,IC,5,1989,10,2004, , ,39.949722,-75.165
25983,Sparks Regional Medical Center,50142,Sparks Regional Medical Center,Map,Map,AR,Sebastian,,Commercial CHP,GEN1,,1.2,1,1,Natural Gas Internal Combustion Engine,NG,IC,9,1986,10,2004, , ,35.376944,-94.42
25983,Sparks Regional Medical Center,50142,Sparks Regional Medical Center,Map,Map,AR,Sebastian,,Commercial CHP,GEN2,,1.2,1,1,Natural Gas Internal Combustion Engine,NG,IC,9,1986,10,2004, , ,35.376944,-94.42
25983,Sparks Regional Medical Center,50142,Sparks Regional Medical Center,Map,Map,AR,Sebastian,,Commercial CHP,GEN3,,1,1,1,Natural Gas Internal Combustion Engine,NG,IC,9,1986,10,2004, , ,35.376944,-94.42
25983,Sparks Regional Medical Center,50142,Sparks Regional Medical Center,Map,Map,AR,Sebastian,,Commercial CHP,GEN4,,1.2,1,1,Natural Gas Internal Combustion Engine,NG,IC,9,1986,10,2004, , ,35.376944,-94.42
25983,Sparks Regional Medical Center,50142,Sparks Regional Medical Center,Map,Map,AR,Sebastian,,Commercial CHP,GEN5,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,9,1986,10,2004, , ,35.376944,-94.42
25983,Sparks Regional Medical Center,50142,Sparks Regional Medical Center,Map,Map,AR,Sebastian,,Commercial CHP,GEN6,,1.2,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,9,1986,10,2004, , ,35.376944,-94.42
13945,Corewell Health Dearborn Campus,50260,Corewell Health Dearborn Campus,Map,Map,MI,Wayne,MISO,Commercial Non-CHP,EG#1,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,4,1989,10,2004, , ,42.2917,-83.2119
13945,Corewell Health Dearborn Campus,50260,Corewell Health Dearborn Campus,Map,Map,MI,Wayne,MISO,Commercial Non-CHP,EG#2,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,4,1989,10,2004, , ,42.2917,-83.2119
13945,Corewell Health Dearborn Campus,50260,Corewell Health Dearborn Campus,Map,Map,MI,Wayne,MISO,Commercial Non-CHP,EG#3,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,4,1989,10,2004, , ,42.2917,-83.2119
10950,Lewis Bakeries,50342,Chicago Baking,Map,Map,IL,Cook,,Industrial CHP,CDK,,1,0.7,0.6,Natural Gas Fired Combustion Turbine,NG,GT,8,1988,10,2004, , ,41.791667,-87.625
9227,Ingersall Machine Tools Inc.,50989,Ingersoll Milling Machine,Map,Map,IL,Winnebago,MISO,Industrial CHP,71,,0.6,0.6,0.6,Natural Gas Fired Combustion Turbine,NG,GT,7,1988,10,2004, , ,42.298938,-89.07593
9227,Ingersall Machine Tools Inc.,50989,Ingersoll Milling Machine,Map,Map,IL,Winnebago,MISO,Industrial CHP,72,,0.6,0.6,0.6,Natural Gas Fired Combustion Turbine,NG,GT,7,1988,10,2004, , ,42.298938,-89.07593
9227,Ingersall Machine Tools Inc.,50989,Ingersoll Milling Machine,Map,Map,IL,Winnebago,MISO,Industrial CHP,73,,0.6,0.6,0.6,Natural Gas Fired Combustion Turbine,NG,GT,7,1988,10,2004, , ,42.298938,-89.07593
9227,Ingersall Machine Tools Inc.,50989,Ingersoll Milling Machine,Map,Map,IL,Winnebago,MISO,Industrial CHP,74,,0.6,0.6,0.6,Natural Gas Fired Combustion Turbine,NG,GT,7,1988,10,2004, , ,42.298938,-89.07593
9227,Ingersall Machine Tools Inc.,50989,Ingersoll Milling Machine,Map,Map,IL,Winnebago,MISO,Industrial CHP,75,,0.6,0.6,0.6,Natural Gas Fired Combustion Turbine,NG,GT,7,1988,10,2004, , ,42.298938,-89.07593
9227,Ingersall Machine Tools Inc.,50989,Ingersoll Milling Machine,Map,Map,IL,Winnebago,MISO,Industrial CHP,76,,0.8,0.7,0.7,Natural Gas Fired Combustion Turbine,NG,GT,7,1988,10,2004, , ,42.298938,-89.07593
9227,Ingersall Machine Tools Inc.,50989,Ingersoll Milling Machine,Map,Map,IL,Winnebago,MISO,Industrial CHP,77,,0.8,0.6,0.6,Natural Gas Fired Combustion Turbine,NG,GT,7,1988,10,2004, , ,42.298938,-89.07593
10081,Kansas State University,54811,Kansas State Univ Main Campus,Map,Map,KS,Riley,,Commercial CHP,2,,2.5,2.3,2.4,Natural Gas Steam Turbine,NG,ST,1,1949,10,2004, , ,39.243611,-96.58972
10081,Kansas State University,54811,Kansas State Univ Main Campus,Map,Map,KS,Riley,,Commercial CHP,3,,1.5,1.4,1.4,Natural Gas Steam Turbine,NG,ST,1,1940,10,2004, , ,39.243611,-96.58972
11208,Los Angeles Department of Water & Power,400,Haynes,Map,Map,CA,Los Angeles,LDWP,Electric Utility,3,,230,222,222,Natural Gas Steam Turbine,NG,ST,7,1964,9,2004, , ,33.764741,-118.0991
7140,Georgia Power Co,734,Riverside (GA),Map,Map,GA,Chatham,,Electric Utility,4,,15,20,20,Natural Gas Steam Turbine,NG,ST,3,1926,9,2004, , ,32.083611,-81.09556
7140,Georgia Power Co,734,Riverside (GA),Map,Map,GA,Chatham,,Electric Utility,5,,7.5,9,9,Natural Gas Steam Turbine,NG,ST,4,1936,9,2004, , ,32.083611,-81.09556
9011,City of Hugoton - (KS),1289,Hugoton 1,Map,Map,KS,Stevens,SWPP,Electric Utility,1,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,1,1949,9,2004, , ,37.175,-101.3458
59528,"Kendall Green Energy, LLC",1595,Kendall Square Station,Map,Map,MA,Middlesex,ISNE,IPP CHP,JET2,,20,20,20,Petroleum Liquids,JF,GT,3,1972,9,2004, , ,42.3633,-71.0792
11332,City of Luverne - (MN),1990,Luverne,Map,Map,MN,Rock,SWPP,Electric Utility,4B,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,3,1941,9,2004, , ,43.654444,-96.20194
20404,AEP Texas North Company,3527,San Angelo,Map,Map,TX,Tom Green,,IPP Non-CHP,1,,25,21,25,Natural Gas Fired Combined Cycle,NG,CT,7,1965,9,2004, , ,31.393056,-100.4919
20847,Wisconsin Electric Power Co,4040,Port Washington Generating Station,Map,Map,WI,Ozaukee,MISO,Electric Utility,1,,80,65,65,Conventional Steam Coal,BIT,ST,10,1935,9,2004, , ,43.3842,-87.8689
20847,Wisconsin Electric Power Co,4040,Port Washington Generating Station,Map,Map,WI,Ozaukee,MISO,Electric Utility,2,,80,80,80,Conventional Steam Coal,BIT,ST,10,1943,9,2004, , ,43.3842,-87.8689
20847,Wisconsin Electric Power Co,4040,Port Washington Generating Station,Map,Map,WI,Ozaukee,MISO,Electric Utility,3,,80,80,80,Conventional Steam Coal,BIT,ST,10,1948,9,2004, , ,43.3842,-87.8689
221,"Alaska Village Elec Coop, Inc",6348,Togiak,Map,Map,AK,Dillingham,,Electric Utility,5,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,10,1986,9,2004, , ,59.059744,-160.3803
3522,Chugach Electric Assn Inc,75,Hank Nikkels Plant 1,Map,Map,AK,Anchorage,,Electric Utility,3,,16.3,17.7,19.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1968,8,2004, , ,61.2221,-149.8661
13201,"Naknek Electric Assn, Inc",6301,Naknek,Map,Map,AK,Bristol Bay,,Electric Utility,5,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,1977,8,2004, , ,58.730417,-157.0072
13201,"Naknek Electric Assn, Inc",6301,Naknek,Map,Map,AK,Bristol Bay,,Electric Utility,6,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,1977,8,2004, , ,58.730417,-157.0072
13201,"Naknek Electric Assn, Inc",6301,Naknek,Map,Map,AK,Bristol Bay,,Electric Utility,7,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,12,1977,8,2004, , ,58.730417,-157.0072
221,"Alaska Village Elec Coop, Inc",6348,Togiak,Map,Map,AK,Dillingham,,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,3,1970,8,2004, , ,59.059744,-160.3803
49906,George Weston Bakeries,10376,Entenmanns Cogeneration Facility,Map,Map,IL,Cook,,IPP CHP,1,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,6,1989,8,2004, , ,41.906944,-87.91861
49906,George Weston Bakeries,10376,Entenmanns Cogeneration Facility,Map,Map,IL,Cook,,IPP CHP,2,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,6,1989,8,2004, , ,41.906944,-87.91861
14577,City of Paullina - (IA),1174,Paullina,Map,Map,IA,O Brien,,Electric Utility,1,,0.6,0.6,0.5,Petroleum Liquids,DFO,IC,88,1947,7,2004, , ,42.961111,-95.68278
15377,City of Primghar - (IA),1177,Primghar,Map,Map,IA,O'Brien,MISO,Electric Utility,2,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,88,1938,7,2004, , ,43.08713,-95.62596
3476,DTE San Diego COGEN Inc.,10175,Childrens Hospital,Map,Map,CA,San Diego,CISO,Commercial CHP,1698,,0.3,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,6,1983,7,2004, , ,32.7992,-117.1517
3476,DTE San Diego COGEN Inc.,10175,Childrens Hospital,Map,Map,CA,San Diego,CISO,Commercial CHP,1710,,0.3,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,6,1983,7,2004, , ,32.7992,-117.1517
9109,Hutzel Hospital,10232,Hutzel Hospital,Map,Map,MI,Wayne,MISO,Commercial Non-CHP,TB-1,,0.8,0.7,0.8,Petroleum Liquids,DFO,GT,7,1988,7,2004, , ,42.3578,-83.0578
9109,Hutzel Hospital,10232,Hutzel Hospital,Map,Map,MI,Wayne,MISO,Commercial Non-CHP,TB-2,,0.8,0.7,0.8,Petroleum Liquids,DFO,GT,7,1988,7,2004, , ,42.3578,-83.0578
16504,Salk Institute,50057,Salk Institute,Map,Map,CA,San Diego,,Commercial CHP,EG#1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,9,1984,7,2004, , ,32.712778,-117.15
16504,Salk Institute,50057,Salk Institute,Map,Map,CA,San Diego,,Commercial CHP,EG#2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,9,1984,7,2004, , ,32.712778,-117.15
56772,"TX LFG Energy, LP",55556,Security,Map,Map,TX,Montgomery,MISO,IPP Non-CHP,UNT1,,1.3,1.7,1.7,Landfill Gas,LFG,IC,12,2003,7,2004, , ,30.3225,-95.2681
219,Alaska Power and Telephone Co,69,Haines,Map,Map,AK,Haines,,Electric Utility,9,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,12,1989,6,2004, , ,59.235931,-135.4462
61122,"Great River Hydro, LLC",2352,Vernon Dam,Map,Map,VT,Windham,ISNE,IPP Non-CHP,6,,4.5,3.6,3.6,Conventional Hydroelectric,WAT,HY,8,1910,6,2004, , ,42.77165,-72.5146
61122,"Great River Hydro, LLC",2352,Vernon Dam,Map,Map,VT,Windham,ISNE,IPP Non-CHP,7,,4.5,3.6,3.6,Conventional Hydroelectric,WAT,HY,8,1910,6,2004, , ,42.77165,-72.5146
221,"Alaska Village Elec Coop, Inc",6333,Nunapitchuk,Map,Map,AK,Bethel,,Electric Utility,5,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,12,1994,6,2004, , ,60.89588,-162.4598
2518,U S Bureau of Reclamation,6397,Boise R Diversion,Map,Map,ID,Ada,IPCO,Electric Utility,1,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,5,1912,6,2004, , ,43.537685,-116.0938
2518,U S Bureau of Reclamation,6397,Boise R Diversion,Map,Map,ID,Ada,IPCO,Electric Utility,2,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,5,1912,6,2004, , ,43.537685,-116.0938
2518,U S Bureau of Reclamation,6397,Boise R Diversion,Map,Map,ID,Ada,IPCO,Electric Utility,3,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,5,1912,6,2004, , ,43.537685,-116.0938
1615,Town of Berlin - (MD),6565,Berlin,Map,Map,MD,Worcester,PJM,Electric Utility,3A,,1.8,1.8,1.8,Petroleum Liquids,DFO,IC,12,1999,6,2004, , ,38.327778,-75.21722
66104,Billerud Wisconsin LLC,10466,Wisconsin Rapids Paper Mill,Map,Map,WI,Wood,MISO,Industrial CHP,GEN1,,7.5,7.5,7.5,All Other,PUR,ST,8,1928,6,2004, , ,44.3989,-89.9403
20934,Scott Wood,50863,Scott Wood,Map,Map,VA,Amelia,,IPP CHP,ST2,,0.9,0.8,0.9,Wood/Wood Waste Biomass,WDS,ST,3,2003,6,2004, , ,37.368611,-77.99861
20934,Scott Wood,50863,Scott Wood,Map,Map,VA,Amelia,,IPP CHP,ST3,,2.8,2.6,2.6,Wood/Wood Waste Biomass,WDS,ST,3,2003,6,2004, , ,37.368611,-77.99861
44466,BP PLC,52130,Whiting Refinery,Map,Map,IN,Lake,MISO,Industrial CHP,17TG,,5,5,5,Other Gases,OG,ST,1,1928,6,2004, , ,41.6703,-87.4803
9434,Iowa State University,54201,Iowa State University,Map,Map,IA,Story,MISO,Commercial CHP,1,,3,3,3,Conventional Steam Coal,BIT,ST,6,1949,6,2004, , ,42.0275,-93.6394
15321,City of Pratt- (KS),1317,Pratt,Map,Map,KS,Pratt,SWPP,Electric Utility,1,,3,3,3,Natural Gas Steam Turbine,NG,ST,88,1938,5,2004, , ,37.6359,-98.7433
8287,Hawaii Electric Light Co Inc,8083,Keahole,Map,Map,HI,Hawaii,,Electric Utility,20,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,11,1984,5,2004, , ,19.7317,-156.0283
17164,Sierra Pacific Industries,10144,Sierra Pacific Lincoln Facility,Map,Map,CA,Placer,CISO,Industrial CHP,GEN3,,1.5,1.2,1.2,Wood/Wood Waste Biomass,WDS,ST,2,1999,5,2004, , ,38.9032,-121.3097
55921,Renegy Susanville LLC,50113,Renegy Susanville,Map,Map,CA,Lassen,,Industrial CHP,GEN1,,12.6,11,11,Wood/Wood Waste Biomass,WDS,ST,11,1985,5,2004, , ,40.397778,-120.6392
55921,Renegy Susanville LLC,50113,Renegy Susanville,Map,Map,CA,Lassen,,Industrial CHP,GEN2,,1.6,1.6,1.6,Wood/Wood Waste Biomass,WDS,ST,11,1985,5,2004, , ,40.397778,-120.6392
22502,Petro Operating Co,50725,Blackjack Creek Treating,Map,Map,FL,Santa Rosa,,Industrial Non-CHP,BJC1,,0.5,0.4,0.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1975,5,2004, , ,30.848333,-87.11333
22502,Petro Operating Co,50725,Blackjack Creek Treating,Map,Map,FL,Santa Rosa,,Industrial Non-CHP,BJC2,,0.5,0.4,0.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1975,5,2004, , ,30.848333,-87.11333
22502,Petro Operating Co,50725,Blackjack Creek Treating,Map,Map,FL,Santa Rosa,,Industrial Non-CHP,BJC3,,0.5,0.4,0.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1975,5,2004, , ,30.848333,-87.11333
22502,Petro Operating Co,50725,Blackjack Creek Treating,Map,Map,FL,Santa Rosa,,Industrial Non-CHP,BJC4,,0.5,0.4,0.5,Natural Gas Fired Combustion Turbine,NG,GT,1,1975,5,2004, , ,30.848333,-87.11333
6897,G-P Gypsum Corp,52182,G-P Gypsum,Map,Map,GA,Chatham,,Industrial Non-CHP,GEN1,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,11,1982,5,2004, , ,32.133056,-81.09222
6897,G-P Gypsum Corp,52182,G-P Gypsum,Map,Map,GA,Chatham,,Industrial Non-CHP,GEN2,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,11,1982,5,2004, , ,32.133056,-81.09222
49840,"Waterside Power, LLC",56189,"Waterside Power, LLC",Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,1,,23.2,23.2,22.7,Petroleum Liquids,DFO,GT,6,2003,5,2004, , ,41.0372,-73.5564
49840,"Waterside Power, LLC",56189,"Waterside Power, LLC",Map,Map,CT,Fairfield,ISNE,IPP Non-CHP,2,,23.2,23.2,22.7,Petroleum Liquids,DFO,GT,6,2003,5,2004, , ,41.0372,-73.5564
15943,City of Rich Hill - (MO),2154,Rich Hill,Map,Map,MO,Bates,,Electric Utility,1,,0.2,0.1,0.1,Petroleum Liquids,DFO,IC,99,1934,4,2004, , ,38.096111,-94.36333
15943,City of Rich Hill - (MO),2154,Rich Hill,Map,Map,MO,Bates,,Electric Utility,2,,0.2,0.1,0.1,Petroleum Liquids,DFO,IC,99,1935,4,2004, , ,38.096111,-94.36333
15943,City of Rich Hill - (MO),2154,Rich Hill,Map,Map,MO,Bates,,Electric Utility,3,,0.2,0.1,0.1,Petroleum Liquids,DFO,IC,99,1949,4,2004, , ,38.096111,-94.36333
15943,City of Rich Hill - (MO),2154,Rich Hill,Map,Map,MO,Bates,,Electric Utility,4,,0.5,0.1,0.1,Petroleum Liquids,DFO,IC,99,1956,4,2004, , ,38.096111,-94.36333
56606,Calpine New Jersey Generation LLC,2384,Deepwater,Map,Map,NJ,Salem,PJM,IPP Non-CHP,4,,53,54,54,Petroleum Liquids,RFO,ST,5,1930,4,2004, , ,39.6831,-75.5083
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,101,,44.8,49,52,Natural Gas Fired Combined Cycle,NG,CT,6,1993,4,2004, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,102,,44.8,49,52,Natural Gas Fired Combined Cycle,NG,CT,6,1993,4,2004, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,103,,44.8,49,52,Natural Gas Fired Combined Cycle,NG,CT,6,1993,4,2004, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,104,,44.8,49,52,Natural Gas Fired Combined Cycle,NG,CT,6,1993,4,2004, , ,40.076611,-74.87917
65386,Burlington Generating Station,2399,PSEG Burlington Generating Station,Map,Map,NJ,Burlington,PJM,IPP Non-CHP,105,,44.9,49,52,Natural Gas Fired Combined Cycle,NG,CA,6,1972,4,2004, , ,40.076611,-74.87917
13809,NorthWestern Energy - (SD),3348,Webster IC,Map,Map,SD,Day,MISO,Electric Utility,2,,1.9,1.9,1.9,Petroleum Liquids,DFO,IC,6,1950,4,2004, , ,45.33,-97.33111
10433,Kodiak Electric Assn Inc,6281,Kodiak Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,3,,5.2,5.2,5.2,Petroleum Liquids,DFO,IC,12,1976,4,2004, , ,57.789956,-152.397
10433,Kodiak Electric Assn Inc,6281,Kodiak Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,6,,2,2,2,Petroleum Liquids,DFO,IC,2,1968,4,2004, , ,57.789956,-152.397
34672,DTE Energy Services,50407,Mobile Energy Services LLC,Map,Map,AL,Mobile,SOCO,IPP CHP,GEN3,,12.5,11.6,11.8,Conventional Steam Coal,BIT,ST,5,1960,4,2004, , ,30.736487,-88.05164
10226,"Utility Board of the City of Key West, FL",50934,Southernmost Waste To Energy,Map,Map,FL,Monroe,,Electric Utility,MKW1,,3.5,2.3,2.7,Municipal Solid Waste,MSW,ST,12,1986,4,2004, , ,24.578333,-81.74694
623,Anheuser-Busch Inc,54913,Anheuser-Busch Newark Brewery,Map,Map,NJ,Essex,PJM,Industrial CHP,GEN1,,6.5,6.5,6.5,Natural Gas Fired Combustion Turbine,NG,GT,6,1995,4,2004, , ,40.735833,-74.17306
623,Anheuser-Busch Inc,54913,Anheuser-Busch Newark Brewery,Map,Map,NJ,Essex,PJM,Industrial CHP,GEN2,,6.5,6.5,6.5,Natural Gas Fired Combustion Turbine,NG,GT,11,1995,4,2004, , ,40.735833,-74.17306
12716,Minnesota Methane LLC,55157,Tacoma Landfill Gas Utilization Project,Map,Map,WA,Pierce,,IPP Non-CHP,UNT1,,0.9,0.8,0.8,Landfill Gas,LFG,IC,7,1998,4,2004, , ,47.28,-122.4997
12716,Minnesota Methane LLC,55157,Tacoma Landfill Gas Utilization Project,Map,Map,WA,Pierce,,IPP Non-CHP,UNT2,,0.9,0.8,0.8,Landfill Gas,LFG,IC,7,1998,4,2004, , ,47.28,-122.4997
50098,DTE Biomass,55758,KMS Macon Power,Map,Map,IL,Macon,,IPP Non-CHP,E-1,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,1998,4,2004, , ,39.823889,-89.05
50098,DTE Biomass,55758,KMS Macon Power,Map,Map,IL,Macon,,IPP Non-CHP,E-2,,0.8,0.8,0.8,Landfill Gas,LFG,IC,6,1998,4,2004, , ,39.823889,-89.05
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,6,,22,15,18,Natural Gas Fired Combustion Turbine,NG,GT,4,1972,3,2004, , ,34.1556,-118.2782
3486,Chillicothe Municipal Utils,2122,Chillicothe,Map,Map,MO,Livingston,SWPP,Electric Utility,4A,,2.5,2.5,2.5,Conventional Steam Coal,BIT,ST,6,1938,3,2004, , ,39.783388,-93.56411
3486,Chillicothe Municipal Utils,2122,Chillicothe,Map,Map,MO,Livingston,SWPP,Electric Utility,5,,5,5,5,Conventional Steam Coal,BIT,ST,8,1948,3,2004, , ,39.783388,-93.56411
3486,Chillicothe Municipal Utils,2122,Chillicothe,Map,Map,MO,Livingston,SWPP,Electric Utility,6,,6,6,6,Conventional Steam Coal,BIT,ST,9,1958,3,2004, , ,39.783388,-93.56411
55983,Luminant Generation Company LLC,3455,Parkdale,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,1,,79.6,87,87,Natural Gas Steam Turbine,NG,ST,6,1953,3,2004, , ,32.776667,-96.72333
55983,Luminant Generation Company LLC,3455,Parkdale,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,2,,125,115,115,Natural Gas Steam Turbine,NG,ST,3,1955,3,2004, , ,32.776667,-96.72333
55983,Luminant Generation Company LLC,3455,Parkdale,Map,Map,TX,Dallas,ERCO,IPP Non-CHP,3,,136,125,125,Natural Gas Steam Turbine,NG,ST,3,1957,3,2004, , ,32.776667,-96.72333
55983,Luminant Generation Company LLC,3492,Morgan Creek,Map,Map,TX,Mitchell,ERCO,IPP Non-CHP,2,,18.4,17.5,17.5,Natural Gas Steam Turbine,NG,ST,7,1950,3,2004, , ,32.3358,-100.9156
55983,Luminant Generation Company LLC,3492,Morgan Creek,Map,Map,TX,Mitchell,ERCO,IPP Non-CHP,3,,46,43,42,Natural Gas Steam Turbine,NG,ST,7,1952,3,2004, , ,32.3358,-100.9156
55983,Luminant Generation Company LLC,3492,Morgan Creek,Map,Map,TX,Mitchell,ERCO,IPP Non-CHP,4,,75,70,77,Natural Gas Steam Turbine,NG,ST,6,1954,3,2004, , ,32.3358,-100.9156
55983,Luminant Generation Company LLC,3493,North Main,Map,Map,TX,Tarrant,ERCO,IPP Non-CHP,4,,81.2,80,80,Natural Gas Steam Turbine,NG,ST,5,1952,3,2004, , ,32.760556,-97.33639
55983,Luminant Generation Company LLC,3503,River Crest,Map,Map,TX,Red River,ERCO,IPP Non-CHP,1,,112.5,110,110,Natural Gas Steam Turbine,NG,ST,6,1954,3,2004, , ,33.393056,-95.14667
17164,Sierra Pacific Industries,10144,Sierra Pacific Lincoln Facility,Map,Map,CA,Placer,CISO,Industrial CHP,GEN2,,11.5,10,8,Wood/Wood Waste Biomass,WDS,ST,6,1997,3,2004, , ,38.9032,-121.3097
11427,Massachusetts Wtr Rauth-Deer I,10823,Deer Island Treatment Plant,Map,Map,MA,Suffolk,ISNE,Commercial CHP,6ENT,,6,6,6,Other Waste Biomass,OBG,IC,12,1989,3,2004, , ,42.353333,-70.96278
11427,Massachusetts Wtr Rauth-Deer I,10823,Deer Island Treatment Plant,Map,Map,MA,Suffolk,ISNE,Commercial CHP,7ENT,,6,6,6,Other Waste Biomass,OBG,IC,12,1989,3,2004, , ,42.353333,-70.96278
15591,R J Reynolds Tobacco Co,50221,R J Reynolds Tobaccoville Utility Plant,Map,Map,NC,Forsyth,,Industrial CHP,GEN1,,40.3,37,37,Conventional Steam Coal,BIT,ST,7,1985,3,2004, , ,36.136389,-80.25611
15591,R J Reynolds Tobacco Co,50221,R J Reynolds Tobaccoville Utility Plant,Map,Map,NC,Forsyth,,Industrial CHP,GEN2,,40.3,37,37,Conventional Steam Coal,BIT,ST,9,1985,3,2004, , ,36.136389,-80.25611
8703,City of Hoisington - (KS),1286,Hoisington,Map,Map,KS,Barton,SWPP,Electric Utility,1,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,8,1940,2,2004, , ,38.513,-98.7747
63034,"Sayreville Power, LLC",2390,Sayreville,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,4,,125,114,117,Petroleum Liquids,DFO,ST,4,1955,2,2004, , ,40.476525,-74.35234
63034,"Sayreville Power, LLC",2390,Sayreville,Map,Map,NJ,Middlesex,PJM,IPP Non-CHP,5,,125,115,117,Natural Gas Steam Turbine,NG,ST,10,1958,2,2004, , ,40.476525,-74.35234
6775,Village of Freeport - (NY),2679,Plant No 2 Freeport,Map,Map,NY,Nassau,NYIS,Electric Utility,1,,9.6,8,9,Petroleum Liquids,DFO,IC,3,1969,2,2004, , ,40.6447,-73.5683
6775,Village of Freeport - (NY),2679,Plant No 2 Freeport,Map,Map,NY,Nassau,NYIS,Electric Utility,2,,9.6,8,9,Petroleum Liquids,DFO,IC,4,1969,2,2004, , ,40.6447,-73.5683
17235,"GenOn REMA, LLC",3134,Wayne,Map,Map,PA,Crawford,PJM,IPP Non-CHP,A,,53,56,76,Petroleum Liquids,DFO,GT,8,1972,2,2004, , ,41.519167,-80.01111
6035,"Constellation Power, Inc",3160,Delaware Generating Station,Map,Map,PA,Philadelphia,PJM,IPP Non-CHP,7,,156.2,126,128,Petroleum Liquids,RFO,ST,8,1953,2,2004, , ,39.968021,-75.1252
6035,"Constellation Power, Inc",3160,Delaware Generating Station,Map,Map,PA,Philadelphia,PJM,IPP Non-CHP,8,,156.2,124,128,Petroleum Liquids,RFO,ST,4,1953,2,2004, , ,39.968021,-75.1252
8287,Hawaii Electric Light Co Inc,8083,Keahole,Map,Map,HI,Hawaii,,Electric Utility,18,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,10,1974,2,2004, , ,19.7317,-156.0283
8287,Hawaii Electric Light Co Inc,8083,Keahole,Map,Map,HI,Hawaii,,Electric Utility,19,,2.5,2.5,2.5,Petroleum Liquids,DFO,IC,10,1974,2,2004, , ,19.7317,-156.0283
14254,Oxy Vinyls LP,50471,Deer Park Plant,Map,Map,TX,Harris,,Industrial CHP,GEN1,,10,8.6,9.4,Natural Gas Fired Combined Cycle,NG,CA,4,1948,2,2004, , ,29.71,-95.11278
14254,Oxy Vinyls LP,50471,Deer Park Plant,Map,Map,TX,Harris,,Industrial CHP,GEN2,,10,8.6,9.4,Natural Gas Fired Combined Cycle,NG,CA,4,1948,2,2004, , ,29.71,-95.11278
14254,Oxy Vinyls LP,50471,Deer Park Plant,Map,Map,TX,Harris,,Industrial CHP,GEN3,,10,8.6,9.4,Natural Gas Fired Combined Cycle,NG,CA,4,1948,2,2004, , ,29.71,-95.11278
14254,Oxy Vinyls LP,50471,Deer Park Plant,Map,Map,TX,Harris,,Industrial CHP,GEN4,,81,69.7,76.1,Natural Gas Fired Combined Cycle,NG,CT,12,1985,2,2004, , ,29.71,-95.11278
19857,Vineland Cogeneration LP,54807,Vineland Cogeneration Plant,Map,Map,NJ,Cumberland,,IPP CHP,GEN1,,42.5,42.5,42.5,Natural Gas Fired Combined Cycle,NG,CT,6,1994,2,2004, , ,39.55,-75.05
19857,Vineland Cogeneration LP,54807,Vineland Cogeneration Plant,Map,Map,NJ,Cumberland,,IPP CHP,GEN2,,11.9,4,4,Natural Gas Fired Combined Cycle,NG,CA,6,1994,2,2004, , ,39.55,-75.05
18454,Tampa Electric Co,646,F J Gannon,Map,Map,FL,Hillsborough,,Electric Utility,1,,125,94,94,Conventional Steam Coal,BIT,ST,9,1957,1,2004, , ,27.907222,-82.42306
18454,Tampa Electric Co,646,F J Gannon,Map,Map,FL,Hillsborough,,Electric Utility,2,,125,100,100,Conventional Steam Coal,BIT,ST,11,1958,1,2004, , ,27.907222,-82.42306
49904,"Detroit Thermal, LLC",1724,Beacon Heating,Map,Map,MI,Wayne,,IPP Non-CHP,25,,20,18,18,Natural Gas Steam Turbine,NG,ST,11,1959,1,2004, , ,42.338056,-83.04417
6138,City of Fairfax - (MN),1972,Fairfax,Map,Map,MN,Renville,MISO,Electric Utility,1,,0.9,0.9,0.9,Petroleum Liquids,DFO,IC,7,1948,1,2004, , ,44.525887,-94.71881
6138,City of Fairfax - (MN),1972,Fairfax,Map,Map,MN,Renville,MISO,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,1,1940,1,2004, , ,44.525887,-94.71881
2931,Village of Campbell - (NE),2225,Campbell Village,Map,Map,NE,Franklin,SWPP,Electric Utility,1,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,9,1927,1,2004, , ,40.2992,-98.7331
2931,Village of Campbell - (NE),2225,Campbell Village,Map,Map,NE,Franklin,SWPP,Electric Utility,2,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,9,1937,1,2004, , ,40.2992,-98.7331
2931,Village of Campbell - (NE),2225,Campbell Village,Map,Map,NE,Franklin,SWPP,Electric Utility,3,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,9,1946,1,2004, , ,40.2992,-98.7331
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,10,,1.7,1.5,1.7,Natural Gas Internal Combustion Engine,NG,IC,88,1971,1,2004, , ,34.538889,-101.7667
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,11,,4.8,3.5,4.5,Natural Gas Internal Combustion Engine,NG,IC,88,1974,1,2004, , ,34.538889,-101.7667
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,12,,3,2.4,2.5,Natural Gas Internal Combustion Engine,NG,IC,88,1979,1,2004, , ,34.538889,-101.7667
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,2,,0.4,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,88,1949,1,2004, , ,34.538889,-101.7667
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,5,,1,0.9,1,Natural Gas Internal Combustion Engine,NG,IC,88,1953,1,2004, , ,34.538889,-101.7667
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,6,,1.1,0.7,0.9,Natural Gas Internal Combustion Engine,NG,IC,88,1957,1,2004, , ,34.538889,-101.7667
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,7,,1.1,0.7,0.9,Natural Gas Internal Combustion Engine,NG,IC,88,1957,1,2004, , ,34.538889,-101.7667
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,8,,1.8,1.2,1.6,Natural Gas Internal Combustion Engine,NG,IC,88,1963,1,2004, , ,34.538889,-101.7667
19264,City of Tulia,3619,Tulia,Map,Map,TX,Swisher,,Electric Utility,9,,1.8,1.2,1.6,Natural Gas Internal Combustion Engine,NG,IC,88,1963,1,2004, , ,34.538889,-101.7667
15500,Puget Sound Energy Inc,3862,White River (WA),Map,Map,WA,Pierce,,Electric Utility,1,,15,15,15,Conventional Hydroelectric,WAT,HY,88,1912,1,2004, , ,47.191667,-122.1869
15500,Puget Sound Energy Inc,3862,White River (WA),Map,Map,WA,Pierce,,Electric Utility,2,,15,15,15,Conventional Hydroelectric,WAT,HY,88,1912,1,2004, , ,47.191667,-122.1869
15500,Puget Sound Energy Inc,3862,White River (WA),Map,Map,WA,Pierce,,Electric Utility,3,,20,20,20,Conventional Hydroelectric,WAT,HY,88,1918,1,2004, , ,47.191667,-122.1869
15500,Puget Sound Energy Inc,3862,White River (WA),Map,Map,WA,Pierce,,Electric Utility,4,,20,20,20,Conventional Hydroelectric,WAT,HY,88,1924,1,2004, , ,47.191667,-122.1869
