Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
20323,"Wellhead Services, Inc",10156,Fresno Cogen Partners,Map,Map,CA,Fresno,CISO,IPP CHP,GEN1,,22.3,21.5,22.3,Natural Gas Fired Combined Cycle,NG,CT,1,1990,1,2004, , ,36.617022,-120.0998
19365,United States Sugar Corp,50482,Clewiston Sugar House,Map,Map,FL,Hendry,FPC,Industrial CHP,TG1,,5,4.7,5,Other Waste Biomass,AB,ST,10,1978,1,2004, , ,26.7351,-80.9377
19365,United States Sugar Corp,50482,Clewiston Sugar House,Map,Map,FL,Hendry,FPC,Industrial CHP,TG2,,3.5,3.3,3.3,Other Waste Biomass,AB,ST,11,1945,1,2004, , ,26.7351,-80.9377
18000,State of Rhode Island,50621,Central Power Plant,Map,Map,RI,Providence,ISNE,Commercial CHP,GEN1,,0.7,0.7,0.7,Petroleum Liquids,RFO,ST,6,1932,1,2004, , ,41.744973,-71.45842
1311,Bassett Furniture Industries Inc,50912,J D Bassett Manufacturing,Map,Map,VA,Henry,,Industrial CHP,1929,,1.2,0.8,0.8,Wood/Wood Waste Biomass,WDS,ST,1,1954,1,2004, , ,36.768333,-80.005
1311,Bassett Furniture Industries Inc,50912,J D Bassett Manufacturing,Map,Map,VA,Henry,,Industrial CHP,1930,,1.2,0.8,0.8,Wood/Wood Waste Biomass,WDS,ST,1,1954,1,2004, , ,36.768333,-80.005
9591,Jefferson Smurfit Corp,54288,Jefferson Smurfit JSC,Map,Map,PA,Philadelphia,,Industrial CHP,1,,6,5.6,5.6,Petroleum Liquids,DFO,ST,5,1934,1,2004, , ,40.0275,-75.22583
9591,Jefferson Smurfit Corp,54288,Jefferson Smurfit JSC,Map,Map,PA,Philadelphia,,Industrial CHP,2,,6,5.6,5.6,Petroleum Liquids,DFO,ST,6,1946,1,2004, , ,40.0275,-75.22583
56773,"Toyon Landfill Gas Conversion, LLC",54327,Toyon Power Station,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,TOY1,,1.8,1.7,1.7,Landfill Gas,LFG,IC,1,1986,1,2004, , ,34.146253,-118.3049
56773,"Toyon Landfill Gas Conversion, LLC",54327,Toyon Power Station,Map,Map,CA,Los Angeles,LDWP,IPP Non-CHP,TOY2,,1.8,1.7,1.7,Landfill Gas,LFG,IC,1,1986,1,2004, , ,34.146253,-118.3049
17919,St John's Riverside Hospital,54595,St Johns Riverside Hospital,Map,Map,NY,Westchester,,Commercial CHP,COG1,,0.6,0.4,0.5,Natural Gas Internal Combustion Engine,NG,IC,2,1995,1,2004, , ,40.968611,-73.88639
17919,St John's Riverside Hospital,54595,St Johns Riverside Hospital,Map,Map,NY,Westchester,,Commercial CHP,COG2,,0.6,0.4,0.5,Natural Gas Internal Combustion Engine,NG,IC,2,1995,1,2004, , ,40.968611,-73.88639
27207,Lyondell Chemical Co,54632,Lyondell Chemical Lake Charles,Map,Map,LA,Calcasieu,,Industrial CHP,3,,4.3,4,4,Natural Gas Steam Turbine,NG,ST,1,1982,1,2004, , ,30.231944,-93.26583
18564,"American Sugar Refining, Inc.",54884,The American Sugar Refining Co Brooklyn,Map,Map,NY,Kings,,Industrial CHP,TG1,,5,5,5,Natural Gas Steam Turbine,NG,ST,4,1969,1,2004, , ,40.714444,-73.96694
18564,"American Sugar Refining, Inc.",54884,The American Sugar Refining Co Brooklyn,Map,Map,NY,Kings,,Industrial CHP,TG2,,1.5,1.5,1.5,Natural Gas Steam Turbine,NG,ST,1,1952,1,2004, , ,40.714444,-73.96694
18564,"American Sugar Refining, Inc.",54884,The American Sugar Refining Co Brooklyn,Map,Map,NY,Kings,,Industrial CHP,TG3,,5,5,5,Natural Gas Steam Turbine,NG,ST,2,1991,1,2004, , ,40.714444,-73.96694
13960,NRG Cabrillo Power Ops Inc,300,Division,Map,Map,CA,San Diego,,IPP Non-CHP,DIGT,,16,13,14,Petroleum Liquids,DFO,GT,11,1968,12,2003, , ,32.681667,-117.1203
22148,AES Alamitos LLC,315,AES Alamitos LLC,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,7,,133,133,133,Natural Gas Fired Combustion Turbine,NG,GT,7,1969,12,2003, , ,33.7688,-118.1009
15908,"GenOn California South, LP",331,Etiwanda Generating Station,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,5,,138.1,115,115,Natural Gas Fired Combustion Turbine,NG,GT,1,1969,12,2003, , ,34.09118,-117.5266
2507,City of Burbank Water and Power,375,Magnolia,Map,Map,CA,Los Angeles,,Electric Utility,M5,,23.1,21.7,21.7,Natural Gas Fired Combustion Turbine,NG,GT,8,1969,12,2003, , ,34.178056,-118.3156
11208,Los Angeles Department of Water & Power,400,Haynes,Map,Map,CA,Los Angeles,LDWP,Electric Utility,4,,230,222,222,Natural Gas Steam Turbine,NG,ST,2,1965,12,2003, , ,33.764741,-118.0991
11208,Los Angeles Department of Water & Power,408,Valley (CA),Map,Map,CA,Los Angeles,LDWP,Electric Utility,3,,172.8,163,163,Natural Gas Steam Turbine,NG,ST,11,1955,12,2003, , ,34.244991,-118.3913
11208,Los Angeles Department of Water & Power,408,Valley (CA),Map,Map,CA,Los Angeles,LDWP,Electric Utility,4,,172.8,160,160,Natural Gas Steam Turbine,NG,ST,5,1956,12,2003, , ,34.244991,-118.3913
18454,Tampa Electric Co,646,F J Gannon,Map,Map,FL,Hillsborough,,Electric Utility,3,,179.5,150,155,Conventional Steam Coal,BIT,ST,10,1960,12,2003, , ,27.907222,-82.42306
18454,Tampa Electric Co,646,F J Gannon,Map,Map,FL,Hillsborough,,Electric Utility,4,,187.5,164,164,Conventional Steam Coal,BIT,ST,11,1963,12,2003, , ,27.907222,-82.42306
7140,Georgia Power Co,700,Atkinson,Map,Map,GA,Cobb,,Electric Utility,5A,,41.8,32,39.6,Petroleum Liquids,DFO,GT,7,1970,12,2003, , ,33.8175,-84.48028
7140,Georgia Power Co,700,Atkinson,Map,Map,GA,Cobb,,Electric Utility,5B,,41.8,32,39.6,Petroleum Liquids,DFO,GT,7,1970,12,2003, , ,33.8175,-84.48028
27813,USCE-Mobile District,759,Buford,Map,Map,GA,Forsyth,SOCO,Electric Utility,1,,40,40,40,Conventional Hydroelectric,WAT,HY,10,1957,12,2003, , ,34.162279,-84.07737
12541,City of Milford - (IA),1164,Milford,Map,Map,IA,Dickinson,SWPP,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1938,12,2003, , ,43.326083,-95.14834
10171,Kentucky Utilities Co,1357,Green River,Map,Map,KY,Muhlenberg,LGEE,Electric Utility,1,,37.5,22,22,Conventional Steam Coal,BIT,ST,1,1950,12,2003, , ,37.3636,-87.1214
10171,Kentucky Utilities Co,1357,Green River,Map,Map,KY,Muhlenberg,LGEE,Electric Utility,2,,37.5,22,22,Conventional Steam Coal,BIT,ST,3,1950,12,2003, , ,37.3636,-87.1214
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,4,,156.2,95.4,90,Petroleum Liquids,RFO,ST,11,1957,12,2003, , ,42.3908,-71.0675
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,5,,156.2,91.6,90.9,Petroleum Liquids,RFO,ST,6,1959,12,2003, , ,42.3908,-71.0675
49965,Constellation Mystic Power LLC,1588,Mystic Generating Station,Map,Map,MA,Middlesex,ISNE,IPP Non-CHP,6,,156.2,28,95.1,Petroleum Liquids,RFO,ST,4,1961,12,2003, , ,42.3908,-71.0675
12647,"ALLETE, Inc.",1897,M L Hibbard,Map,Map,MN,St Louis,MISO,Commercial CHP,1,,25,25,25,Petroleum Liquids,RFO,ST,9,1931,12,2003, , ,46.735331,-92.15171
12647,"ALLETE, Inc.",1897,M L Hibbard,Map,Map,MN,St Louis,MISO,Commercial CHP,2,,25,25,25,Petroleum Liquids,RFO,ST,8,1943,12,2003, , ,46.735331,-92.15171
7487,City of Grand Marais - (MN),1976,Grand Marais,Map,Map,MN,Cook,MISO,Electric Utility,2,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,4,1956,12,2003, , ,47.750278,-90.35722
7487,City of Grand Marais - (MN),1976,Grand Marais,Map,Map,MN,Cook,MISO,Electric Utility,4,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,10,1940,12,2003, , ,47.750278,-90.35722
7487,City of Grand Marais - (MN),1976,Grand Marais,Map,Map,MN,Cook,MISO,Electric Utility,5,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,7,1962,12,2003, , ,47.750278,-90.35722
7487,City of Grand Marais - (MN),1976,Grand Marais,Map,Map,MN,Cook,MISO,Electric Utility,6,,1.2,1.2,1.2,Petroleum Liquids,DFO,IC,12,1969,12,2003, , ,47.750278,-90.35722
10000,Evergy Metro,2078,Grand Avenue,Map,Map,MO,Jackson,SWPP,Electric Utility,7,,43,0,0,Natural Gas Steam Turbine,NG,ST,11,1929,12,2003, , ,39.105278,-94.56972
10000,Evergy Metro,2078,Grand Avenue,Map,Map,MO,Jackson,SWPP,Electric Utility,9,,40.2,0,0,Natural Gas Steam Turbine,NG,ST,2,1948,12,2003, , ,39.105278,-94.56972
64701,Oswego Harbor Power,2594,Oswego Harbor Power,Map,Map,NY,Oswego,NYIS,IPP Non-CHP,3,,92,0,0,Natural Gas Steam Turbine,NG,ST,12,1948,12,2003, , ,43.4586,-76.5319
6526,FirstEnergy Generation Corp,2867,FirstEnergy Toronto,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,5,,35,42,42,Conventional Steam Coal,BIT,ST,10,1940,12,2003, , ,40.4825,-80.60444
6526,FirstEnergy Generation Corp,2867,FirstEnergy Toronto,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,6,,69,65,65,Conventional Steam Coal,BIT,ST,10,1949,12,2003, , ,40.4825,-80.60444
6526,FirstEnergy Generation Corp,2867,FirstEnergy Toronto,Map,Map,OH,Jefferson,PJM,IPP Non-CHP,7,,69,65,65,Conventional Steam Coal,BIT,ST,11,1949,12,2003, , ,40.4825,-80.60444
11571,Manitowoc Public Utilities,4125,Manitowoc,Map,Map,WI,Manitowoc,MISO,Electric Utility,2,,5,5,5,Conventional Steam Coal,BIT,ST,0,1935,12,2003, , ,44.082,-87.6558
11571,Manitowoc Public Utilities,4125,Manitowoc,Map,Map,WI,Manitowoc,MISO,Electric Utility,3,,10,10,10,Conventional Steam Coal,BIT,ST,0,1941,12,2003, , ,44.082,-87.6558
13466,City of New Lisbon,4130,New Lisbon,Map,Map,WI,Juneau,MISO,Electric Utility,1,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,1,1930,12,2003, , ,43.8797,-90.1645
13466,City of New Lisbon,4130,New Lisbon,Map,Map,WI,Juneau,MISO,Electric Utility,3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,1936,12,2003, , ,43.8797,-90.1645
13466,City of New Lisbon,4130,New Lisbon,Map,Map,WI,Juneau,MISO,Electric Utility,4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,1,1948,12,2003, , ,43.8797,-90.1645
2507,City of Burbank Water and Power,6013,Olive,Map,Map,CA,Los Angeles,LDWP,Electric Utility,O3,,24.4,23.5,23.5,Natural Gas Fired Combustion Turbine,NG,GT,7,1972,12,2003, , ,34.1764,-118.3147
2507,City of Burbank Water and Power,6013,Olive,Map,Map,CA,Los Angeles,LDWP,Electric Utility,O4,,37.8,32,32,Natural Gas Fired Combustion Turbine,NG,GT,9,1978,12,2003, , ,34.1764,-118.3147
13337,Nebraska Public Power District,6229,Mobile,Map,Map,NE,York,SWPP,Electric Utility,3,,1,0.8,0.8,Petroleum Liquids,DFO,IC,1,1980,12,2003, , ,40.883013,-97.60136
221,"Alaska Village Elec Coop, Inc",6329,Mountain Village,Map,Map,AK,Bethel,,Electric Utility,5,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,9,1988,12,2003, , ,62.085569,-163.7291
221,"Alaska Village Elec Coop, Inc",6330,Noorvik,Map,Map,AK,Northwest Arctic,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,4,1984,12,2003, , ,66.834519,-161.0387
20404,AEP Texas North Company,7724,Fort Davis,Map,Map,TX,Jeff Davis,,Electric Utility,1,,6.6,6.6,6.6,Onshore Wind Turbine,WND,WT,12,1993,12,2003, , ,30.613056,-103.9364
8973,Town of Hudson - (MA),9038,Cherry Street,Map,Map,MA,Middlesex,ISNE,Electric Utility,9,,3,2.3,2.3,Petroleum Liquids,DFO,IC,4,1960,12,2003, , ,42.388611,-71.56
7014,San Marcos Energy LLC,10047,Orange County New York,Map,Map,NY,Orange,,IPP Non-CHP,1,,3.3,2.1,2.7,Landfill Gas,LFG,GT,12,1990,12,2003, , ,41.395277,-74.33306
60557,"PB Nutclif Master, LLC",10123,Hoffmann LaRoche,Map,Map,NJ,Essex,PJM,Industrial CHP,TG1,,4,3,4,Natural Gas Fired Combustion Turbine,NG,GT,1,1987,12,2003, , ,40.8359,-74.155
60557,"PB Nutclif Master, LLC",10123,Hoffmann LaRoche,Map,Map,NJ,Essex,PJM,Industrial CHP,TG2,,4,3,3,Natural Gas Fired Combustion Turbine,NG,GT,1,1987,12,2003, , ,40.8359,-74.155
60557,"PB Nutclif Master, LLC",10123,Hoffmann LaRoche,Map,Map,NJ,Essex,PJM,Industrial CHP,TG3,,4,3,3,Natural Gas Fired Combustion Turbine,NG,GT,1,1987,12,2003, , ,40.8359,-74.155
9686,"WestRock, Fernandina Beach",10202,Fernandina Beach Mill,Map,Map,FL,Nassau,JEA,Industrial CHP,GEN4,,9.3,7,7,Conventional Steam Coal,BIT,ST,3,1963,12,2003, , ,30.681823,-81.45541
11262,Los Angeles Cold Storage,10251,Los Angeles Cold Storage,Map,Map,CA,Los Angeles,,Industrial CHP,3981,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,10,1988,12,2003, , ,34.044722,-118.2386
11262,Los Angeles Cold Storage,10251,Los Angeles Cold Storage,Map,Map,CA,Los Angeles,,Industrial CHP,3982,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,10,1988,12,2003, , ,34.044722,-118.2386
11262,Los Angeles Cold Storage,10251,Los Angeles Cold Storage,Map,Map,CA,Los Angeles,,Industrial CHP,3983,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,10,1988,12,2003, , ,34.044722,-118.2386
10384,Klein Tools Inc,10499,Klein Tools Moran,Map,Map,KS,Allen,,Industrial Non-CHP,696,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,12,1985,12,2003, , ,37.943611,-95.15222
10384,Klein Tools Inc,10499,Klein Tools Moran,Map,Map,KS,Allen,,Industrial Non-CHP,697,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,2,1986,12,2003, , ,37.943611,-95.15222
21607,Cogent Little Falls GP,10529,Cogent Little Falls GP,Map,Map,NY,Herkimer,,Industrial CHP,GEN1,,4,3.8,3.8,Natural Gas Fired Combined Cycle,NG,CT,2,1987,12,2003, , ,43.08,-74.87
21607,Cogent Little Falls GP,10529,Cogent Little Falls GP,Map,Map,NY,Herkimer,,Industrial CHP,GEN2,,0.5,0.3,0.5,Natural Gas Fired Combined Cycle,NG,CA,2,1987,12,2003, , ,43.08,-74.87
7097,General Electric Erie Power,50358,General Electric Erie PA Power,Map,Map,PA,Erie,,Industrial CHP,STM2,,5,4.7,4.7,Conventional Steam Coal,BIT,ST,1,1929,12,2003, , ,42.147222,-80.02778
7097,General Electric Erie Power,50358,General Electric Erie PA Power,Map,Map,PA,Erie,,Industrial CHP,STM3,,14,13.1,13.2,Conventional Steam Coal,BIT,ST,1,1949,12,2003, , ,42.147222,-80.02778
7097,General Electric Erie Power,50358,General Electric Erie PA Power,Map,Map,PA,Erie,,Industrial CHP,STM4,,9,8.4,8.5,Conventional Steam Coal,BIT,ST,1,1939,12,2003, , ,42.147222,-80.02778
21148,Zapco Energy Tactics Corp,50782,Taylor Energy Partners LP,Map,Map,PA,Lackawanna,PJM,IPP Non-CHP,AM4,,0.7,0.4,0.4,Landfill Gas,LFG,IC,9,1987,12,2003, , ,41.387778,-75.71722
5091,Derst Baking Co,50927,Derst Baking,,,GA,Chatham,,Industrial CHP,GEN1,,0.5,0.4,0.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1985,12,2003, , , , 
5091,Derst Baking Co,50927,Derst Baking,,,GA,Chatham,,Industrial CHP,GEN2,,0.5,0.4,0.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1985,12,2003, , , , 
5091,Derst Baking Co,50927,Derst Baking,,,GA,Chatham,,Industrial CHP,GEN3,,0.5,0.4,0.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1985,12,2003, , , , 
20541,Wheelabrator Environmental Systems,50950,Wheelabrator Martell,Map,Map,CA,Amador,,Industrial CHP,GEN1,,23,15,15,Wood/Wood Waste Biomass,WDS,ST,12,1985,12,2003, , ,38.367222,-120.8044
1410,Bayview Financial Trading Group,52003,Merritt Square Mall,Map,Map,FL,Brevard,,Commercial CHP,NO1,,1,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,1,2001,12,2003, , ,28.799722,-81
1410,Bayview Financial Trading Group,52003,Merritt Square Mall,Map,Map,FL,Brevard,,Commercial CHP,NO2,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,11,1969,12,2003, , ,28.799722,-81
1410,Bayview Financial Trading Group,52003,Merritt Square Mall,Map,Map,FL,Brevard,,Commercial CHP,NO3,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,11,1969,12,2003, , ,28.799722,-81
1410,Bayview Financial Trading Group,52003,Merritt Square Mall,Map,Map,FL,Brevard,,Commercial CHP,NO4,,1,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,12,2001,12,2003, , ,28.799722,-81
1410,Bayview Financial Trading Group,52003,Merritt Square Mall,Map,Map,FL,Brevard,,Commercial CHP,NO5,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,11,1969,12,2003, , ,28.799722,-81
1410,Bayview Financial Trading Group,52003,Merritt Square Mall,Map,Map,FL,Brevard,,Commercial CHP,NO6,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,11,1969,12,2003, , ,28.799722,-81
1410,Bayview Financial Trading Group,52003,Merritt Square Mall,Map,Map,FL,Brevard,,Commercial CHP,NO7,,0.7,1,1,Natural Gas Internal Combustion Engine,NG,IC,11,1969,12,2003, , ,28.799722,-81
57151,Celanese Acetate LLC,52089,Celanese Acetate LLC,Map,Map,VA,Giles,PJM,Industrial CHP,DEG1,,2.6,2,2,Petroleum Liquids,DFO,IC,8,1996,12,2003, , ,37.3439,-80.765
8479,Hercules Inc,54522,Green Tree Chemical Technologies,Map,Map,NJ,Middlesex,,Industrial CHP,NO.2,,1.5,1.5,1.5,Petroleum Liquids,DFO,ST,1,1946,12,2003, , ,40.449444,-74.33722
8479,Hercules Inc,54522,Green Tree Chemical Technologies,Map,Map,NJ,Middlesex,,Industrial CHP,NO.4,,3,3,3,Petroleum Liquids,DFO,ST,1,1936,12,2003, , ,40.449444,-74.33722
5724,El Paso Field Operating Co,54671,Dragon Trail,Map,Map,CO,Rio Blanco,,Industrial Non-CHP,ICG1,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,1,1971,12,2003, , ,39.6975,-108.7908
19528,University of Illinois,54780,University of Illinois Abbott Power Plt,Map,Map,IL,Champaign,MISO,Commercial CHP,T5,,3,3,3,Natural Gas Steam Turbine,NG,ST,6,1955,12,2003, , ,40.105169,-88.24153
19130,Trigen-Baca Operating Corp,55621,South Bear Creek,Map,Map,CO,Baca,,IPP Non-CHP,1,,4.6,3.3,4.5,Natural Gas Fired Combustion Turbine,NG,GT,10,2000,12,2003, , ,37.375,-102.2511
61781,Seward Generating LLC,3130,Seward (PA),Map,Map,PA,Indiana,PJM,IPP Non-CHP,4,,62,60,62,Conventional Steam Coal,BIT,ST,6,1950,11,2003, , ,40.40625,-79.03366
61781,Seward Generating LLC,3130,Seward (PA),Map,Map,PA,Indiana,PJM,IPP Non-CHP,5,,156.2,136,137,Conventional Steam Coal,BIT,ST,4,1957,11,2003, , ,40.40625,-79.03366
3476,DTE San Diego COGEN Inc.,10175,Childrens Hospital,Map,Map,CA,San Diego,CISO,Commercial CHP,1631,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,2,1993,11,2003, , ,32.7992,-117.1517
54711,Basic Chemical Company LLC,50168,Geismar Plant,,,LA,Ascension,,Industrial CHP,GT02,,45,40,48,Natural Gas Fired Combined Cycle,NG,CT,11,1985,11,2003, , , , 
59875,Olin Blue Cube Operations,52120,Freeport Energy,Map,Map,TX,Brazoria,ERCO,Industrial CHP,G-45,,119,92,107,Natural Gas Fired Combined Cycle,NG,CT,10,1983,11,2003, , ,28.991289,-95.40748
361,Industrial Energy Applications Inc,54929,Alliant SBD 9403 Aegon DC,Map,Map,IA,Linn,MISO,IPP Non-CHP,6110,,1.6,1.6,1.6,Petroleum Liquids,DFO,IC,1,1995,11,2003, , ,41.9167,-91.6542
12631,NRG Delta LLC,271,Pittsburg Power,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,1,,213.4,150,150,Natural Gas Steam Turbine,NG,ST,9,1954,10,2003, , ,38.039168,-121.8945
12631,NRG Delta LLC,271,Pittsburg Power,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,2,,213.4,150,150,Natural Gas Steam Turbine,NG,ST,8,1954,10,2003, , ,38.039168,-121.8945
12631,NRG Delta LLC,271,Pittsburg Power,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,3,,213.4,150,150,Natural Gas Steam Turbine,NG,ST,12,1954,10,2003, , ,38.039168,-121.8945
12631,NRG Delta LLC,271,Pittsburg Power,Map,Map,CA,Contra Costa,CISO,IPP Non-CHP,4,,213.4,145,145,Natural Gas Steam Turbine,NG,ST,12,1954,10,2003, , ,38.039168,-121.8945
15908,"GenOn California South, LP",331,Etiwanda Generating Station,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,1,,123,132,132,Natural Gas Steam Turbine,NG,ST,7,1953,10,2003, , ,34.09118,-117.5266
15908,"GenOn California South, LP",331,Etiwanda Generating Station,Map,Map,CA,San Bernardino,CISO,IPP Non-CHP,2,,123,132,132,Natural Gas Steam Turbine,NG,ST,11,1953,10,2003, , ,34.09118,-117.5266
15147,PSEG Fossil LLC,2403,PSEG Hudson Generating Station,Map,Map,NJ,Hudson,PJM,IPP Non-CHP,3,,115.2,129,140,Petroleum Liquids,KER,GT,12,1967,10,2003, , ,40.7478,-74.0722
16604,City of San Antonio - (TX),3610,Mission Road,Map,Map,TX,Bexar,ERCO,Electric Utility,3,,113.6,100,102,Natural Gas Steam Turbine,NG,ST,6,1958,10,2003, , ,29.398333,-98.48917
50137,"U.S. Dept of the Interior, Bureau of Rec",3848,Naches Drop,Map,Map,WA,Yakima,,Electric Utility,1,,1.4,1,1,Conventional Hydroelectric,WAT,HY,3,1915,10,2003, , ,46.730833,-120.6781
50137,"U.S. Dept of the Interior, Bureau of Rec",3849,Naches,Map,Map,WA,Yakima,,Electric Utility,2,,3,2.6,2.6,Conventional Hydroelectric,WAT,HY,88,1909,10,2003, , ,46.6975,-120.6522
50137,"U.S. Dept of the Interior, Bureau of Rec",3849,Naches,Map,Map,WA,Yakima,,Electric Utility,4,,3.3,4,4,Conventional Hydroelectric,WAT,HY,88,1913,10,2003, , ,46.6975,-120.6522
17569,City of South Norwalk - (CT),6598,South Norwalk Electric,Map,Map,CT,FAIRFIELD,ISNE,Electric Utility,7,,22.8,22,22.8,Petroleum Liquids,DFO,GT,6,2003,10,2003, , ,41.0947,-73.4242
15371,Town of Princeton - (MA),7501,Princeton Wind Farm,Map,Map,MA,Worcester,ISNE,Electric Utility,1,,0.3,0.3,0.3,Onshore Wind Turbine,WND,WT,10,1984,10,2003, , ,42.4789,-71.9
6831,Ft Worth City of,54520,Village Creek Water Reclamation Facility,Map,Map,TX,Tarrant,ERCO,Commercial CHP,3,,1.1,1.1,1.1,Other Waste Biomass,OBG,IC,9,1978,10,2003, , ,32.775093,-97.14209
59976,"WestRock Mill Company, LLC",54763,WestRock Demopolis Mill,Map,Map,AL,Marengo,SOCO,Industrial CHP,ITG,,10,9.2,10.4,Wood/Wood Waste Biomass,BLQ,ST,10,1957,10,2003, , ,32.4541,-87.9759
15860,City of Rensselaer - (IN),1038,Rensselaer City Light Plant,Map,Map,IN,Jasper,MISO,Electric Utility,7,,3,2.5,2.5,Petroleum Liquids,DFO,IC,1,1964,9,2003, , ,40.939528,-87.15447
309,City of Algona - (IA),1120,Algona,Map,Map,IA,Kossuth,SWPP,Electric Utility,3,,0.7,0.6,0.6,Petroleum Liquids,DFO,IC,1,1938,9,2003, , ,43.0733,-94.2392
5914,Erie Boulevard Hydropower LP,2576,Higley,Map,Map,NY,St Lawrence,NYIS,IPP Non-CHP,1,,2,2,2,Conventional Hydroelectric,WAT,HY,1,1913,9,2003, , ,44.5306,-74.9331
5914,Erie Boulevard Hydropower LP,2576,Higley,Map,Map,NY,St Lawrence,NYIS,IPP Non-CHP,2,,2,2,2,Conventional Hydroelectric,WAT,HY,1,1913,9,2003, , ,44.5306,-74.9331
5914,Erie Boulevard Hydropower LP,2576,Higley,Map,Map,NY,St Lawrence,NYIS,IPP Non-CHP,3,,2,2,2,Conventional Hydroelectric,WAT,HY,1,1937,9,2003, , ,44.5306,-74.9331
19558,Homer Electric Assn Inc,6283,Seldovia,Map,Map,AK,Kenai Peninsula,,Electric Utility,1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,8,1964,9,2003, , ,59.439542,-151.7134
19558,Homer Electric Assn Inc,6283,Seldovia,Map,Map,AK,Kenai Peninsula,,Electric Utility,2,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,8,1964,9,2003, , ,59.439542,-151.7134
19558,Homer Electric Assn Inc,6283,Seldovia,Map,Map,AK,Kenai Peninsula,,Electric Utility,3,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,8,1970,9,2003, , ,59.439542,-151.7134
19558,Homer Electric Assn Inc,6283,Seldovia,Map,Map,AK,Kenai Peninsula,,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,8,1979,9,2003, , ,59.439542,-151.7134
26616,North Slope Borough Power & Light,7487,NSB Anaktuvuk Pass,Map,Map,AK,North Slope,,Electric Utility,5,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,9,1994,9,2003, , ,68.13795,-151.741
792,City of Argyle - (WI),7810,Argyle,Map,Map,WI,Lafayette,MISO,Electric Utility,2A,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,0,1973,9,2003, , ,42.7019,-89.8697
792,City of Argyle - (WI),7810,Argyle,Map,Map,WI,Lafayette,MISO,Electric Utility,4,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,10,1989,9,2003, , ,42.7019,-89.8697
6924,City of Gallatin - (MO),8017,Gallatin #2,Map,Map,MO,Daviess,SWPP,Electric Utility,8,,1.8,1.6,1.8,Petroleum Liquids,DFO,IC,7,2001,9,2003, , ,39.928333,-93.93778
3476,DTE San Diego COGEN Inc.,10175,Childrens Hospital,Map,Map,CA,San Diego,CISO,Commercial CHP,1699,,0.3,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,6,1983,9,2003, , ,32.7992,-117.1517
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE1,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE10,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE11,,1.2,0.5,0.9,Geothermal,GEO,ST,5,1989,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE12,,1.2,0.5,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE13,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE14,,1.2,0.5,0.9,Geothermal,GEO,ST,5,1989,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE15,,1.2,0.5,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE16,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE2,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE21,,1.2,0.5,0.9,Geothermal,GEO,ST,5,1989,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE22,,1.2,0.5,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE24,,1.2,0.5,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE25,,1.2,0.5,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE27,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE28,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE3,,1.2,0.9,1.1,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE4,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE5,,1.2,1.1,1.1,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE6,,1.2,1.1,1.1,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE7,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE8,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
34691,Ormat Nevada Inc,50766,Ormesa I,Map,Map,CA,Imperial,IID,IPP Non-CHP,OE9,,1.2,0.7,0.9,Geothermal,GEO,ST,12,1986,9,2003, , ,32.8156,-115.2568
3299,Central Wayne Energy Rcvry LP,54804,Central Wayne Air Quality,Map,Map,MI,Wayne,,IPP Non-CHP,GEN1,,24.7,20,20,Municipal Solid Waste,MSW,ST,11,1999,9,2003, , ,42.272222,-83.305
16179,Rochelle Municipal Utilities,961,South Main Street,Map,Map,IL,Ogle,PJM,Electric Utility,S1,,11.5,11.5,11.5,Natural Gas Steam Turbine,NG,ST,2,1962,8,2003, , ,41.9092,-89.0504
6924,City of Gallatin - (MO),8017,Gallatin #2,Map,Map,MO,Daviess,SWPP,Electric Utility,7,,1.8,1.6,1.8,Petroleum Liquids,DFO,IC,7,2001,8,2003, , ,39.928333,-93.93778
50109,DeKalb Regional Health System,56231,Emory Hillandale Hospital,Map,Map,GA,DeKalb,SOCO,Commercial Non-CHP,3,,1.5,1.5,1.5,Petroleum Liquids,DFO,IC,8,2003,8,2003, , ,33.7036,-84.1494
13573,Niagara Mohawk Power Corp.,2584,Mechanicville,Map,Map,NY,Saratoga,,Electric Utility,1,,0.8,0.8,0.7,Conventional Hydroelectric,WAT,HY,1,1898,7,2003, , ,42.916389,-73.70583
13573,Niagara Mohawk Power Corp.,2584,Mechanicville,Map,Map,NY,Saratoga,,Electric Utility,2,,0.8,0.8,0.7,Conventional Hydroelectric,WAT,HY,1,1898,7,2003, , ,42.916389,-73.70583
13573,Niagara Mohawk Power Corp.,2584,Mechanicville,Map,Map,NY,Saratoga,,Electric Utility,3,,0.8,0.8,0.7,Conventional Hydroelectric,WAT,HY,1,1898,7,2003, , ,42.916389,-73.70583
13573,Niagara Mohawk Power Corp.,2584,Mechanicville,Map,Map,NY,Saratoga,,Electric Utility,4,,0.7,0.7,0.6,Conventional Hydroelectric,WAT,HY,1,1898,7,2003, , ,42.916389,-73.70583
13573,Niagara Mohawk Power Corp.,2584,Mechanicville,Map,Map,NY,Saratoga,,Electric Utility,5,,0.7,0.7,0.6,Conventional Hydroelectric,WAT,HY,1,1898,7,2003, , ,42.916389,-73.70583
13573,Niagara Mohawk Power Corp.,2584,Mechanicville,Map,Map,NY,Saratoga,,Electric Utility,6,,0.7,0.7,0.6,Conventional Hydroelectric,WAT,HY,1,1898,7,2003, , ,42.916389,-73.70583
13573,Niagara Mohawk Power Corp.,2584,Mechanicville,Map,Map,NY,Saratoga,,Electric Utility,7,,0.7,0.7,0.6,Conventional Hydroelectric,WAT,HY,1,1898,7,2003, , ,42.916389,-73.70583
10433,Kodiak Electric Assn Inc,6281,Kodiak Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,2,,5.2,5.2,5.2,Petroleum Liquids,DFO,IC,12,1976,7,2003, , ,57.789956,-152.397
8366,Heber Light & Power Company,7111,Heber City,Map,Map,UT,Wasatch,PACE,Electric Utility,NA1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1987,7,2003, , ,40.50368,-111.4252
10001,Kannapolis Energy Partners LLC,10626,Kannapolis Energy Partners,Map,Map,NC,Cabarrus,,IPP CHP,GEN2,,7.5,7.5,7.5,Conventional Steam Coal,BIT,ST,1,1950,7,2003, , ,35.5,-80.61667
10001,Kannapolis Energy Partners LLC,10626,Kannapolis Energy Partners,Map,Map,NC,Cabarrus,,IPP CHP,GEN3,,15,9,15,Conventional Steam Coal,BIT,ST,1,1971,7,2003, , ,35.5,-80.61667
28543,Bay State GPX Inc,50381,Agawam Gate Station,Map,Map,MA,Hampden,,IPP Non-CHP,COGN,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,8,1989,7,2003, , ,42.070556,-72.6225
28543,Bay State GPX Inc,50381,Agawam Gate Station,Map,Map,MA,Hampden,,IPP Non-CHP,TURB,,1.6,1.5,1.5,Other Natural Gas,NG,OT,8,1989,7,2003, , ,42.070556,-72.6225
10885,LFG Energy Inc,52200,LFG Energy,Map,Map,NY,Erie,,IPP Non-CHP,GE53,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1999,7,2003, , ,42.957222,-78.62361
10885,LFG Energy Inc,52200,LFG Energy,Map,Map,NY,Erie,,IPP Non-CHP,GE54,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1999,7,2003, , ,42.957222,-78.62361
10885,LFG Energy Inc,52200,LFG Energy,Map,Map,NY,Erie,,IPP Non-CHP,GE55,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1999,7,2003, , ,42.957222,-78.62361
10885,LFG Energy Inc,52200,LFG Energy,Map,Map,NY,Erie,,IPP Non-CHP,GE58,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1999,7,2003, , ,42.957222,-78.62361
10885,LFG Energy Inc,52200,LFG Energy,Map,Map,NY,Erie,,IPP Non-CHP,S,,0.8,0.8,0.8,Landfill Gas,LFG,IC,10,1999,7,2003, , ,42.957222,-78.62361
9452,International Paper Co-Natchez,54094,International Paper Natchez Mill,Map,Map,MS,Adams,,Industrial CHP,GEN1,,13,11,11,Natural Gas Steam Turbine,NG,ST,9,1949,7,2003, , ,31.512222,-91.41389
9452,International Paper Co-Natchez,54094,International Paper Natchez Mill,Map,Map,MS,Adams,,Industrial CHP,GEN2,,9.5,9,9,Natural Gas Steam Turbine,NG,ST,11,1949,7,2003, , ,31.512222,-91.41389
9452,International Paper Co-Natchez,54094,International Paper Natchez Mill,Map,Map,MS,Adams,,Industrial CHP,GEN3,,30,28.8,28.8,Natural Gas Steam Turbine,NG,ST,9,1956,7,2003, , ,31.512222,-91.41389
14170,Orcas Power & Light Coop,3930,Eastsound,Map,Map,WA,San Juan,,Electric Utility,4,,0.5,0.4,0.4,Petroleum Liquids,DFO,IC,88,1948,6,2003, , ,48.702222,-122.8856
14170,Orcas Power & Light Coop,3930,Eastsound,Map,Map,WA,San Juan,,Electric Utility,5,,0.5,0.4,0.4,Petroleum Liquids,DFO,IC,88,1948,6,2003, , ,48.702222,-122.8856
221,"Alaska Village Elec Coop, Inc",6341,Selawik,Map,Map,AK,Northwest Arctic,,Electric Utility,1,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,12,1974,6,2003, , ,66.606778,-160.0148
221,"Alaska Village Elec Coop, Inc",6341,Selawik,Map,Map,AK,Northwest Arctic,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,0,1978,6,2003, , ,66.606778,-160.0148
8366,Heber Light & Power Company,7111,Heber City,Map,Map,UT,Wasatch,PACE,Electric Utility,NA2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1987,6,2003, , ,40.50368,-111.4252
8366,Heber Light & Power Company,7111,Heber City,Map,Map,UT,Wasatch,PACE,Electric Utility,NA4,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,12,1987,6,2003, , ,40.50368,-111.4252
56381,Ormat Cove Fort LLC,7370,Bonnett,Map,Map,UT,Beaver,,Electric Utility,CT1,,8.5,7,7,Geothermal,GEO,ST,10,1989,6,2003, , ,38.561666,-112.5758
56381,Ormat Cove Fort LLC,7370,Bonnett,Map,Map,UT,Beaver,,Electric Utility,OEC1,,0.7,0.7,0.7,Geothermal,GEO,ST,0,1985,6,2003, , ,38.561666,-112.5758
56381,Ormat Cove Fort LLC,7370,Bonnett,Map,Map,UT,Beaver,,Electric Utility,OEC2,,0.7,0.7,0.7,Geothermal,GEO,ST,0,1985,6,2003, , ,38.561666,-112.5758
56381,Ormat Cove Fort LLC,7370,Bonnett,Map,Map,UT,Beaver,,Electric Utility,OEC3,,0.7,0.7,0.7,Geothermal,GEO,ST,0,1985,6,2003, , ,38.561666,-112.5758
56381,Ormat Cove Fort LLC,7370,Bonnett,Map,Map,UT,Beaver,,Electric Utility,OEC4,,0.7,0.7,0.7,Geothermal,GEO,ST,0,1985,6,2003, , ,38.561666,-112.5758
6091,Exxon Mobil Refining and Supply Co.,10436,ExxonMobil Baytown Refinery,Map,Map,TX,Harris,ERCO,Industrial CHP,ST33,,7.5,7,7.1,Natural Gas Steam Turbine,NG,ST,1,1950,6,2003, , ,29.753517,-94.99728
12327,Merck & Company Inc - Cherokee,52146,Cherokee Plant,Map,Map,PA,Northumberland,,Industrial CHP,1,,2.5,2.5,2.5,Natural Gas Steam Turbine,NG,ST,1,1952,6,2003, , ,41.960278,-76.63639
31164,PCS Nitrogen Fertilizer LP,54226,PCS Nitrogen Fertilizer LP,Map,Map,TN,Shelby,,Industrial CHP,GEN1,,25,25,25,Natural Gas Fired Combustion Turbine,NG,GT,1,1964,6,2003, , ,35.279167,-89.9625
16082,City of River Falls,4133,Junction,Map,Map,WI,Pierce,,Electric Utility,8,,0.3,0.4,0.4,Petroleum Liquids,DFO,IC,88,1979,5,2003, , ,44.8556,-92.6347
54850,Wabash Power Equipment Company,7793,Kaukauna Diesels,Map,Map,WI,Outagamie,,IPP Non-CHP,2,,2,2.2,2.2,Petroleum Liquids,DFO,IC,6,1966,5,2003, , ,44.275833,-88.2825
54850,Wabash Power Equipment Company,7793,Kaukauna Diesels,Map,Map,WI,Outagamie,,IPP Non-CHP,3,,2,2.3,2.3,Petroleum Liquids,DFO,IC,6,1966,5,2003, , ,44.275833,-88.2825
54850,Wabash Power Equipment Company,7793,Kaukauna Diesels,Map,Map,WI,Outagamie,,IPP Non-CHP,IC1,,2,2.2,2.2,Petroleum Liquids,DFO,IC,6,1966,5,2003, , ,44.275833,-88.2825
21964,University of New Mexico,50906,Ford Utilities Center,Map,Map,NM,Bernalillo,PNM,Commercial CHP,2,,1.5,1.4,1.4,Natural Gas Steam Turbine,NG,ST,2,1984,5,2003, , ,35.084078,-106.6252
5482,Durgin & Crowell Lumber Co,54870,Durgin & Crowell Lumber,Map,Map,NH,SULLIVAN,,Industrial Non-CHP,279,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,4,1999,5,2003, , ,43.4433,-72.05
1687,Bio-Energy Partners,55073,Wheeler Landfill Gas Recovery,Map,Map,IN,La Porte,,IPP Non-CHP,GEN3,,0.8,0.8,0.8,Landfill Gas,LFG,IC,1,1997,5,2003, , ,41.511944,-87.17944
16031,Riverside Canal Power Co Inc,334,Riverside Canal Power,Map,Map,CA,San Bernardino,,IPP Non-CHP,1,,30,30,30,Natural Gas Steam Turbine,NG,ST,8,1952,4,2003, , ,34.022778,-117.3303
16031,Riverside Canal Power Co Inc,334,Riverside Canal Power,Map,Map,CA,San Bernardino,,IPP Non-CHP,2,,30,27,27,Natural Gas Steam Turbine,NG,ST,7,1952,4,2003, , ,34.022778,-117.3303
16031,Riverside Canal Power Co Inc,334,Riverside Canal Power,Map,Map,CA,San Bernardino,,IPP Non-CHP,3,,40,40,40,Natural Gas Steam Turbine,NG,ST,11,1953,4,2003, , ,34.022778,-117.3303
16031,Riverside Canal Power Co Inc,334,Riverside Canal Power,Map,Map,CA,San Bernardino,,IPP Non-CHP,4,,40,30,30,Natural Gas Steam Turbine,NG,ST,10,1955,4,2003, , ,34.022778,-117.3303
49894,Harvard University,1594,Blackstone Street,Map,Map,MA,Middlesex,,IPP CHP,1,,12.5,12.6,12.6,Petroleum Liquids,RFO,ST,1,1930,4,2003, , ,42.364167,-71.115
8181,Harrisburg Authority,10118,Harrisburg Facility,Map,Map,PA,Dauphin,PJM,IPP CHP,GEN1,,8.2,16.7,16.7,Municipal Solid Waste,MSW,ST,10,1986,4,2003, , ,40.244242,-76.85387
22225,Imperial Sugar Co,10136,Fort Bend Utilities,Map,Map,TX,Fort Bend,,Industrial Non-CHP,ENGN,,0.5,0.5,0.5,Natural Gas Internal Combustion Engine,NG,IC,3,1995,4,2003, , ,29.620556,-95.63306
22225,Imperial Sugar Co,10136,Fort Bend Utilities,Map,Map,TX,Fort Bend,,Industrial Non-CHP,GEN1,,2,1.8,1.8,Natural Gas Steam Turbine,NG,ST,6,1937,4,2003, , ,29.620556,-95.63306
22225,Imperial Sugar Co,10136,Fort Bend Utilities,Map,Map,TX,Fort Bend,,Industrial Non-CHP,GEN2,,1,0.8,0.8,Natural Gas Steam Turbine,NG,ST,7,1941,4,2003, , ,29.620556,-95.63306
22225,Imperial Sugar Co,10136,Fort Bend Utilities,Map,Map,TX,Fort Bend,,Industrial Non-CHP,GEN3,,3,2.7,2.7,Natural Gas Steam Turbine,NG,ST,10,1983,4,2003, , ,29.620556,-95.63306
54711,Basic Chemical Company LLC,50168,Geismar Plant,,,LA,Ascension,,Industrial CHP,GT01,,45,40,48,Natural Gas Fired Combined Cycle,NG,CT,10,1985,4,2003, , , , 
2844,Department of the Navy,50963,Naval Hospital Medical Center,Map,Map,CA,San Diego,CISO,Commercial CHP,2TG,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,4,2003, , ,32.7261,-117.1464
2844,Department of the Navy,50963,Naval Hospital Medical Center,Map,Map,CA,San Diego,CISO,Commercial CHP,3TG,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,4,2003, , ,32.7261,-117.1464
15574,Questar Gas Management Co,55134,Blacks Fork Gas Processing Plant,Map,Map,WY,Uinta,,Industrial Non-CHP,GEN1,,0.4,0.4,0.4,Natural Gas Internal Combustion Engine,NG,IC,6,1995,4,2003, , ,41.555,-110.0472
6452,Florida Power & Light Co,641,Gulf Clean Energy Center,Map,Map,FL,Escambia,FPL,Electric Utility,1,,28.1,24,24,Natural Gas Steam Turbine,NG,ST,1,1945,3,2003, , ,30.5661,-87.2244
2551,City of Burlington - (KS),1266,Burlington (KS),Map,Map,KS,Coffey,SWPP,Electric Utility,3,,0.8,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,88,1954,3,2003, , ,38.193441,-95.74995
2551,City of Burlington - (KS),1266,Burlington (KS),Map,Map,KS,Coffey,SWPP,Electric Utility,4,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,88,1946,3,2003, , ,38.193441,-95.74995
20910,Wolverine Power Supply Coop,1880,Claude Vandyke,Map,Map,MI,Allegan,MISO,Electric Utility,5,,3.5,3,3.5,Natural Gas Internal Combustion Engine,NG,IC,1,1959,3,2003, , ,42.731,-85.8551
6915,Galena Electric Utility,7437,Galena Electric Utility,Map,Map,AK,Yukon Koyukuk,,Electric Utility,4,,0.8,0.7,0.7,Petroleum Liquids,DFO,IC,1,1990,3,2003, , ,64.74417,-156.8736
772,Archer Daniels Midland Co,10857,Archer Daniels Midland Fredonia,Map,Map,KS,Wilson,SWPP,Industrial Non-CHP,GEN1,,2.7,2.5,2.7,Natural Gas Fired Combustion Turbine,NG,GT,1,1986,3,2003, , ,37.5,-95.8
772,Archer Daniels Midland Co,10857,Archer Daniels Midland Fredonia,Map,Map,KS,Wilson,SWPP,Industrial Non-CHP,GEN2,,1,1,1,Petroleum Liquids,DFO,IC,1,1987,3,2003, , ,37.5,-95.8
772,Archer Daniels Midland Co,10857,Archer Daniels Midland Fredonia,Map,Map,KS,Wilson,SWPP,Industrial Non-CHP,GEN3,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,10,1990,3,2003, , ,37.5,-95.8
2844,Department of the Navy,50963,Naval Hospital Medical Center,Map,Map,CA,San Diego,CISO,Commercial CHP,1TG,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,9,1986,3,2003, , ,32.7261,-117.1464
5252,Buffalo Paperboard,54722,Buffalo Paperboard,,,NY,Niagara,,Industrial CHP,1,,1.5,1.4,1.4,Natural Gas Steam Turbine,NG,ST,8,1992,3,2003, , , , 
27813,USCE-Mobile District,690,J Woodruff,Map,Map,FL,Gadsden,FPL,Electric Utility,1,,10,10,10,Conventional Hydroelectric,WAT,HY,2,1957,2,2003, , ,30.708571,-84.86387
2439,City of Bryan - (OH),7657,Auglaize Hydro,Map,Map,OH,Defiance,PJM,Electric Utility,3,,1.4,1.3,1.3,Conventional Hydroelectric,WAT,HY,9,1992,2,2003, , ,41.237206,-84.39976
59875,Olin Blue Cube Operations,52120,Freeport Energy,Map,Map,TX,Brazoria,ERCO,Industrial CHP,G-42,,50,46,44,Natural Gas Fired Combined Cycle,NG,CA,3,1959,2,2003, , ,28.991289,-95.40748
9205,Illinois Electricial Gen Partn,55768,Avon Energy Partners LLC,Map,Map,IL,Cook,PJM,IPP Non-CHP,CH3,,1.1,0.9,0.9,Landfill Gas,LFG,IC,2,1997,2,2003, , ,41.6742,-87.5786
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,1,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,8,1939,1,2003, , ,37.9876,-103.5468
10536,City of La Junta - (CO),506,La Junta,Map,Map,CO,Otero,PSCO,Electric Utility,5,,1.2,1.1,1.1,Petroleum Liquids,DFO,IC,88,1950,1,2003, , ,37.9876,-103.5468
18454,Tampa Electric Co,647,Hookers Point,Map,Map,FL,Hillsborough,,Electric Utility,1,,33,20,20,Petroleum Liquids,RFO,ST,7,1948,1,2003, , ,27.9375,-82.44444
18454,Tampa Electric Co,647,Hookers Point,Map,Map,FL,Hillsborough,,Electric Utility,2,,34.5,20,20,Petroleum Liquids,RFO,ST,6,1950,1,2003, , ,27.9375,-82.44444
18454,Tampa Electric Co,647,Hookers Point,Map,Map,FL,Hillsborough,,Electric Utility,3,,34.5,20,20,Petroleum Liquids,RFO,ST,8,1950,1,2003, , ,27.9375,-82.44444
18454,Tampa Electric Co,647,Hookers Point,Map,Map,FL,Hillsborough,,Electric Utility,4,,49,30,30,Petroleum Liquids,RFO,ST,10,1953,1,2003, , ,27.9375,-82.44444
18454,Tampa Electric Co,647,Hookers Point,Map,Map,FL,Hillsborough,,Electric Utility,5,,81.6,67,67,Petroleum Liquids,RFO,ST,5,1955,1,2003, , ,27.9375,-82.44444
10623,City of Lakeland - (FL),675,Larsen Memorial,Map,Map,FL,Polk,FMPP,Electric Utility,6,,25,24,24,Natural Gas Steam Turbine,NG,ST,12,1959,1,2003, , ,28.0491,-81.9238
18454,Tampa Electric Co,747,Dinner Lake,Map,Map,FL,Highlands,,Electric Utility,1,,12.6,11,11,Natural Gas Steam Turbine,NG,ST,12,1966,1,2003, , ,27.4925,-81.43583
12384,Midwest Generations EME LLC,865,Bloom,Map,Map,IL,Cook,,IPP Non-CHP,331,,19,11.2,14.2,Petroleum Liquids,DFO,GT,4,1971,1,2003, , ,42.057222,-87.86944
12384,Midwest Generations EME LLC,865,Bloom,Map,Map,IL,Cook,,IPP Non-CHP,332,,19,13.5,16.8,Petroleum Liquids,DFO,GT,4,1971,1,2003, , ,42.057222,-87.86944
12384,Midwest Generations EME LLC,865,Bloom,Map,Map,IL,Cook,,IPP Non-CHP,333,,19,12.7,15.7,Petroleum Liquids,DFO,GT,4,1971,1,2003, , ,42.057222,-87.86944
12384,Midwest Generations EME LLC,865,Bloom,Map,Map,IL,Cook,,IPP Non-CHP,334,,19,11.4,16.9,Petroleum Liquids,DFO,GT,4,1971,1,2003, , ,42.057222,-87.86944
12384,Midwest Generations EME LLC,865,Bloom,Map,Map,IL,Cook,,IPP Non-CHP,341,,19,13.7,16.9,Petroleum Liquids,DFO,GT,5,1971,1,2003, , ,42.057222,-87.86944
12384,Midwest Generations EME LLC,865,Bloom,Map,Map,IL,Cook,,IPP Non-CHP,342,,19,13.7,14.1,Petroleum Liquids,DFO,GT,5,1971,1,2003, , ,42.057222,-87.86944
12384,Midwest Generations EME LLC,865,Bloom,Map,Map,IL,Cook,,IPP Non-CHP,343,,19,11.9,15,Petroleum Liquids,DFO,GT,5,1971,1,2003, , ,42.057222,-87.86944
12384,Midwest Generations EME LLC,865,Bloom,Map,Map,IL,Cook,,IPP Non-CHP,344,,19,12.3,15.2,Petroleum Liquids,DFO,GT,5,1971,1,2003, , ,42.057222,-87.86944
2188,City of Breese - (IL),934,Breese,Map,Map,IL,Clinton,MISO,Electric Utility,ST2,,2,2,2,Petroleum Liquids,DFO,ST,8,1960,1,2003, , ,38.607456,-89.52451
682,City of Anita - (IA),1123,Anita,Map,Map,IA,Cass,MISO,Electric Utility,1,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,10,1939,1,2003, , ,41.444224,-94.76647
65337,Coggon Municipal Light Plant,1132,Coggon,Map,Map,IA,Linn,MISO,Electric Utility,3,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,1,1945,1,2003, , ,42.280827,-91.53271
16628,City of Sanborn - (IA),1182,Sanborn,Map,Map,IA,O Brien,,Electric Utility,1,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,7,1947,1,2003, , ,43.196667,-95.66333
16628,City of Sanborn - (IA),1182,Sanborn,Map,Map,IA,O Brien,,Electric Utility,2,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,7,1947,1,2003, , ,43.196667,-95.66333
16628,City of Sanborn - (IA),1182,Sanborn,Map,Map,IA,O Brien,,Electric Utility,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,3,1949,1,2003, , ,43.196667,-95.66333
16628,City of Sanborn - (IA),1182,Sanborn,Map,Map,IA,O Brien,,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,7,1954,1,2003, , ,43.196667,-95.66333
16285,City of Roseau - (MN),2010,Roseau,Map,Map,MN,Roseau,,Electric Utility,1,,1.3,1.3,1.3,Petroleum Liquids,DFO,IC,88,1956,1,2003, , ,48.845,-95.77306
16285,City of Roseau - (MN),2010,Roseau,Map,Map,MN,Roseau,,Electric Utility,2,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,88,1949,1,2003, , ,48.845,-95.77306
16285,City of Roseau - (MN),2010,Roseau,Map,Map,MN,Roseau,,Electric Utility,3,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,88,1946,1,2003, , ,48.845,-95.77306
20847,Wisconsin Electric Power Co,4040,Port Washington Generating Station,Map,Map,WI,Ozaukee,MISO,Electric Utility,4,,80,80,80,Conventional Steam Coal,BIT,ST,8,1949,1,2003, , ,43.3842,-87.8689
20847,Wisconsin Electric Power Co,4040,Port Washington Generating Station,Map,Map,WI,Ozaukee,MISO,Electric Utility,6,,19.6,17,20,Petroleum Liquids,DFO,GT,6,1969,1,2003, , ,43.3842,-87.8689
26616,North Slope Borough Power & Light,7482,NSB Atqasuk Utility,Map,Map,AK,North Slope,,Electric Utility,PG1,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,88,1986,1,2003, , ,70.4826,-157.4252
26616,North Slope Borough Power & Light,7488,NSB Wainwright Utility,Map,Map,AK,North Slope,,Electric Utility,PG4,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1988,1,2003, , ,70.642877,-160.0205
18007,Starwood Hotels & Resorts,50238,Starwood Hotels Resorts,Map,Map,AZ,Maricopa,,Commercial CHP,GEN3,,0.3,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,10,1988,1,2003, , ,41.055278,-73.74306
17723,South Florida Cogen Associates,50369,South Florida Cogen Associates,Map,Map,FL,Dade,,Commercial CHP,GEN1,,19.9,19.9,19.9,Natural Gas Fired Combined Cycle,NG,CT,1,1987,1,2003, , ,25.570833,-80.36389
17723,South Florida Cogen Associates,50369,South Florida Cogen Associates,Map,Map,FL,Dade,,Commercial CHP,GEN2,,8,8,8,Natural Gas Fired Combined Cycle,NG,CA,1,1987,1,2003, , ,25.570833,-80.36389
59875,Olin Blue Cube Operations,52120,Freeport Energy,Map,Map,TX,Brazoria,ERCO,Industrial CHP,G-31,,50,50,50,Natural Gas Fired Combined Cycle,NG,CA,11,1952,1,2003, , ,28.991289,-95.40748
2053,Bowater Newport Coosa Pines Op,54216,U S Alliance Coosa Pines,Map,Map,AL,Talladega,SOCO,Industrial CHP,AOW3,,5,4.7,4.7,Conventional Steam Coal,BIT,ST,1,1942,1,2003, , ,33.328107,-86.35683
772,Archer Daniels Midland Co,54312,Archer Daniels Midland Taylorville,Map,Map,IL,Christian,,Industrial CHP,GEN1,,4.6,4,4.6,Natural Gas Fired Combustion Turbine,NG,GT,5,1994,1,2003, , ,39.599722,-89.3
24206,Amalgamated Sugar Co-Nampa,54690,Amalgamated Sugar LLC Nampa,Map,Map,ID,Canyon,IPCO,Industrial CHP,500,,0.5,0.5,0.5,Natural Gas Steam Turbine,NG,ST,10,1950,1,2003, , ,43.6058,-116.5753
4468,Crestwood Corp,54985,Crestwood Dothan,Map,Map,AL,Houston,SOCO,IPP Non-CHP,P83,,5,4.2,4,Natural Gas Steam Turbine,NG,ST,4,1986,1,2003, , ,31.262356,-85.40274
803,Arizona Public Service Co,117,West Phoenix,Map,Map,AZ,Maricopa,AZPS,Electric Utility,4,,34.5,33.3,33.3,Natural Gas Steam Turbine,NG,ST,7,1948,12,2002, , ,33.4417,-112.1583
803,Arizona Public Service Co,117,West Phoenix,Map,Map,AZ,Maricopa,AZPS,Electric Utility,5,,16,12,12,Natural Gas Steam Turbine,NG,ST,6,1949,12,2002, , ,33.4417,-112.1583
803,Arizona Public Service Co,117,West Phoenix,Map,Map,AZ,Maricopa,AZPS,Electric Utility,6,,69,63,63,Natural Gas Steam Turbine,NG,ST,4,1950,12,2002, , ,33.4417,-112.1583
13584,NRG El Segundo Operations Inc,330,El Segundo Power,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,1,,156.2,145.3,146.8,Natural Gas Steam Turbine,NG,ST,5,1955,12,2002, , ,33.909804,-118.4242
13584,NRG El Segundo Operations Inc,330,El Segundo Power,Map,Map,CA,Los Angeles,CISO,IPP Non-CHP,2,,156.2,145.3,146.8,Natural Gas Steam Turbine,NG,ST,8,1956,12,2002, , ,33.909804,-118.4242
17609,Southern California Edison Co,358,Mountainview Generating Station,Map,Map,CA,San Bernardino,CISO,Electric Utility,1,,65.3,60,60,Natural Gas Steam Turbine,NG,ST,8,1957,12,2002, , ,34.0818,-117.2418
17609,Southern California Edison Co,358,Mountainview Generating Station,Map,Map,CA,San Bernardino,CISO,Electric Utility,2,,65.3,60,60,Natural Gas Steam Turbine,NG,ST,7,1958,12,2002, , ,34.0818,-117.2418
14534,City of Pasadena - (CA),420,Broadway (CA),Map,Map,CA,Los Angeles,CISO,Electric Utility,B1,,46,45,45,Natural Gas Steam Turbine,NG,ST,3,1955,12,2002, , ,34.1254,-118.148
14534,City of Pasadena - (CA),420,Broadway (CA),Map,Map,CA,Los Angeles,CISO,Electric Utility,B2,,46,45,45,Natural Gas Steam Turbine,NG,ST,7,1957,12,2002, , ,34.1254,-118.148
15466,Public Service Co of Colorado,465,Arapahoe,Map,Map,CO,Denver,PSCO,Electric Utility,1,,44,45,45,Conventional Steam Coal,SUB,ST,0,1950,12,2002, , ,39.67,-105.0028
15466,Public Service Co of Colorado,465,Arapahoe,Map,Map,CO,Denver,PSCO,Electric Utility,2,,44,45,45,Conventional Steam Coal,SUB,ST,0,1951,12,2002, , ,39.67,-105.0028
8751,Town of Holly - (CO),502,Holly,Map,Map,CO,Prowers,WACM,Electric Utility,1,,0.2,0.2,0.2,Natural Gas Internal Combustion Engine,NG,IC,88,1950,12,2002, , ,38.032717,-102.0737
8751,Town of Holly - (CO),502,Holly,Map,Map,CO,Prowers,WACM,Electric Utility,2,,0.2,0.2,0.2,Natural Gas Internal Combustion Engine,NG,IC,88,1950,12,2002, , ,38.032717,-102.0737
7140,Georgia Power Co,699,Arkwright,Map,Map,GA,Bibb,,Electric Utility,3,,40.2,42,42,Conventional Steam Coal,BIT,ST,12,1943,12,2002, , ,32.926944,-83.69944
7140,Georgia Power Co,699,Arkwright,Map,Map,GA,Bibb,,Electric Utility,5A,,16.3,13,15.5,Petroleum Liquids,DFO,GT,8,1969,12,2002, , ,32.926944,-83.69944
