Entity ID,Entity Name,Plant ID,Plant Name,Google Map,Bing Map,Plant State,County,Balancing Authority Code,Sector,Generator ID,Unit Code,Nameplate Capacity (MW),Net Summer Capacity (MW),Net Winter Capacity (MW),Technology,Energy Source Code,Prime Mover Code,Operating Month,Operating Year,Retirement Month,Retirement Year,Nameplate Energy Capacity (MWh),DC Net Capacity (MW),Latitude,Longitude
7140,Georgia Power Co,699,Arkwright,Map,Map,GA,Bibb,,Electric Utility,5B,,16.3,13,15.5,Petroleum Liquids,DFO,GT,9,1969,12,2002, , ,32.926944,-83.69944
7140,Georgia Power Co,699,Arkwright,Map,Map,GA,Bibb,,Electric Utility,ST1,,46,41,41,Natural Gas Steam Turbine,NG,ST,6,1941,12,2002, , ,32.926944,-83.69944
7140,Georgia Power Co,699,Arkwright,Map,Map,GA,Bibb,,Electric Utility,ST2,,46,41,41,Natural Gas Steam Turbine,NG,ST,5,1942,12,2002, , ,32.926944,-83.69944
7140,Georgia Power Co,727,Mitchell (GA),Map,Map,GA,Dougherty,SOCO,Electric Utility,2,,27.5,20,20,Conventional Steam Coal,BIT,ST,11,1948,12,2002, , ,31.444728,-84.1347
8287,Hawaii Electric Light Co Inc,771,Puueo,Map,Map,HI,Hawaii,,Electric Utility,2,,1.5,1.7,1.7,Conventional Hydroelectric,WAT,HY,9,1941,12,2002, , ,19.7264,-155.0908
19436,Union Electric Co - (MO),913,Venice,Map,Map,IL,Madison,MISO,Electric Utility,3,,98,82,78,Petroleum Liquids,DFO,ST,7,1943,12,2002, , ,38.6642,-90.1764
19436,Union Electric Co - (MO),913,Venice,Map,Map,IL,Madison,MISO,Electric Utility,4,,98,82,78,Petroleum Liquids,DFO,ST,3,1948,12,2002, , ,38.6642,-90.1764
19436,Union Electric Co - (MO),913,Venice,Map,Map,IL,Madison,MISO,Electric Utility,5,,98,86,82.5,Petroleum Liquids,DFO,ST,9,1950,12,2002, , ,38.6642,-90.1764
19436,Union Electric Co - (MO),913,Venice,Map,Map,IL,Madison,MISO,Electric Utility,6,,100,86,82.5,Petroleum Liquids,DFO,ST,12,1950,12,2002, , ,38.6642,-90.1764
39006,Brookfield White Pine Hydro LLC,1490,Fort Halifax,Map,Map,ME,Kennebec,,IPP Non-CHP,FH1,,0.7,0.9,0.9,Conventional Hydroelectric,WAT,HY,4,1908,12,2002, , ,44.538611,-69.62778
39006,Brookfield White Pine Hydro LLC,1490,Fort Halifax,Map,Map,ME,Kennebec,,IPP Non-CHP,FH2,,0.7,0.9,0.9,Conventional Hydroelectric,WAT,HY,4,1908,12,2002, , ,44.538611,-69.62778
3915,Coldwater Board of Public Util,1819,Coldwater,Map,Map,MI,Branch,MISO,Electric Utility,1,,0.7,0.7,0.7,Petroleum Liquids,DFO,IC,8,1948,12,2002, , ,41.932216,-84.99545
19125,City of Traverse City - (MI),1859,Bayside,Map,Map,MI,Grand Traverse,,Electric Utility,1,,2.5,3.1,3.1,Conventional Steam Coal,BIT,ST,1,1946,12,2002, , ,44.765833,-85.625
19125,City of Traverse City - (MI),1859,Bayside,Map,Map,MI,Grand Traverse,,Electric Utility,3,,7.5,9.5,9.5,Conventional Steam Coal,BIT,ST,1,1954,12,2002, , ,44.765833,-85.625
19125,City of Traverse City - (MI),1859,Bayside,Map,Map,MI,Grand Traverse,,Electric Utility,4,,14,13.7,13.7,Conventional Steam Coal,BIT,ST,1,1968,12,2002, , ,44.765833,-85.625
15387,Princeton Public Utils Comm,2005,Princeton (MN),Map,Map,MN,Mille Lacs,MISO,Electric Utility,1,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,9,1938,12,2002, , ,45.569468,-93.58724
15387,Princeton Public Utils Comm,2005,Princeton (MN),Map,Map,MN,Mille Lacs,MISO,Electric Utility,2,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,9,1938,12,2002, , ,45.569468,-93.58724
17836,Springfield Public Utils Comm - (MN),2012,Springfield (MN),Map,Map,MN,Brown,MISO,Electric Utility,4,,4,3.7,3.8,Natural Gas Steam Turbine,NG,ST,88,1961,12,2002, , ,44.239539,-94.97626
10538,City of La Plata - (MO),2140,La Plata,Map,Map,MO,Macon,SWPP,Electric Utility,5,,0.9,0.8,0.9,Petroleum Liquids,DFO,IC,88,1960,12,2002, , ,40.0244,-92.4896
6526,FirstEnergy Generation Corp,2835,FirstEnergy Ashtabula,Map,Map,OH,Ashtabula,PJM,IPP Non-CHP,6,,46,44,44,Conventional Steam Coal,BIT,ST,12,1972,12,2002, , ,41.9086,-80.7697
6526,FirstEnergy Generation Corp,2835,FirstEnergy Ashtabula,Map,Map,OH,Ashtabula,PJM,IPP Non-CHP,7,,46,44,44,Conventional Steam Coal,BIT,ST,12,1972,12,2002, , ,41.9086,-80.7697
6526,FirstEnergy Generation Corp,2835,FirstEnergy Ashtabula,Map,Map,OH,Ashtabula,PJM,IPP Non-CHP,8,,46,44,44,Conventional Steam Coal,BIT,ST,12,1953,12,2002, , ,41.9086,-80.7697
6526,FirstEnergy Generation Corp,2835,FirstEnergy Ashtabula,Map,Map,OH,Ashtabula,PJM,IPP Non-CHP,9,,46,44,44,Conventional Steam Coal,BIT,ST,7,1953,12,2002, , ,41.9086,-80.7697
14165,"GenOn Power Midwest, LP",3099,F R Phillips,Map,Map,PA,Allegheny,,IPP Non-CHP,1,,69,58,58,Conventional Steam Coal,BIT,ST,1,1943,12,2002, , ,40.575833,-80.22861
14165,"GenOn Power Midwest, LP",3099,F R Phillips,Map,Map,PA,Allegheny,,IPP Non-CHP,2,,81,59,59,Conventional Steam Coal,BIT,ST,11,1949,12,2002, , ,40.575833,-80.22861
14165,"GenOn Power Midwest, LP",3099,F R Phillips,Map,Map,PA,Allegheny,,IPP Non-CHP,3,,81,59,59,Conventional Steam Coal,BIT,ST,9,1950,12,2002, , ,40.575833,-80.22861
14165,"GenOn Power Midwest, LP",3099,F R Phillips,Map,Map,PA,Allegheny,,IPP Non-CHP,4,,179,134,134,Conventional Steam Coal,BIT,ST,2,1956,12,2002, , ,40.575833,-80.22861
23279,Allegheny Energy Supply Co LLC,3181,FirstEnergy Mitchell Power Station,Map,Map,PA,Washington,PJM,IPP Non-CHP,1,,74.7,82,82,Petroleum Liquids,DFO,ST,12,1948,12,2002, , ,40.221111,-79.96833
50053,Calhoun Port Authority,3436,E S Joslin,Map,Map,TX,CALHOUN,ERCO,IPP Non-CHP,1,,261,254,260,Natural Gas Steam Turbine,NG,ST,6,1971,12,2002, , ,28.647244,-96.54575
11135,City of Logan - (UT),3675,Hydro III,Map,Map,UT,Cache,PACE,Electric Utility,IC1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,12,1927,12,2002, , ,41.746364,-111.746
11135,City of Logan - (UT),4251,Logan City,Map,Map,UT,Cache,PACE,Electric Utility,IC2,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,12,1927,12,2002, , ,41.725833,-111.8433
11135,City of Logan - (UT),4251,Logan City,Map,Map,UT,Cache,PACE,Electric Utility,IC3,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,12,1927,12,2002, , ,41.725833,-111.8433
11135,City of Logan - (UT),4251,Logan City,Map,Map,UT,Cache,PACE,Electric Utility,IC4,,1.2,0.1,0.1,Petroleum Liquids,DFO,IC,12,1935,12,2002, , ,41.725833,-111.8433
11135,City of Logan - (UT),4251,Logan City,Map,Map,UT,Cache,PACE,Electric Utility,IC5A,,1,1.1,1.1,Petroleum Liquids,DFO,IC,7,1990,12,2002, , ,41.725833,-111.8433
11135,City of Logan - (UT),4251,Logan City,Map,Map,UT,Cache,PACE,Electric Utility,IC5B,,1,1.1,1.1,Petroleum Liquids,DFO,IC,8,1990,12,2002, , ,41.725833,-111.8433
11135,City of Logan - (UT),4251,Logan City,Map,Map,UT,Cache,PACE,Electric Utility,IC6,,2.2,2.2,2.2,Petroleum Liquids,DFO,IC,12,1947,12,2002, , ,41.725833,-111.8433
10622,City of Lakefield - (MN),7415,Lakefield Utilities,Map,Map,MN,Jackson,MISO,Electric Utility,1,,0.1,0.2,0.2,Petroleum Liquids,DFO,IC,3,1936,12,2002, , ,43.674186,-95.1706
10622,City of Lakefield - (MN),7415,Lakefield Utilities,Map,Map,MN,Jackson,MISO,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,3,1936,12,2002, , ,43.674186,-95.1706
10622,City of Lakefield - (MN),7415,Lakefield Utilities,Map,Map,MN,Jackson,MISO,Electric Utility,3,,0.6,0.5,0.5,Petroleum Liquids,DFO,IC,3,1939,12,2002, , ,43.674186,-95.1706
10622,City of Lakefield - (MN),7415,Lakefield Utilities,Map,Map,MN,Jackson,MISO,Electric Utility,4,,1,0.8,0.8,Petroleum Liquids,DFO,IC,2,1948,12,2002, , ,43.674186,-95.1706
55767,Fred Duchi and Associates,10037,Siskiyou Forest Products,Map,Map,CA,Shasta,,IPP CHP,GEN1,,6.8,6.3,6.3,Wood/Wood Waste Biomass,WDS,ST,9,1982,12,2002, , ,40.523056,-122.3817
11003,Lihue Plantation Co Ltd,10073,Lihue Plantation Ltd,Map,Map,HI,Kauai,,Industrial CHP,GEN1,,21.7,20.2,20.4,Other Waste Biomass,AB,ST,11,1980,12,2002, , ,21.978056,-159.3722
11003,Lihue Plantation Co Ltd,10073,Lihue Plantation Ltd,Map,Map,HI,Kauai,,Industrial CHP,GEN2,,0.5,0.5,0.5,Conventional Hydroelectric,WAT,HY,11,1930,12,2002, , ,21.978056,-159.3722
11003,Lihue Plantation Co Ltd,10073,Lihue Plantation Ltd,Map,Map,HI,Kauai,,Industrial CHP,GEN3,,0.8,0.8,0.7,Conventional Hydroelectric,WAT,HY,11,1941,12,2002, , ,21.978056,-159.3722
11217,Los Angeles County Sanitation,10091,Total Energy Facilities,Map,Map,CA,Los Angeles,CISO,Commercial CHP,GEN2,,9.9,8,9,Other Waste Biomass,OBG,CT,1,1986,12,2002, , ,33.7683,-118.2836
3432,Ticona Polymers Inc,10243,Ticona Polymers Inc,Map,Map,TX,Nueces,ERCO,Industrial CHP,GEN1,,1.4,1.4,1.4,Other Natural Gas,NG,OT,1,1982,12,2002, , ,27.5697,-97.8228
3432,Ticona Polymers Inc,10243,Ticona Polymers Inc,Map,Map,TX,Nueces,ERCO,Industrial CHP,GEN2,,1.4,1.4,1.4,Other Natural Gas,NG,OT,1,1982,12,2002, , ,27.5697,-97.8228
3432,Ticona Polymers Inc,10243,Ticona Polymers Inc,Map,Map,TX,Nueces,ERCO,Industrial CHP,GEN3,,1.6,1.6,1.6,Other Natural Gas,NG,OT,1,1982,12,2002, , ,27.5697,-97.8228
3432,Ticona Polymers Inc,10243,Ticona Polymers Inc,Map,Map,TX,Nueces,ERCO,Industrial CHP,GEN4,,8.2,5.7,7.4,Natural Gas Fired Combined Cycle,NG,CA,1,1982,12,2002, , ,27.5697,-97.8228
61813,"ND Paper, Inc.",10700,Red Shield Envir Old Town Facility,Map,Map,ME,Penobscot,ISNE,Industrial CHP,TG1,,3.5,3.3,3.3,Petroleum Liquids,RFO,ST,7,1946,12,2002, , ,44.918063,-68.63554
16625,San Diego State University,50061,San Diego State University,Map,Map,CA,San Diego,CISO,Commercial CHP,GEN1,,2.5,2.9,2.9,Natural Gas Fired Combined Cycle,NG,CT,1,1986,12,2002, , ,32.778225,-117.0701
13504,New Hanover County,50271,New Hanover County WASTEC,Map,Map,NC,New Hanover,CPLE,IPP Non-CHP,2BP,,0.1,0.1,0.1,Municipal Solid Waste,MSW,ST,6,1984,12,2002, , ,34.282,-77.9592
19588,University of Michigan,50431,University of Michigan,Map,Map,MI,Washtenaw,MISO,Commercial CHP,TG2,,4,3.7,3.7,Natural Gas Steam Turbine,NG,ST,1,1939,12,2002, , ,42.281167,-83.73462
11233,Louisiana Tech University,54240,Louisiana Tech University Power Plant,Map,Map,LA,Lincoln,MISO,Commercial CHP,TG1,,2.5,2.5,2.5,Natural Gas Steam Turbine,NG,ST,1,1963,12,2002, , ,32.5256,-92.6497
13943,Ocean County Utilities Auth,54569,Bayville Central Facility,Map,Map,NJ,Ocean,PJM,Commercial CHP,SBG1,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,9,1988,12,2002, , ,39.909424,-74.17804
13582,NRG Astoria Gas Turbine Operations Inc,55243,Astoria Gas Turbines,Map,Map,NY,Queens,NYIS,IPP Non-CHP,9,,19.2,0,0,Petroleum Liquids,KER,GT,1,1970,12,2002, , ,40.787,-73.9048
8273,Haywood Power I LLC,55519,AES Greystone,,,TN,Haywood,,IPP Non-CHP,CTG1,,196.8,156,175,Natural Gas Fired Combustion Turbine,NG,GT,10,2002,12,2002, , , ,-89.39222
8273,Haywood Power I LLC,55519,AES Greystone,,,TN,Haywood,,IPP Non-CHP,CTG2,,196.8,156,175,Natural Gas Fired Combustion Turbine,NG,GT,10,2002,12,2002, , , ,-89.39222
8273,Haywood Power I LLC,55519,AES Greystone,,,TN,Haywood,,IPP Non-CHP,CTG3,,196.8,156,175,Natural Gas Fired Combustion Turbine,NG,GT,10,2002,12,2002, , , ,-89.39222
13960,NRG Cabrillo Power Ops Inc,306,Naval Station,Map,Map,CA,San Diego,,IPP Non-CHP,NSGT,,26,20,22,Natural Gas Fired Combustion Turbine,NG,GT,9,1976,11,2002, , ,32.681667,-117.1203
13960,NRG Cabrillo Power Ops Inc,307,North Island,Map,Map,CA,San Diego,,IPP Non-CHP,NIG1,,19,17,14,Petroleum Liquids,DFO,GT,6,1972,11,2002, , ,32.705,-117.1903
13960,NRG Cabrillo Power Ops Inc,307,North Island,Map,Map,CA,San Diego,,IPP Non-CHP,NIG2,,18,17,18,Natural Gas Fired Combustion Turbine,NG,GT,6,1972,11,2002, , ,32.705,-117.1903
7294,City of Glendale - (CA),377,Grayson,Map,Map,CA,Los Angeles,LDWP,Electric Utility,7,,31,20,23,Natural Gas Fired Combustion Turbine,NG,GT,2,1974,11,2002, , ,34.1556,-118.2782
2551,City of Burlington - (KS),1266,Burlington (KS),Map,Map,KS,Coffey,SWPP,Electric Utility,1,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,88,1935,11,2002, , ,38.193441,-95.74995
6035,"Constellation Power, Inc",1589,New Boston Generating Station,Map,Map,MA,Suffolk,,IPP Non-CHP,2,,358.7,352,351,Natural Gas Steam Turbine,NG,ST,7,1967,11,2002, , ,42.339167,-71.03528
13960,NRG Cabrillo Power Ops Inc,6707,Naval Training Center,Map,Map,CA,San Diego,,IPP Non-CHP,NTCG,,16,13,15,Natural Gas Fired Combustion Turbine,NG,GT,11,1968,11,2002, , ,32.735556,-117.2083
26616,North Slope Borough Power & Light,7486,NSB Point Lay Utility,Map,Map,AK,North Slope,,Electric Utility,PG4,,0.2,0.2,0.2,Petroleum Liquids,DFO,IC,88,1990,11,2002, , ,69.740833,-163.0058
62860,"COE Bridgewater LLC c/o Thor Equities, LLC",10122,CIP II/AR Bridgewater Holdings - NJCOE,Map,Map,NJ,Somerset,PJM,Commercial CHP,1,,3.7,2.7,3.5,Natural Gas Fired Combustion Turbine,NG,GT,9,1993,11,2002, , ,40.624,-74.634
2848,California Institute-Technology,10262,California Institute of Technology,Map,Map,CA,Los Angeles,CISO,Commercial CHP,GEN1,,1,1,1,Natural Gas Fired Combined Cycle,NG,CA,2,1982,11,2002, , ,34.138467,-118.1256
2848,California Institute-Technology,10262,California Institute of Technology,Map,Map,CA,Los Angeles,CISO,Commercial CHP,GEN2,,4.3,4.3,4.3,Natural Gas Fired Combined Cycle,NG,CT,5,1989,11,2002, , ,34.138467,-118.1256
16835,Sea World of California,50165,Sea World of Calif 4160 V Cogen System,Map,Map,CA,San Diego,,Commercial CHP,1,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,1,1981,11,2002, , ,32.765,-117.2361
16835,Sea World of California,50165,Sea World of Calif 4160 V Cogen System,Map,Map,CA,San Diego,,Commercial CHP,2,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,1,1981,11,2002, , ,32.765,-117.2361
16835,Sea World of California,50165,Sea World of Calif 4160 V Cogen System,Map,Map,CA,San Diego,,Commercial CHP,3,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,1,1984,11,2002, , ,32.765,-117.2361
16835,Sea World of California,50165,Sea World of Calif 4160 V Cogen System,Map,Map,CA,San Diego,,Commercial CHP,4,,0.6,0.6,0.6,Natural Gas Internal Combustion Engine,NG,IC,1,1981,11,2002, , ,32.765,-117.2361
6529,Exxon Mobil Production Co,50728,ExxonMobil Garden City Gas Plant,Map,Map,LA,St Mary,,Industrial CHP,1,,0.6,0.6,0.6,Natural Gas Steam Turbine,NG,ST,11,1997,11,2002, , ,29.7,-91.55
6529,Exxon Mobil Production Co,50728,ExxonMobil Garden City Gas Plant,Map,Map,LA,St Mary,,Industrial CHP,2,,0.6,0.6,0.6,Natural Gas Steam Turbine,NG,ST,1,1964,11,2002, , ,29.7,-91.55
6529,Exxon Mobil Production Co,50728,ExxonMobil Garden City Gas Plant,Map,Map,LA,St Mary,,Industrial CHP,3,,0.6,0.6,0.6,Natural Gas Steam Turbine,NG,ST,1,1964,11,2002, , ,29.7,-91.55
6529,Exxon Mobil Production Co,50728,ExxonMobil Garden City Gas Plant,Map,Map,LA,St Mary,,Industrial CHP,4,,0.8,0.7,0.8,Natural Gas Fired Combustion Turbine,NG,GT,6,1968,11,2002, , ,29.7,-91.55
6529,Exxon Mobil Production Co,50728,ExxonMobil Garden City Gas Plant,Map,Map,LA,St Mary,,Industrial CHP,5,,0.1,0.1,0.1,Natural Gas Internal Combustion Engine,NG,IC,6,1968,11,2002, , ,29.7,-91.55
5347,Dow Chemical Co,52005,Plaquemine Operations,Map,Map,LA,Iberville,MISO,Industrial CHP,GEN1,,53,49,51,Natural Gas Fired Combined Cycle,NG,CS,12,1969,11,2002, , ,30.318611,-91.2325
5347,Dow Chemical Co,52005,Plaquemine Operations,Map,Map,LA,Iberville,MISO,Industrial CHP,GEN2,,53,49,51,Natural Gas Fired Combined Cycle,NG,CS,12,1969,11,2002, , ,30.318611,-91.2325
23693,AES Huntington Beach LLC,335,AES Huntington Beach LLC,Map,Map,CA,Orange,CISO,IPP Non-CHP,5,,133,133,133,Natural Gas Fired Combustion Turbine,NG,GT,4,1969,10,2002, , ,33.6439,-117.9792
11208,Los Angeles Department of Water & Power,399,Harbor,Map,Map,CA,Los Angeles,LDWP,Electric Utility,GT6,,23.5,19,19,Natural Gas Fired Combustion Turbine,NG,GT,7,1972,10,2002, , ,33.7706,-118.2656
11208,Los Angeles Department of Water & Power,399,Harbor,Map,Map,CA,Los Angeles,LDWP,Electric Utility,GT7,,23.5,19,19,Natural Gas Fired Combustion Turbine,NG,GT,6,1972,10,2002, , ,33.7706,-118.2656
16179,Rochelle Municipal Utilities,960,North Ninth Street,Map,Map,IL,Ogle,PJM,Electric Utility,5,,1,0.8,0.8,Natural Gas Internal Combustion Engine,NG,IC,6,1949,10,2002, , ,41.9093,-89.0498
6526,FirstEnergy Generation Corp,2857,FirstEnergy Edgewater,Map,Map,OH,Lorain,PJM,IPP Non-CHP,4,,113.6,100,100,Natural Gas Steam Turbine,NG,ST,6,1957,10,2002, , ,41.468056,-82.18694
9362,International Paper Co-HudsonR,54088,International Paper Hudson River Mill,Map,Map,NY,Saratoga,,Industrial CHP,GEN1,,38.4,25,25,Natural Gas Steam Turbine,NG,ST,12,1969,10,2002, , ,43.25,-73.81667
11169,Longview Fibre Co,54562,Longview Fibre,Map,Map,WA,Cowlitz,BPAT,Industrial CHP,8,,68,60, ,Natural Gas Fired Combustion Turbine,NG,GT,5,1995,10,2002, , ,46.103887,-122.9184
21250,Western Sugar Co,54955,Western Sugar Bayard,Map,Map,NE,Morrill,,Industrial CHP,1,,1.5,1.4,1.5,Natural Gas Steam Turbine,NG,ST,9,1995,10,2002, , ,41.691667,-103.3208
14446,Paragould Light & Water Comm,192,Paragould,Map,Map,AR,Greene,SPA,Electric Utility,5,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,7,1946,9,2002, , ,36.060556,-90.52139
2507,City of Burbank Water and Power,375,Magnolia,Map,Map,CA,Los Angeles,,Electric Utility,M2,,10,10,10,Natural Gas Fired Combined Cycle,NG,CA,11,1984,9,2002, , ,34.178056,-118.3156
20430,City of Westbrook,2021,Westbrook,Map,Map,MN,Cottonwood,MISO,Electric Utility,4,,0.7,0.6,0.7,Petroleum Liquids,DFO,IC,88,1952,9,2002, , ,44.0399,-95.4429
14063,Oklahoma Gas & Electric Co,2947,Arbuckle,Map,Map,OK,Murray,SWPP,Electric Utility,1,,73,74,74,Natural Gas Steam Turbine,NG,ST,3,1953,9,2002, , ,34.511667,-96.97972
63045,"Warren Generation, LLC",3132,Warren,Map,Map,PA,Warren,PJM,IPP Non-CHP,1,,42,41,41,Conventional Steam Coal,BIT,ST,9,1948,9,2002, , ,41.835947,-79.18867
63045,"Warren Generation, LLC",3132,Warren,Map,Map,PA,Warren,PJM,IPP Non-CHP,2,,42,41,41,Conventional Steam Coal,BIT,ST,3,1949,9,2002, , ,41.835947,-79.18867
13535,Newark Atlantic Paperboard Co,10454,Newark Atlantic Paperboard,Map,Map,MA,Essex,,Industrial CHP,1,,3,3,3,Natural Gas Steam Turbine,NG,ST,1,1953,9,2002, , ,42.701944,-71.16417
61262,"Alexander & Baldwin, Inc.",10604,Hawaiian Comm & Sugar Puunene Mill,Map,Map,HI,Maui,,Industrial CHP,PAI2,,4,4,4,Other Waste Biomass,AB,ST,9,1960,9,2002, , ,20.867453,-156.454
61262,"Alexander & Baldwin, Inc.",10604,Hawaiian Comm & Sugar Puunene Mill,Map,Map,HI,Maui,,Industrial CHP,PAI3,,12,12,12,Other Waste Biomass,AB,ST,9,1992,9,2002, , ,20.867453,-156.454
10432,Koppers Inc,10732,Koppers Chicago Plant,Map,Map,IL,Cook,PJM,Industrial CHP,GEN1,,7.5,5,4,All Other,WH,ST,3,1990,9,2002, , ,41.821537,-87.75043
9621,Jefferson Smurfit Corp (US),54692,Smurfit Stone Los Angeles Mill,Map,Map,CA,Los Angeles,,Industrial CHP,1,,43.4,43.4,43.4,Natural Gas Fired Combustion Turbine,NG,GT,12,1985,9,2002, , ,34.001111,-118.2217
15033,Pierce Power LLC,55704,Pierce Power Station,Map,Map,WA,Pierce,,IPP Non-CHP,1,,22,18.7,21.6,Natural Gas Fired Combustion Turbine,NG,GT,9,2001,9,2002, , ,47.086389,-122.3617
15033,Pierce Power LLC,55704,Pierce Power Station,Map,Map,WA,Pierce,,IPP Non-CHP,2,,22,18.7,21.6,Natural Gas Fired Combustion Turbine,NG,GT,9,2001,9,2002, , ,47.086389,-122.3617
15033,Pierce Power LLC,55704,Pierce Power Station,Map,Map,WA,Pierce,,IPP Non-CHP,3,,22,18.7,21.6,Natural Gas Fired Combustion Turbine,NG,GT,9,2001,9,2002, , ,47.086389,-122.3617
15033,Pierce Power LLC,55704,Pierce Power Station,Map,Map,WA,Pierce,,IPP Non-CHP,4,,22,18.7,21.6,Natural Gas Fired Combustion Turbine,NG,GT,9,2001,9,2002, , ,47.086389,-122.3617
15033,Pierce Power LLC,55704,Pierce Power Station,Map,Map,WA,Pierce,,IPP Non-CHP,5,,22,18.7,21.6,Natural Gas Fired Combustion Turbine,NG,GT,9,2001,9,2002, , ,47.086389,-122.3617
15033,Pierce Power LLC,55704,Pierce Power Station,Map,Map,WA,Pierce,,IPP Non-CHP,6,,22,18.7,21.6,Natural Gas Fired Combustion Turbine,NG,GT,9,2001,9,2002, , ,47.086389,-122.3617
15033,Pierce Power LLC,55704,Pierce Power Station,Map,Map,WA,Pierce,,IPP Non-CHP,7,,22,18.7,21.6,Natural Gas Fired Combustion Turbine,NG,GT,8,2001,9,2002, , ,47.086389,-122.3617
11611,City of Maquoketa - (IA),1162,Maquoketa 1,Map,Map,IA,Jackson,MISO,Electric Utility,1,,1.4,1,1,Natural Gas Internal Combustion Engine,NG,IC,3,1947,8,2002, , ,42.035556,-90.665
15246,City of Portland - (MI),1851,Frank Jenkins,Map,Map,MI,Ionia,MISO,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,6,1935,8,2002, , ,42.868611,-84.89556
30002,International Paper Co,50398,International Paper Savanna Mill,Map,Map,GA,Chatham,SOCO,Industrial CHP,GEN5,,7.5,7,7.1,Wood/Wood Waste Biomass,WDS,ST,6,1949,8,2002, , ,32.100354,-81.12425
30897,Sunlaw Energy Partners I LP,50745,Growgen,Map,Map,CA,Los Angeles,,IPP Non-CHP,GEN1,,26,22,22,Natural Gas Fired Combined Cycle,NG,CT,5,1986,8,2002, , ,33.405556,-119.2094
30897,Sunlaw Energy Partners I LP,50745,Growgen,Map,Map,CA,Los Angeles,,IPP Non-CHP,GEN2,,7,6,6,Natural Gas Fired Combined Cycle,NG,CA,5,1986,8,2002, , ,33.405556,-119.2094
30897,Sunlaw Energy Partners I LP,50746,Coidgen,Map,Map,CA,Los Angeles,,IPP Non-CHP,GEN1,,26,22,22,Natural Gas Fired Combined Cycle,NG,CT,7,1986,8,2002, , ,33.831389,-118.0242
30897,Sunlaw Energy Partners I LP,50746,Coidgen,Map,Map,CA,Los Angeles,,IPP Non-CHP,GEN2,,7,6,6,Natural Gas Fired Combined Cycle,NG,CA,7,1986,8,2002, , ,33.831389,-118.0242
7140,Georgia Power Co,699,Arkwright,Map,Map,GA,Bibb,,Electric Utility,4,,49,44,44,Conventional Steam Coal,BIT,ST,11,1948,7,2002, , ,32.926944,-83.69944
7140,Georgia Power Co,700,Atkinson,Map,Map,GA,Cobb,,Electric Utility,3,,63,65,65,Natural Gas Steam Turbine,NG,ST,10,1945,7,2002, , ,33.8175,-84.48028
7140,Georgia Power Co,700,Atkinson,Map,Map,GA,Cobb,,Electric Utility,4,,75,62,62,Natural Gas Steam Turbine,NG,ST,10,1945,7,2002, , ,33.8175,-84.48028
7140,Georgia Power Co,700,Atkinson,Map,Map,GA,Cobb,,Electric Utility,ST2,,60,55,55,Natural Gas Steam Turbine,NG,ST,9,1941,7,2002, , ,33.8175,-84.48028
7140,Georgia Power Co,727,Mitchell (GA),Map,Map,GA,Dougherty,SOCO,Electric Utility,1,,27.5,20,20,Conventional Steam Coal,BIT,ST,11,1948,7,2002, , ,31.444728,-84.1347
6472,City of Floydada - (TX),3573,Floydada,Map,Map,TX,Floyd,,Electric Utility,2,,1.2,1,1,Natural Gas Internal Combustion Engine,NG,IC,88,1952,7,2002, , ,33.983611,-101.3358
6472,City of Floydada - (TX),3573,Floydada,Map,Map,TX,Floyd,,Electric Utility,3,,1.2,1,1,Natural Gas Internal Combustion Engine,NG,IC,88,1958,7,2002, , ,33.983611,-101.3358
6472,City of Floydada - (TX),3573,Floydada,Map,Map,TX,Floyd,,Electric Utility,4,,1.2,0.9,1,Natural Gas Internal Combustion Engine,NG,IC,88,1974,7,2002, , ,33.983611,-101.3358
6472,City of Floydada - (TX),3573,Floydada,Map,Map,TX,Floyd,,Electric Utility,5,,1.2,0.9,1,Natural Gas Internal Combustion Engine,NG,IC,88,1974,7,2002, , ,33.983611,-101.3358
6472,City of Floydada - (TX),3573,Floydada,Map,Map,TX,Floyd,,Electric Utility,6,,2,1.4,1.5,Natural Gas Internal Combustion Engine,NG,IC,88,1976,7,2002, , ,33.983611,-101.3358
24591,Kraft Foods Global Inc,50425,Kraft Foods Atlantic Gelatin,Map,Map,MA,Middlesex,,Industrial Non-CHP,GEN1,,7.5,2.5,3.5,Natural Gas Steam Turbine,NG,ST,2,1978,7,2002, , ,42.4769,-71.115
309,City of Algona - (IA),1120,Algona,Map,Map,IA,Kossuth,SWPP,Electric Utility,5,,1.5,1.1,1.1,Petroleum Liquids,DFO,IC,1,1947,6,2002, , ,43.0733,-94.2392
4919,City of Dayton - (IA),1135,Dayton (IA),Map,Map,IA,Webster,MISO,Electric Utility,4,,0.1,0.1,0.1,Petroleum Liquids,DFO,IC,7,1939,6,2002, , ,42.260162,-94.06924
13781,Northern States Power Co - Minnesota,1904,Black Dog,Map,Map,MN,Dakota,MISO,Electric Utility,1,,81,71.7,50,Conventional Steam Coal,SUB,ST,8,1952,6,2002, , ,44.8108,-93.2501
174,Aitkin Public Utilities Comm,1957,Aitkin,Map,Map,MN,Aitkin,,Electric Utility,1,,0.1,0.9,0.9,Petroleum Liquids,DFO,IC,5,1936,6,2002, , ,46.523611,-93.70278
174,Aitkin Public Utilities Comm,1957,Aitkin,Map,Map,MN,Aitkin,,Electric Utility,5,,0.8,0.7,0.8,Petroleum Liquids,DFO,IC,6,1947,6,2002, , ,46.523611,-93.70278
174,Aitkin Public Utilities Comm,1957,Aitkin,Map,Map,MN,Aitkin,,Electric Utility,6,,1.2,1,1.2,Petroleum Liquids,DFO,IC,6,1953,6,2002, , ,46.523611,-93.70278
56024,Kamin LLC,54880,Kamin LLC Wrens Plant,Map,Map,GA,Jefferson,SOCO,Industrial CHP,TUR1,,1,0.9,1,Natural Gas Fired Combustion Turbine,NG,GT,1,1986,6,2002, , ,33.273835,-82.40781
14840,City of Peru - (IL),955,Peru (IL),Map,Map,IL,LaSalle,MISO,Electric Utility,4,,7.5,8.6,8.6,Natural Gas Steam Turbine,NG,ST,88,1960,5,2002, , ,41.3237,-89.1123
11611,City of Maquoketa - (IA),1162,Maquoketa 1,Map,Map,IA,Jackson,MISO,Electric Utility,2,,0.8,0.6,0.6,Petroleum Liquids,DFO,IC,11,1938,5,2002, , ,42.035556,-90.665
18350,Sutherland City of,2306,Sutherland IC,Map,Map,NE,Lincoln,NPPD,Electric Utility,3,,0.2,0.1,0.1,Petroleum Liquids,DFO,IC,1,1935,5,2002, , ,41.1578,-101.1292
16779,Schweitzer-Maudit Intl Inc,10044,Schweitzer Mauduit International,Map,Map,NJ,Middlesex,,Industrial CHP,1,,3.6,0.8,1.6,Natural Gas Steam Turbine,NG,ST,3,1985,5,2002, , ,40.402778,-74.37556
9358,International Paper Co,10628,International Paper Erie Mill,Map,Map,PA,Erie,,Industrial Non-CHP,GEN4,,4,3.8,3.8,Conventional Steam Coal,BIT,ST,6,1936,5,2002, , ,42.146111,-80.04417
9358,International Paper Co,10628,International Paper Erie Mill,Map,Map,PA,Erie,,Industrial Non-CHP,GEN6,,7.5,7,7.1,Conventional Steam Coal,BIT,ST,6,1936,5,2002, , ,42.146111,-80.04417
9358,International Paper Co,10628,International Paper Erie Mill,Map,Map,PA,Erie,,Industrial Non-CHP,GEN7,,19,17.8,17.9,Conventional Steam Coal,BIT,ST,4,1971,5,2002, , ,42.146111,-80.04417
9358,International Paper Co,10628,International Paper Erie Mill,Map,Map,PA,Erie,,Industrial Non-CHP,GEN8,,14,13.1,13.2,Conventional Steam Coal,BIT,ST,4,1971,5,2002, , ,42.146111,-80.04417
13229,Nashville Thermal Tran Corp,50209,Nashville Thermal Transfer,Map,Map,TN,Davidson,,Commercial CHP,GEN1,,7.2,6.7,6.8,Municipal Solid Waste,MSW,ST,9,1986,5,2002, , ,36.161111,-86.7725
21826,Valero Refining Co-Texas City,52013,Valero Refining Texas City,Map,Map,TX,Galveston,,Industrial CHP,GEN1,,7.1,3.6,4.3,Natural Gas Fired Combustion Turbine,NG,GT,4,1963,5,2002, , ,29.368889,-94.91139
309,City of Algona - (IA),1120,Algona,Map,Map,IA,Kossuth,SWPP,Electric Utility,4,,1,0.8,0.8,Petroleum Liquids,DFO,IC,1,1941,4,2002, , ,43.0733,-94.2392
56401,NAEA Energy Massachusetts LLC,1642,Essential Power Massachusetts LLC,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,WS1,,51,47.4,47.9,Petroleum Liquids,RFO,ST,1,1949,4,2002, , ,42.095,-72.595
56401,NAEA Energy Massachusetts LLC,1642,Essential Power Massachusetts LLC,Map,Map,MA,Hampden,ISNE,IPP Non-CHP,WS2,,51,47.4,47.9,Petroleum Liquids,RFO,ST,1,1952,4,2002, , ,42.095,-72.595
10433,Kodiak Electric Assn Inc,6281,Kodiak Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,7,,2,2,2,Petroleum Liquids,DFO,IC,2,1968,4,2002, , ,57.789956,-152.397
10433,Kodiak Electric Assn Inc,6281,Kodiak Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,8,,2.6,2,2,Petroleum Liquids,DFO,IC,12,1968,4,2002, , ,57.789956,-152.397
10433,Kodiak Electric Assn Inc,6281,Kodiak Microgrid,Map,Map,AK,Kodiak Island,,Electric Utility,9,,2,2,2,Petroleum Liquids,DFO,IC,12,1968,4,2002, , ,57.789956,-152.397
221,"Alaska Village Elec Coop, Inc",6345,Shishmaref,Map,Map,AK,Nome,,Electric Utility,3,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,2,1977,4,2002, , ,66.255072,-166.0736
10608,City of Lake Park - (IA),1153,Lake Park,Map,Map,IA,Dickinson,MISO,Electric Utility,1,,0.7,0.5,0.5,Petroleum Liquids,DFO,IC,88,1950,3,2002, , ,43.4301,-95.3153
10608,City of Lake Park - (IA),1153,Lake Park,Map,Map,IA,Dickinson,MISO,Electric Utility,2,,1,0.8,0.8,Petroleum Liquids,DFO,IC,88,1958,3,2002, , ,43.4301,-95.3153
2547,City of Burlingame - (KS),1265,Burlingame,Map,Map,KS,Osage,SWPP,Electric Utility,2,,0.5,0.4,0.4,Petroleum Liquids,DFO,IC,88,1951,3,2002, , ,38.7551,-95.8368
13809,NorthWestern Energy - (SD),3348,Webster IC,Map,Map,SD,Day,MISO,Electric Utility,1,,0.7,0.8,0.8,Petroleum Liquids,DFO,IC,0,1932,3,2002, , ,45.33,-97.33111
19876,Virginia Electric & Power Co,3804,Possum Point,Map,Map,VA,Prince William,PJM,Electric Utility,1,,69,74,74,Petroleum Liquids,RFO,ST,12,1948,3,2002, , ,38.5367,-77.2806
19876,Virginia Electric & Power Co,3804,Possum Point,Map,Map,VA,Prince William,PJM,Electric Utility,2,,69,69,71,Petroleum Liquids,RFO,ST,5,1951,3,2002, , ,38.5367,-77.2806
54711,Basic Chemical Company LLC,50168,Geismar Plant,,,LA,Ascension,,Industrial CHP,TU01,,23,20,25,Natural Gas Fired Combined Cycle,NG,CA,12,1985,3,2002, , , , 
9358,International Paper Co,54089,International Paper Lock Haven Mill,Map,Map,PA,Clinton,,Industrial Non-CHP,GEN1,,5,4.7,4.7,Conventional Steam Coal,BIT,ST,1,1938,3,2002, , ,41.17,-77.35583
9358,International Paper Co,54089,International Paper Lock Haven Mill,Map,Map,PA,Clinton,,Industrial Non-CHP,GEN3,,5,4.7,4.7,Conventional Steam Coal,BIT,ST,7,1946,3,2002, , ,41.17,-77.35583
9358,International Paper Co,54089,International Paper Lock Haven Mill,Map,Map,PA,Clinton,,Industrial Non-CHP,GEN4,,24.7,23.1,23.2,Conventional Steam Coal,BIT,ST,12,1984,3,2002, , ,41.17,-77.35583
10027,Kapaa Generating Partners,54405,Kapaa Hawaii,Map,Map,HI,Honolulu,,IPP Non-CHP,1,,3,2.2,2.2,Landfill Gas,LFG,GT,12,1990,3,2002, , ,21.34,-157.9211
2507,City of Burbank Water and Power,375,Magnolia,Map,Map,CA,Los Angeles,,Electric Utility,M3,,20,20,20,Natural Gas Steam Turbine,NG,ST,11,1949,2,2002, , ,34.178056,-118.3156
2507,City of Burbank Water and Power,375,Magnolia,Map,Map,CA,Los Angeles,,Electric Utility,M4,,34.5,30,30,Natural Gas Steam Turbine,NG,ST,9,1953,2,2002, , ,34.178056,-118.3156
9928,City of Julesburg - (CO),504,Julesburg,Map,Map,CO,Sedgwick,WACM,Electric Utility,2,,0.9,0.7,0.7,Petroleum Liquids,DFO,IC,7,1949,2,2002, , ,40.9505,-102.2795
27813,USCE-Mobile District,690,J Woodruff,Map,Map,FL,Gadsden,FPL,Electric Utility,2,,10,10,10,Conventional Hydroelectric,WAT,HY,3,1957,2,2002, , ,30.708571,-84.86387
15773,City of Red Cloud - (NE),2299,Red Cloud,Map,Map,NE,Webster,SWPP,Electric Utility,1,,0.5,0.5,0.5,Petroleum Liquids,DFO,IC,1,1950,2,2002, , ,40.097954,-98.51903
55919,Georgia-Pacific Consumer Oper. Green Bay LLC,10360,Consumer Operations LLC,Map,Map,WI,Brown,MISO,Industrial CHP,GEN1,,1.5,1.4,1.4,Conventional Steam Coal,BIT,ST,1,1929,2,2002, , ,44.4936,-88.0303
55919,Georgia-Pacific Consumer Oper. Green Bay LLC,10360,Consumer Operations LLC,Map,Map,WI,Brown,MISO,Industrial CHP,GEN2,,3,2.8,2.8,Conventional Steam Coal,BIT,ST,1,1933,2,2002, , ,44.4936,-88.0303
55919,Georgia-Pacific Consumer Oper. Green Bay LLC,10360,Consumer Operations LLC,Map,Map,WI,Brown,MISO,Industrial CHP,GEN3,,3,2.8,2.8,Conventional Steam Coal,BIT,ST,1,1940,2,2002, , ,44.4936,-88.0303
55919,Georgia-Pacific Consumer Oper. Green Bay LLC,10360,Consumer Operations LLC,Map,Map,WI,Brown,MISO,Industrial CHP,GEN4,,2.5,2.3,2.4,Conventional Steam Coal,BIT,ST,1,1947,2,2002, , ,44.4936,-88.0303
7091,Geneva Steel,10778,Geneva Steel,Map,Map,UT,Utah,,Industrial CHP,GEN1,,50,50,50,Conventional Steam Coal,BIT,ST,1,1944,2,2002, , ,40.323889,-111.7531
14446,Paragould Light & Water Comm,192,Paragould,Map,Map,AR,Greene,SPA,Electric Utility,1,,0.4,0.4,0.4,Petroleum Liquids,DFO,IC,1,1939,1,2002, , ,36.060556,-90.52139
14446,Paragould Light & Water Comm,192,Paragould,Map,Map,AR,Greene,SPA,Electric Utility,2,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,2,1961,1,2002, , ,36.060556,-90.52139
14446,Paragould Light & Water Comm,192,Paragould,Map,Map,AR,Greene,SPA,Electric Utility,4,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,5,1946,1,2002, , ,36.060556,-90.52139
14446,Paragould Light & Water Comm,192,Paragould,Map,Map,AR,Greene,SPA,Electric Utility,6,,1,1,1,Petroleum Liquids,DFO,IC,10,1949,1,2002, , ,36.060556,-90.52139
13038,City of Mt Pleasant - (IA),1166,Mt Pleasant,Map,Map,IA,Henry,AECI,Electric Utility,D,,1,1,1,Petroleum Liquids,DFO,IC,88,1966,1,2002, , ,40.971826,-91.55122
19843,City of Villisca - (IA),1193,Villisca Municipal Power Plant,Map,Map,IA,Montgomery,MISO,Electric Utility,1,,0.8,0.8,0.8,Petroleum Liquids,DFO,IC,7,1948,1,2002, , ,40.9315,-94.9855
19843,City of Villisca - (IA),1193,Villisca Municipal Power Plant,Map,Map,IA,Montgomery,MISO,Electric Utility,2,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,7,1936,1,2002, , ,40.9315,-94.9855
19843,City of Villisca - (IA),1193,Villisca Municipal Power Plant,Map,Map,IA,Montgomery,MISO,Electric Utility,3,,0.3,0.3,0.3,Natural Gas Internal Combustion Engine,NG,IC,7,1936,1,2002, , ,40.9315,-94.9855
19843,City of Villisca - (IA),1193,Villisca Municipal Power Plant,Map,Map,IA,Montgomery,MISO,Electric Utility,4,,0.6,0.6,0.6,Petroleum Liquids,DFO,IC,7,1939,1,2002, , ,40.9315,-94.9855
10171,Kentucky Utilities Co,1360,Pineville,Map,Map,KY,Bell,,Electric Utility,3,,37.5,32,33,Conventional Steam Coal,BIT,ST,7,1951,1,2002, , ,36.796667,-83.76139
20910,Wolverine Power Supply Coop,1877,George Johnson,Map,Map,MI,Osceola,MISO,Electric Utility,1,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,1,1947,1,2002, , ,43.8393,-85.426
20910,Wolverine Power Supply Coop,1877,George Johnson,Map,Map,MI,Osceola,MISO,Electric Utility,2,,0.7,0.7,0.7,Natural Gas Internal Combustion Engine,NG,IC,1,1948,1,2002, , ,43.8393,-85.426
20910,Wolverine Power Supply Coop,1877,George Johnson,Map,Map,MI,Osceola,MISO,Electric Utility,3,,1.1,1.2,1.2,Natural Gas Internal Combustion Engine,NG,IC,1,1949,1,2002, , ,43.8393,-85.426
20910,Wolverine Power Supply Coop,1877,George Johnson,Map,Map,MI,Osceola,MISO,Electric Utility,4,,2.5,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,1,1951,1,2002, , ,43.8393,-85.426
20910,Wolverine Power Supply Coop,1877,George Johnson,Map,Map,MI,Osceola,MISO,Electric Utility,5,,2.5,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,1,1951,1,2002, , ,43.8393,-85.426
20910,Wolverine Power Supply Coop,1877,George Johnson,Map,Map,MI,Osceola,MISO,Electric Utility,6,,2.5,2.5,2.5,Natural Gas Internal Combustion Engine,NG,IC,1,1952,1,2002, , ,43.8393,-85.426
20910,Wolverine Power Supply Coop,1879,Scottville,Map,Map,MI,Mason,,Electric Utility,4,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1947,1,2002, , ,43.955,-86.29361
20910,Wolverine Power Supply Coop,1879,Scottville,Map,Map,MI,Mason,,Electric Utility,5,,1.1,1.1,1.1,Petroleum Liquids,DFO,IC,1,1947,1,2002, , ,43.955,-86.29361
20910,Wolverine Power Supply Coop,1879,Scottville,Map,Map,MI,Mason,,Electric Utility,6,,1.9,1.7,1.8,Petroleum Liquids,DFO,IC,1,1961,1,2002, , ,43.955,-86.29361
11332,City of Luverne - (MN),1990,Luverne,Map,Map,MN,Rock,SWPP,Electric Utility,3,,3,3,3,Natural Gas Steam Turbine,NG,ST,88,1951,1,2002, , ,43.654444,-96.20194
11332,City of Luverne - (MN),1990,Luverne,Map,Map,MN,Rock,SWPP,Electric Utility,4A,,0.3,0.3,0.3,Petroleum Liquids,DFO,IC,88,1936,1,2002, , ,43.654444,-96.20194
14165,"GenOn Power Midwest, LP",2836,Avon Lake,Map,Map,OH,Lorain,PJM,IPP Non-CHP,6,,75,10,18,Natural Gas Steam Turbine,NG,ST,1,1949,1,2002, , ,41.504453,-82.05462
11058,City of Lindsay - (OK),2990,Lindsay,Map,Map,OK,Garvin,,Electric Utility,1,,1.1,0.9,1,Natural Gas Internal Combustion Engine,NG,IC,5,1951,1,2002, , ,34.838611,-97.60667
13137,City of Murray - (UT),3683,Murray City,Map,Map,UT,Salt Lake,PACE,Electric Utility,3,,2.2,2,2,Natural Gas Internal Combustion Engine,NG,IC,88,1952,1,2002, , ,40.67,-111.89
13137,City of Murray - (UT),3683,Murray City,Map,Map,UT,Salt Lake,PACE,Electric Utility,4,,1,0.9,1,Natural Gas Internal Combustion Engine,NG,IC,88,1948,1,2002, , ,40.67,-111.89
13137,City of Murray - (UT),3683,Murray City,Map,Map,UT,Salt Lake,PACE,Electric Utility,5,,1,0.9,1,Natural Gas Internal Combustion Engine,NG,IC,88,1948,1,2002, , ,40.67,-111.89
13137,City of Murray - (UT),3683,Murray City,Map,Map,UT,Salt Lake,PACE,Electric Utility,6,,3,2.3,2.5,Natural Gas Internal Combustion Engine,NG,IC,88,1958,1,2002, , ,40.67,-111.89
1857,Block Island Utility District,6567,Block Island,Map,Map,RI,Washington,NA,Electric Utility,21,,1.6,1.5,1.5,Petroleum Liquids,DFO,IC,5,1997,1,2002, , ,41.175556,-71.5711
11241,Entergy Louisiana LLC,6706,Thibodaux,Map,Map,LA,Lafourche,MISO,Electric Utility,9,,21,19,19,Natural Gas Steam Turbine,NG,ST,0,1968,1,2002, , ,29.799167,-90.80972
17946,City of Stanberry - (MO),8110,Stanberry,Map,Map,MO,Gentry,AECI,Electric Utility,3,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,8,1945,1,2002, , ,40.212746,-94.54236
17946,City of Stanberry - (MO),8110,Stanberry,Map,Map,MO,Gentry,AECI,Electric Utility,4,,0.3,0.2,0.2,Petroleum Liquids,DFO,IC,8,1953,1,2002, , ,40.212746,-94.54236
7188,Georgia-Pacific West Inc,10607,Georgia Pacific Fort Bragg,Map,Map,CA,Mendocino,,Industrial Non-CHP,GEN1,,5,5,5,Wood/Wood Waste Biomass,WDS,ST,6,1961,1,2002, , ,39.444167,-123.8061
7188,Georgia-Pacific West Inc,10607,Georgia Pacific Fort Bragg,Map,Map,CA,Mendocino,,Industrial Non-CHP,GEN2,,5,5,5,Wood/Wood Waste Biomass,WDS,ST,6,1969,1,2002, , ,39.444167,-123.8061
7188,Georgia-Pacific West Inc,10607,Georgia Pacific Fort Bragg,Map,Map,CA,Mendocino,,Industrial Non-CHP,GEN3,,5,5,5,Wood/Wood Waste Biomass,WDS,ST,6,1977,1,2002, , ,39.444167,-123.8061
5543,E I DuPont De Nemours & Co,10797,Old Hickory Plant,Map,Map,TN,Davidson,TVA,Industrial CHP,G10,,3,2.8,3,Natural Gas Steam Turbine,NG,ST,1,1933,1,2002, , ,36.2756,-86.6644
55903,Domtar Paper Company LLC,50189,Domtar Paper Co LLC Plymouth NC,Map,Map,NC,Martin,PJM,Industrial CHP,TG4,,7.5,7.5,7.5,Conventional Steam Coal,BIT,ST,3,1949,1,2002, , ,35.8628,-76.7831
22251,Modesto Energy LP,50294,Modesto Energy LP,Map,Map,CA,Stanislaus,,IPP Non-CHP,GEN1,,14.4,12.5,12.5,All Other,TDF,ST,9,1987,1,2002, , ,37.558333,-121.3083
21148,Zapco Energy Tactics Corp,50348,Oceanside Energy,Map,Map,NY,Nassau,NYIS,IPP Non-CHP,GEN5,,0.7,0.6,0.6,Landfill Gas,LFG,IC,1,1991,1,2002, , ,40.6369,-73.6383
21148,Zapco Energy Tactics Corp,50348,Oceanside Energy,Map,Map,NY,Nassau,NYIS,IPP Non-CHP,GEN6,,0.7,0.6,0.6,Landfill Gas,LFG,IC,1,1991,1,2002, , ,40.6369,-73.6383
2769,Cargill Inc,54965,Cargill Salt,Map,Map,MI,St Clair,MISO,Industrial CHP,DCT,,1.2,1.2,1.2,Conventional Steam Coal,BIT,ST,1,1935,1,2002, , ,42.8183,-82.4856